EcoStruxure™ Control Expert
Program Languages and Structure
Reference Manual
Original instructions
35006144.25
02/2022

www.se.com

Legal Information
The Schneider Electric brand and any trademarks of Schneider Electric SE and its
subsidiaries referred to in this guide are the property of Schneider Electric SE or its
subsidiaries. All other brands may be trademarks of their respective owners.
This guide and its content are protected under applicable copyright laws and furnished for
informational use only. No part of this guide may be reproduced or transmitted in any form or
by any means (electronic, mechanical, photocopying, recording, or otherwise), for any
purpose, without the prior written permission of Schneider Electric.
Schneider Electric does not grant any right or license for commercial use of the guide or its
content, except for a non-exclusive and personal license to consult it on an "as is" basis.
Schneider Electric products and equipment should be installed, operated, serviced, and
maintained only by qualified personnel.
As standards, specifications, and designs change from time to time, information contained in
this guide may be subject to change without notice.
To the extent permitted by applicable law, no responsibility or liability is assumed by
Schneider Electric and its subsidiaries for any errors or omissions in the informational
content of this material or consequences arising out of or resulting from the use of the
information contained herein.
As part of a group of responsible, inclusive companies, we are updating our communications
that contain non-inclusive terminology. Until we complete this process, however, our content
may still contain standardized industry terms that may be deemed inappropriate by our
customers.

Program Languages and Structure

Table of Contents
Safety Information ..................................................................................................13
Before You Begin..............................................................................................14
Start-up and Test ..............................................................................................15
Operation and Adjustments ...............................................................................16
About the Book ......................................................................................................17

General Presentation of Control Expert ..............................................................19
Presentation ..........................................................................................................20
Capabilities of Control Expert ............................................................................20
User Interface ..................................................................................................26
Project Browser................................................................................................27
User Application and Project File Formats ..........................................................28
Configurator .....................................................................................................34
Data Editor.......................................................................................................38
Program Unit Data Editor ..................................................................................47
Program Editor .................................................................................................52
Function Block Diagram FBD.............................................................................55
Ladder Diagram (LD) Language ........................................................................57
General Information about SFC Sequence Language..........................................59
Instruction List IL ..............................................................................................62
Structured Text ST............................................................................................64
PLC Simulator ..................................................................................................65
Export/Import ...................................................................................................67
User Documentation .........................................................................................68
Debug Services................................................................................................69
Diagnostic Viewer.............................................................................................75
Operator Screen...............................................................................................75

Application Structure ..............................................................................................79
Description of the Available Functions for Each Type of PLC .....................................80
Functions Available for the Different Types of PLC ..............................................80
Application Program Structure.................................................................................85
Description of Tasks and Processes...................................................................85
Presentation of the Master Task ...................................................................85
35006144.25

3

Program Languages and Structure

Presentation of the Fast Task.......................................................................86
Presentation of Auxiliary Tasks ....................................................................87
Overview of Event Processing .....................................................................89
Description of Program Units .............................................................................90
Description of Program Units .......................................................................90
Description of Sections and Subroutines ............................................................92
Description of Sections................................................................................92
Description of SFC sections.........................................................................93
Description of Subroutines...........................................................................95
Mono Task Execution........................................................................................96
Description of the Master Task Cycle ............................................................96
Mono Task: Cyclic Execution .......................................................................97
Periodic Execution ......................................................................................98
Control of Cycle Time ..................................................................................99
Execution of Quantum Sections with Remote Inputs/Outputs ....................... 100
Multitasking Execution .................................................................................... 102
Multitasking Software Structure.................................................................. 102
Sequencing of Tasks in a Multitasking Structure .......................................... 104
Task Control ............................................................................................. 105
Assignment of Input/Output Channels to Master, Fast and Auxiliary
Tasks ....................................................................................................... 108
Management of Event Processing.............................................................. 110
Execution of TIMER-type Event Processing ................................................ 111
Input/Output Exchanges in Event Processing.............................................. 115
How to Program Event Processing ............................................................. 116
Application Memory Structure ............................................................................... 119
Input Output Data Addressing Methods ............................................................ 119
Input Output Data Addressing Methods ...................................................... 119
Memory Structure of the Premium, Atrium and Modicon M340 PLCs .................. 123
Memory Structure of Modicon M340 PLCs .................................................. 123
Memory Structure of Premium and Atrium PLCs.......................................... 127
Detailed Description of the Memory Zones.................................................. 129
Memory Structure of Quantum PLCs................................................................ 130
Memory Structure of Quantum PLCs ......................................................... 130
Detailed Description of the Memory Zones.................................................. 133
4

35006144.25

Program Languages and Structure

Operating Modes ................................................................................................. 135
Modicon M340 PLCs Operating Modes ............................................................ 135
Processing of Power Outage and Restoral of Modicon M340 PLCs............... 135
Processing on Cold Start for Modicon M340 PLCs....................................... 137
Processing on Warm Restart for Modicon M340 PLCs ................................. 141
Automatic Start in RUN for Modicon M340 PLCs ......................................... 144
Processing of State RAM on STOP Mode for Modicon M340 PLCs............... 145
Premium, Quantum PLCs Operating Modes ..................................................... 145
Processing of Power Outage and Restoral for Premium/Quantum
PLCs ....................................................................................................... 145
Processing on Cold Start for Premium/Quantum PLCs ................................ 147
Processing on Warm Restart for Premium/Quantum PLCs........................... 152
Automatic Start in RUN for Premium/Quantum ............................................ 155
PLC HALT Mode ............................................................................................ 156
PLC HALT Mode....................................................................................... 156

Data Description ................................................................................................... 158
General Overview of Data ..................................................................................... 159
General ......................................................................................................... 159
General Overview of the Data Type Families .................................................... 160
Overview of Data Instances............................................................................. 162
Overview of the Data References..................................................................... 163
Syntax Rules for Type\Instance Names ............................................................ 164
Data Types .......................................................................................................... 166
Elementary Data Types (EDT) in Binary Format ................................................ 166
Overview of Data Types in Binary Format ................................................... 166
Boolean Types.......................................................................................... 168
Integer Types ........................................................................................... 174
The Time Type.......................................................................................... 176
Elementary Data Types (EDT) in BCD Format .................................................. 177
Overview of Data Types in BCD Format...................................................... 177
The Date Type .......................................................................................... 178
The Time of Day (TOD) Type ..................................................................... 179
The Date and Time (DT) Type .................................................................... 180
Elementary Data Types (EDT) in Real Format................................................... 181
Presentation of the Real Data Type ............................................................ 182
35006144.25

5

Program Languages and Structure

Elementary Data Types (EDT) in Character String Format ................................. 187
Overview of Data Types in Character String Format..................................... 187
Elementary Data Types (EDT) in Bit String Format ............................................ 189
Overview of Data Types in Bit String Format ............................................... 190
Bit String Types ........................................................................................ 190
Derived Data Types (DDT/IODDT/Device DDT) ................................................ 192
Arrays ...................................................................................................... 192
Structures ................................................................................................ 195
Overview of the Derived Data Type family (DDT) ......................................... 196
DDT: Mapping Rules ................................................................................. 199
Overview of Input/Output Derived Data Types (IODDT)................................ 203
Overview of Device Derived Data Types (Device DDT) ................................ 204
Device DDT Instance Naming Rule ............................................................ 205
Function Block Data Types (DFB\EFB)............................................................. 208
Overview of Function Block Data Type Families .......................................... 208
Characteristics of Function Block Data Types (EFB\DFB)............................. 210
Characteristics of Elements Belonging to Function Blocks............................ 212
Generic Data Types (GDT) .............................................................................. 214
Overview of Generic Data Types ................................................................ 214
Data Types Belonging to Sequential Function Charts (SFC)............................... 216
Overview of the Data Types of the Sequential Function Chart Family ............ 216
Compatibility Between Data Types................................................................... 218
Compatibility Between Data Types ............................................................. 218
Reference Data Type Declarations................................................................... 222
Reference Data Type Declarations ............................................................. 222
Data Instances..................................................................................................... 226
Data Type Instances ....................................................................................... 226
Data Instance Attributes .................................................................................. 230
Direct Addressing Data Instances .................................................................... 233
Data References .................................................................................................. 241
References to Data Instances by Value ............................................................ 241
References to Data Instances by Name............................................................ 243
References to Data Instances by Address ........................................................ 245
Data Naming Rules......................................................................................... 249

Programming Language ...................................................................................... 252
6

35006144.25

Program Languages and Structure

Function Block Language FBD .............................................................................. 253
General Information about the FBD Function Block Language ........................... 253
Elementary Functions, Elementary Function Blocks, Derived Function Blocks
and Procedures (FFBs)................................................................................... 255
Subroutine Calls ............................................................................................. 265
Control Elements............................................................................................ 266
Link ............................................................................................................... 267
Text Object..................................................................................................... 269
Execution Sequence of the FFBs ..................................................................... 269
Change Execution Sequence .......................................................................... 271
Loop Planning ................................................................................................ 276
Ladder Diagram (LD)............................................................................................ 278
General Information about the LD Ladder Diagram Language............................ 278
Contacts ........................................................................................................ 281
Coils.............................................................................................................. 282
Elementary Functions, Elementary Function Blocks, Derived Function Blocks
and Procedures (FFBs)................................................................................... 283
Control Elements............................................................................................ 294
Operate Blocks and Compare Blocks ............................................................... 295
Links ............................................................................................................. 297
Text Object..................................................................................................... 300
Edge Recognition ........................................................................................... 301
Execution Sequence and Signal Flow .............................................................. 309
Loop Planning ................................................................................................ 311
Change Execution Sequence .......................................................................... 313
SFC Sequence Language..................................................................................... 319
General Information about SFC Sequence Language........................................ 319
General Information about SFC Sequence Language .................................. 319
Link Rules ................................................................................................ 323
Steps and Macro Steps ................................................................................... 324
Step......................................................................................................... 324
Macro Steps and Macro Sections............................................................... 327
Actions and Action Sections ............................................................................ 332
Action ...................................................................................................... 332
Action Section .......................................................................................... 333
35006144.25

7

Program Languages and Structure

Qualifier ................................................................................................... 335
Transitions and Transition Sections.................................................................. 342
Transition ................................................................................................. 342
Transition Section ..................................................................................... 343
Jump ............................................................................................................. 345
Jump ....................................................................................................... 345
Link ............................................................................................................... 346
Link ......................................................................................................... 346
Branches and Merges..................................................................................... 347
Alternative Branches and Alternative Joints ................................................ 347
Parallel Branch and Parallel Joint............................................................... 348
Text Objects ................................................................................................... 350
Text Object ............................................................................................... 350
Single-Token .................................................................................................. 350
Execution Sequence Single-Token ............................................................. 350
Alternative String ...................................................................................... 351
Sequence Jumps and Sequence Loops...................................................... 352
Parallel Strings ......................................................................................... 355
Asymmetric Parallel String Selection .......................................................... 358
Multi-Token .................................................................................................... 361
Multi-Token Execution Sequence ............................................................... 361
Alternative String ...................................................................................... 362
Parallel Strings ......................................................................................... 365
Jump into a Parallel String ......................................................................... 368
Jump out of a Parallel String ...................................................................... 369
Instruction List (IL)................................................................................................ 374
General Information about the IL Instruction List ............................................... 374
General Information about the IL Instruction List.......................................... 374
Operands ................................................................................................. 377
Modifier.................................................................................................... 379
Operators................................................................................................. 381
Subroutine Call ......................................................................................... 393
Labels and Jumps..................................................................................... 393
Comment ................................................................................................. 395

8

35006144.25

Program Languages and Structure

Calling Elementary Functions, Elementary Function Blocks, Derived Function
Blocks and Procedures .................................................................................. 395
Calling Elementary Functions .................................................................... 395
Calling Elementary Function Blocks and Derived Function Blocks ................ 401
Calling Procedures ................................................................................... 412
Structured Text (ST) ............................................................................................. 420
General Information about the Structured Text ST ............................................. 420
General Information about Structured Text (ST)........................................... 420
Operands ................................................................................................. 423
Operators................................................................................................. 425
Instructions .................................................................................................... 429
Instructions............................................................................................... 429
Assignment .............................................................................................. 430
Select Instruction IF...THEN...END_IF ........................................................ 432
Select Instruction ELSE............................................................................. 433
Select Instruction ELSIF...THEN ................................................................ 434
Select Instruction CASE...OF...END_CASE ................................................ 435
Repeat Instruction FOR...TO...BY...DO...END_FOR .................................... 435
Repeat Instruction WHILE...DO...END_WHILE ........................................... 438
Repeat Instruction REPEAT...UNTIL...END_REPEAT .................................. 438
Repeat Instruction EXIT ............................................................................ 439
Subroutine Call ......................................................................................... 440
RETURN.................................................................................................. 440
Empty Instruction ...................................................................................... 441
Labels and Jumps..................................................................................... 441
Comment ................................................................................................. 442
Calling Elementary Functions, Elementary Function Blocks, Derived Function
Blocks and Procedures ................................................................................... 442
Calling Elementary Functions .................................................................... 442
Call Elementary Function Block and Derived Function Block ........................ 448
Procedures............................................................................................... 457

User Function Blocks (DFB) ............................................................................... 463
Overview of User Function Blocks (DFB)................................................................ 464
Introduction to User Function Blocks ................................................................ 464
Implementing a DFB Function Block ................................................................ 466
35006144.25

9

Program Languages and Structure

Description of User Function Blocks (DFB)............................................................. 469
Definition of DFB Function Block Internal Data.................................................. 469
DFB Parameters............................................................................................. 471
DFB Variables ................................................................................................ 475
DFB Code Section .......................................................................................... 476
User Function Blocks (DFB) Instance .................................................................... 478
Creation of a DFB Instance ............................................................................. 478
Execution of a DFB Instance ........................................................................... 479
Programming Example for a Derived Function Block (DFB) ............................... 480
Use of the DFBs from the Different Programming Languages .................................. 484
Rules for Using DFBs in a Program.................................................................. 484
Use of IODDTs in a DFB.................................................................................. 487
Use of a DFB in a Ladder Language Program ................................................... 490
Use of a DFB in a Structured Text Language Program ....................................... 492
Use of a DFB in an Instruction List Program...................................................... 495
Use of a DFB in a Program in Function Block Diagram Language....................... 498
User Diagnostics DFB .......................................................................................... 501
Presentation of User Diagnostic DFBs ............................................................. 501
Implicit Type Conversion in Control Expert ............................................................. 503
Control Expert Implicit Type Conversion ........................................................... 503
Control Expert Differences from IEC Recommendations .................................... 504

Appendices ............................................................................................................ 507
IEC Compliance ................................................................................................... 508
General Information regarding IEC 61131-3...................................................... 508
General information about IEC 61131-3 Compliance.................................... 508
IEC Compliance Tables................................................................................... 509
Common elements.................................................................................... 509
IL language elements ................................................................................ 521
ST language elements .............................................................................. 522
Common graphical elements ..................................................................... 523
LD language elements .............................................................................. 524
Implementation-dependent parameters ...................................................... 525
Error Conditions........................................................................................ 528
Extensions of IEC 61131-3 .............................................................................. 529
Extensions of IEC 61131-3, 2nd Edition ...................................................... 530
10

35006144.25

Program Languages and Structure

Textual language syntax.................................................................................. 531
Textual Language Syntax .......................................................................... 531

Glossary ................................................................................................................. 533
Index ....................................................................................................................... 547

35006144.25

11

Safety Information

Program Languages and Structure

Safety Information
Important Information
Read these instructions carefully, and look at the equipment to become familiar with the
device before trying to install, operate, service, or maintain it. The following special
messages may appear throughout this documentation or on the equipment to warn of
potential hazards or to call attention to information that clarifies or simplifies a procedure.
The addition of this symbol to a “Danger” or “Warning” safety label indicates that an
electrical hazard exists which will result in personal injury if the instructions are not
followed.

This is the safety alert symbol. It is used to alert you to potential personal injury
hazards. Obey all safety messages that follow this symbol to avoid possible injury or
death.

!

DANGER

DANGER indicates a hazardous situation which, if not avoided, will result in death or serious
injury.

!

WARNING

WARNING indicates a hazardous situation which, if not avoided, could result in death or
serious injury.

!

CAUTION

CAUTION indicates a hazardous situation which, if not avoided, could result in minor or
moderate injury.

NOTICE
NOTICE is used to address practices not related to physical injury.

35006144.25

13

Program Languages and Structure

Safety Information

Please Note
Electrical equipment should be installed, operated, serviced, and maintained only by
qualified personnel. No responsibility is assumed by Schneider Electric for any
consequences arising out of the use of this material.
A qualified person is one who has skills and knowledge related to the construction and
operation of electrical equipment and its installation, and has received safety training to
recognize and avoid the hazards involved.

Before You Begin
Do not use this product on machinery lacking effective point-of-operation guarding. Lack of
effective point-of-operation guarding on a machine can result in serious injury to the
operator of that machine.

WARNING
UNGUARDED EQUIPMENT
•

Do not use this software and related automation equipment on equipment which does
not have point-of-operation protection.

•

Do not reach into machinery during operation.

Failure to follow these instructions can result in death, serious injury, or equipment
damage.
This automation equipment and related software is used to control a variety of industrial
processes. The type or model of automation equipment suitable for each application will
vary depending on factors such as the control function required, degree of protection
required, production methods, unusual conditions, government regulations, etc. In some
applications, more than one processor may be required, as when backup redundancy is
needed.
Only you, the user, machine builder or system integrator can be aware of all the conditions
and factors present during setup, operation, and maintenance of the machine and,
therefore, can determine the automation equipment and the related safeties and interlocks
which can be properly used. When selecting automation and control equipment and related
software for a particular application, you should refer to the applicable local and national
standards and regulations. The National Safety Council's Accident Prevention Manual
(nationally recognized in the United States of America) also provides much useful
information.
In some applications, such as packaging machinery, additional operator protection such as
point-of-operation guarding must be provided. This is necessary if the operator's hands and
other parts of the body are free to enter the pinch points or other hazardous areas and
14

35006144.25

Safety Information

Program Languages and Structure

serious injury can occur. Software products alone cannot protect an operator from injury. For
this reason the software cannot be substituted for or take the place of point-of-operation
protection.
Ensure that appropriate safeties and mechanical/electrical interlocks related to point-ofoperation protection have been installed and are operational before placing the equipment
into service. All interlocks and safeties related to point-of-operation protection must be
coordinated with the related automation equipment and software programming.
NOTE: Coordination of safeties and mechanical/electrical interlocks for point-ofoperation protection is outside the scope of the Function Block Library, System User
Guide, or other implementation referenced in this documentation.

Start-up and Test
Before using electrical control and automation equipment for regular operation after
installation, the system should be given a start-up test by qualified personnel to verify
correct operation of the equipment. It is important that arrangements for such a check are
made and that enough time is allowed to perform complete and satisfactory testing.

WARNING
EQUIPMENT OPERATION HAZARD
•

Verify that all installation and set up procedures have been completed.

•

Before operational tests are performed, remove all blocks or other temporary holding
means used for shipment from all component devices.

•

Remove tools, meters, and debris from equipment.

Failure to follow these instructions can result in death, serious injury, or equipment
damage.
Follow all start-up tests recommended in the equipment documentation. Store all equipment
documentation for future references.
Software testing must be done in both simulated and real environments.
Verify that the completed system is free from all short circuits and temporary grounds that
are not installed according to local regulations (according to the National Electrical Code in
the U.S.A, for instance). If high-potential voltage testing is necessary, follow
recommendations in equipment documentation to prevent accidental equipment damage.
Before energizing equipment:
•

Remove tools, meters, and debris from equipment.

•

Close the equipment enclosure door.

35006144.25

15

Program Languages and Structure

•

Remove all temporary grounds from incoming power lines.

•

Perform all start-up tests recommended by the manufacturer.

Safety Information

Operation and Adjustments
The following precautions are from the NEMA Standards Publication ICS 7.1-1995 (English
version prevails):

16

•

Regardless of the care exercised in the design and manufacture of equipment or in the
selection and ratings of components, there are hazards that can be encountered if such
equipment is improperly operated.

•

It is sometimes possible to misadjust the equipment and thus produce unsatisfactory or
unsafe operation. Always use the manufacturer’s instructions as a guide for functional
adjustments. Personnel who have access to these adjustments should be familiar with
the equipment manufacturer’s instructions and the machinery used with the electrical
equipment.

•

Only those operational adjustments actually required by the operator should be
accessible to the operator. Access to other controls should be restricted to prevent
unauthorized changes in operating characteristics.

35006144.25

About the Book

Program Languages and Structure

About the Book
Document Scope
This manual describes the elements necessary for the programming of M340, M580,
Momentum, Premium, Atrium and Quantum PLCs using the EcoStruxure Control Expert
programming workshop.

Validity Note
This documentation is valid for EcoStruxure™ Control Expert 15.0 or later.

Related Documents
Title of documentation

Reference number

EcoStruxure™ Control Expert, Operating Modes

33003101 (English), 33003102 (French), 33003103
(German), 33003104 (Spanish), 33003696 (Italian),
33003697 (Chinese)

EcoStruxure™ Control Expert, System Bits and Words,
Reference Manual

EIO0000002135 (English), EIO0000002136 (French),
EIO0000002137 (German), EIO0000002138 (Italian),
EIO0000002139 (Spanish), EIO0000002140
(Chinese)

Modicon M580, Hardware, Reference Manual

EIO0000001578 (English), EIO0000001579 (French),
EIO0000001580 (German), EIO0000001582 (Italian),
EIO0000001581 (Spanish), EIO0000001583
(Chinese)

Modicon M580, RIO Modules, Installation and
Configuration Guide

EIO0000001584 (English), EIO0000001585 (French),
EIO0000001586 (German), EIO0000001587 (Italian),
EIO0000001588 (Spanish), EIO0000001589
(Chinese),

Modicon M340, CANopen, Setup Manual

35013944 (English), 35013945 (French), 35013946
(German), 35013948 (Italian), 35013947 (Spanish),
35013949 (Chinese)

Modicon X80, Discrete Input/Output Modules, User
Manual

35012474 (English), 35012475 (German), 35012476
(French), 35012477 (Spanish), 35012478 (Italian),
35012479 (Chinese)

Modicon X80, Analog Input/Output Modules, User
Manual

35011978 (English), 35011979 (German), 35011980
(French), 35011981 (Spanish), 35011982 (Italian),
35011983 (Chinese)

35006144.25

17

Program Languages and Structure

About the Book

Title of documentation

Reference number

Quantum using EcoStruxure™ Control Expert,

35010529 (English), 35010530 (French), 35010531
(German), 35013975 (Italian), 35010532 (Spanish),
35012184 (Chinese)

Hardware Reference Manual
Quantum using EcoStruxure™ Control Expert, Hot
Standby System, User Manual

35010533 (English), 35010534 (French), 35010535
(German), 35013993 (Italian), 35010536 (Spanish),
35012188 (Chinese)

EcoStruxure™ Control Expert, I/O Management, Block
Library

33002531 (English), 33002532 (French), 33002533
(German), 33003684 (Italian), 33002534 (Spanish),
33003685 (Chinese)

EcoStruxure™ Control Expert, System, Block Library

33002539 (English), 33002540 (French), 33002541
(German), 33003688 (Italian), 33002542 (Spanish),
33003689 (Chinese)

EcoStruxure™ Control Expert, Diagnostics, Block
Library

33002523 (English), 33002524 (French), 33002525
(German), 33003680 (Italian), 33002526 (Spanish),
33003681 (Chinese)

You can download these technical publications, the present document and other technical
information from our website www.se.com/en/download/.

Product Related Information

WARNING
UNINTENDED EQUIPMENT OPERATION
•

The application of this product requires expertise in the design and programming of
control systems. Only persons with such expertise should be allowed to program,
install, alter, and apply this product.

•

Follow all local and national safety codes and standards.

Failure to follow these instructions can result in death, serious injury, or equipment
damage.

18

35006144.25

Program Languages and Structure

General Presentation of Control Expert
What’s in This Part
Presentation ............................................................................20

Contents of this Part
This part describes the general design and behavior of an application created with Control
Expert.

35006144.25

19

Program Languages and Structure

Presentation

Presentation
What’s in This Chapter
Capabilities of Control Expert....................................................20
User Interface..........................................................................26
Project Browser .......................................................................27
User Application and Project File Formats..................................28
Configurator ............................................................................34
Data Editor ..............................................................................38
Program Unit Data Editor..........................................................47
Program Editor ........................................................................52
Function Block Diagram FBD ....................................................55
Ladder Diagram (LD) Language................................................57
General Information about SFC Sequence Language .................59
Instruction List IL......................................................................62
Structured Text ST ...................................................................64
PLC Simulator .........................................................................65
Export/Import...........................................................................67
User Documentation ................................................................68
Debug Services .......................................................................69
Diagnostic Viewer ....................................................................75
Operator Screen ......................................................................75

Overview
This chapter describes the general design and behavior of a project created with Control
Expert.

Capabilities of Control Expert
Hardware Platforms
Control Expert supports the following hardware platforms:

20

•

Modicon M340

•

Modicon M580

•

Quantum

•

Momentum

•

Premium

35006144.25

Presentation

•

Program Languages and Structure

Atrium

Programming Languages
Control Expert provides the following programming languages for creating the user program:
•

Function Block Diagram FBD

•

Ladder Diagram (LD) language

•

Instruction List IL

•

Structured Text ST

•

Sequential Control SFC

•

Ladder Logic 984 (LL984)

All of these programming languages can be used together in the same project.
All these languages (except LL984) conform to IEC 61131-3.

Block Libraries
The blocks that are included in the delivery of Control Expert extensive block libraries
extend from blocks for simple boolean operations, through blocks for strings and array
operations to blocks for controlling complex control loops.
For a better overview, the different blocks are arranged in libraries, which are then broken
down into families.
The blocks can be used in the programming languages FBD, LD, IL, and ST.

Elements of a Program
A program can be constructed from:
•

a master task (MAST)

•

a FAST task (not available for Momentum)

•

one to 4 AUX tasks (not available for Modicon M340 and Momentum)

•

Program Units which are assigned one of the defined tasks (available for Modicon
M580 and Modicon M340)

•

sections, which are assigned one of the defined tasks

•

sections for processing time controlled events (Timerx, not available for Momentum)

•

sections for processing hardware controlled events (EVTx, not available for Momentum)

•

subroutine sections (SR)

35006144.25

21

Program Languages and Structure

Presentation

Software Licenses
There is one Control Expert installation setup (.iso file) and the license determines the
version that can be launched.
The following software versions are available:
•

Control Expert S

•

Control Expert L

•

Control Expert XL

•

Control Expert XL with M580 Safety

The M580 Safety CPUs are included in a Safety add-on available for Control Expert L and
XL.
Two types of licenses are available to activate Control Expert:
•

Node-locked license for single use on a local PC.

•

Floating license for multiple uses of an authorized number of PCs in a network
connected to the Enterprise License Server.

For detailed information on license activation and/or registration, refer to EcoStruxure™
Control Expert, Installation Manual.

Performance Scope
This table shows the main characteristics of the individual software versions:
Control Expert
S

Control Expert
L

Control Expert
L + Safety addon

Control Expert
XL

Control Expert
XL + Safety
add-on

Programming languages
Function Block
Diagram FBD

+

+

+

+

+

Ladder Diagram (LD)
language

+

+

+

+

+

Instruction List IL

+

+

+(2)

+

+(2)

Structured Text ST

+

+

+(2)

+

+(2)

Sequential Language
SFC

+

+

+(2)

+

+(2)

Ladder Logic 984
(LL984)

+

+

+

+

+

+

+

+(2)

+

+(2)

Libraries(1)
Standard library

22

35006144.25

Presentation

Program Languages and Structure

Control Expert
S

Control Expert
L

Control Expert
L + Safety addon

Control Expert
XL

Control Expert
XL + Safety
add-on

Control library

+

+

+(2)

+

+(2)

Communication
library

+

+

+(2)

+

+(2)

Diagnostics library

+

+

+(2)

+

+(2)

I/O management
library

+

+

+(2)

+

+(2)

System library

+

+

+(2)

+

+(2)

Motion control drive
library

-

+

+(2)

+

+(2)

TCP Open library

-

optional

optional(2)

optional

optional(2)

Obsolete library

+

+

+(2)

+

+(2)

MFB library

+

+

+(2)

+

+(2)

Safety library

-

-

+

-

+

Memory card file
management library

+

+

+(2)

+

+(2)

Create and use data
structures (DDTs)

+

+

+(2)

+

+(2)

Create and use
Derived Function
Blocks (DFBs)

+

+

+

+

+

Project browser with
structural and/or
functional view

+

+

+

+

+

Managing access
rights

+

+

+

+

+

Operator screen

+

+

+

+

+

Diagnostic viewer

+

+

+

+

+

System diagnostics

+

+

+

+

+

Project diagnostics

+

+

+(2)

+

+(2)

Trending Tool

+

+

+

+

+

Application converter

PL7 converter

PL7 converter

PL7 converter

PL7 converter

PL7 converter

Concept
Converter

Concept
Converter

Concept
Converter

Concept
Converter

Concept
Converter

General information

35006144.25

23

Program Languages and Structure

Control Expert
S

Presentation

Control Expert
L

Control Expert
L + Safety addon

Control Expert
XL

Control Expert
XL + Safety
add-on

-

-

-

-

-

Modicon M340

All CPUs

All CPUs

All CPUs

All CPUs

All CPUs

Modicon M580

-

BMEP5810••

BMEP5810••

BMEP5810••

BMEP5810••

BMEP5820••

BMEP5820••

BMEP5820••

BMEP5820••

BMEP5830••

BMEP5830••

BMEP5830••

BMEP5830••

BMEH582040

BMEH582040

BMEP5840••

BMEP5840••

BMEP582040S

BMEP585040

BMEP585040

BMEH582040S

BMEP586040

BMEP586040

BMEH582040

BMEH582040

BMEH584040

BMEH584040

BMEH586040

BMEH586040

Partial
conversion
Managing multistations
Supported platforms

BMEP582040S
BMEP584040S
BMEH582040S
BMEH584040S
BMEH586040S
Momentum

Premium

Quantum

24

171CBU78090

171CBU78090

171CBU78090

171CBU78090

171CBU78090

171CBU98090

171CBU98090

171CBU98090

171CBU98090

171CBU98090

171CBU98091

171CBU98091

171CBU98091

171CBU98091

171CBU98091

-

All CPUs
except:

All CPUs
except:

All CPUs

All CPUs

P57 554M

P57 554M

P57 5634M

P57 5634M

P57 6634M

P57 6634M

140CPU31110

140CPU31110

140CPU31110

140CPU31110

140CPU43412
U/A*

140CPU43412
U/A*

140CPU43412
U/A

140CPU43412
U/A

-

35006144.25

Presentation

Program Languages and Structure

Control Expert
S

Control Expert
L

Control Expert
L + Safety addon

Control Expert
XL

Control Expert
XL + Safety
add-on

140CPU53414
U/A*

140CPU53414
U/A*

140CPU53414
U/A

140CPU53414
U/A

* Upgrade using
OS Loader

* Upgrade using
OS Loader

140CPU65150

140CPU65150

140CPU65160

140CPU65160

140CPU65260

140CPU65260

140CPU65860

140CPU65860

140CPU67060

140CPU67060

140CPU67160

140CPU67160

140CPU67260

140CPU67260

140CPU67261

140CPU67261

140CPU67861

140CPU67861

Atrium

-

All CPUs

All CPUs

All CPUs

All CPUs

Simulator

+

+

+

+

+

Hyperlinks

+

+

+

+

+

Control Expert Server
(for OFS, UAG)

+

+

+

+

+

Openness

Software components contained in the software package
Documentation as
context help and PDF

+

+

+

+

+

OS Loader tool + HW
firmware

+

+

+

+

+

+ Available
- Not available
(1) Availability of the blocks depends on the hardware platforms.
(2) Available on all PLC except platforms M580 Safety.

Naming Convention
In the rest of this document, "Control Expert" is used as general term for "Control Expert S",
"Control Expert L", and "Control Expert XL", with or without Safety add-on.

35006144.25

25

Program Languages and Structure

Presentation

User Interface
Overview
The user interface consists of several, configurable windows and toolbars.
User interface:

Legend:

26

35006144.25

Presentation

Program Languages and Structure

Number

Description

1

Menu bar (see EcoStruxure™ Control Expert, Operating Modes)

2

Toolbar (see EcoStruxure™ Control Expert, Operating Modes)

3

Project Browser (see EcoStruxure™ Control Expert, Operating Modes)

4

Editor window (programming language editors, data editor, etc.)

5

Register tabs for direct access to the editor window

6

Information window (see EcoStruxure™ Control Expert, Operating Modes) (provides information
about errors which have occurred, signal tracking, import functions, etc.)

7

Status bar (see EcoStruxure™ Control Expert, Operating Modes)

Project Browser
Introduction
The Project Browser displays all project parameters. The view can be shown as structural
(topological) and/or functional view.

35006144.25

27

Program Languages and Structure

Presentation

Structural View
The project browser offers the following features in the structural view:
•

Creation and deletion of elements

•

Symbol showing if sections and Program Units are protected.

•

The section symbol shows the section programming language (in case of an empty
section the symbol is grey)

•

View the element properties

•

Creation of user directories

•

Launching the different editors

•

Start the import/export function

Functional View
The project browser offers the following features in functional view:
•

Creation of functional modules

•

Insertion of Program Units, sections, animation tables etc. using drag and drop from the
structural view

•

Creation of program elements (Program Units, sections)

•

View the element properties

•

Launching the different editors

•

The section symbol shows the section programming language and other attributes

User Application and Project File Formats
Introduction
Control Expert manages four types of files for storing user applications and projects. Each
type of file can be used according to specific requirements.
File types can be identified by their extension:

28

•

*.STU: File

•

*.STA: Archived Application File

•

*.XEF: Application Exchange File

•

*.ZEF: Full Application Exchange File

35006144.25

Presentation

Program Languages and Structure

STU File
This file type is used for daily working tasks. This format is used by default when opening or
saving a user project.
The following table presents the STU file advantages and drawbacks:
Advantages

Drawbacks

•

The project can be saved at any stage
(consistent or inconsistent) through the default
command.

•

Not convenient when transferring project due to
the very large size of the file.

•

Project saving and opening is fast as the entire
internal database is present in the file.

•

Not compatible when updating Control Expert
from one version to another.

•

Automatic creation of BAK files¹

¹ Each time a STU file is saved, a backup copy is also created, with the same name as the
STU file, and the extension BAK files. By changing the file extension from BAK to STU, it is
possible to revert to the state the project was, the last time it was saved. BAK files are
stored in the same folder as the project STU file.

STA File
This file type is used for archiving projects and can be created only after the project has
been generated. This file type allows forward compatibility between the different versions of
Control Expert.
There are 2 ways to create an STA file:
•

STA file can be created manually by accessing the File > Save Archive menu in the
Control Expert main window.

•

STA file is created automatically every time the project is saved as a STU file if it is in
Built state.
NOTE: The STA file created automatically is saved into the same directory and with
the same file name as the STU project file, except that a “.Auto” suffix is
appended to the file name. If an existing automatic STA file already exists, it is
overwritten without any confirmation.
NOTE: If the project is in Built state, saving a STU file through a Control Expert
Server creates a STA file as well.

The following table presents the STA file advantages and drawbacks:

35006144.25

29

Program Languages and Structure

Advantages

Presentation

Drawbacks

•

Fast project saving.

•

Can be created only after the project has been
generated.

•

Projects can be shared vie e-mail or low size
memory supports.

•

Opening of the project is long, as the project file is
rebuilt before operation.

•

Capability to connect in Equal Online Mode to
the PLC after opening the project on a new
version of Control Expert. For additional
information, see Connection/Disconnection
(see EcoStruxure™ Control Expert, Operating
Modes).

•

Allow online modifications with the PLC
without any prior download into the PLC.

•

Generated STA file is compatible with all
Control Expert versions.
NOTE: In order to load a STA file created
with another version of Control Expert, all
the features used in the application have
to be supported by the current version.

Create Archived Application File (*.STA)
The following table describes the procedure for generating *.STA files:
Step

Action

1

Launch the current Control Expert software:
Start > Programs > EcoStruxure Control Expert > Control Expert.

2

Open the project (*.STU file):
1. File > Open.
2. Select the project (*.STU file).
3. Click Open.

3

File > Save Archive, see note below.

4

Choose a location for the file to be saved. Do not save files in the default Schneider Electric directory:
C:\Program Files\Schneider Electric\Control Expert
Files saved in this directory may be deleted during Control Expert installation.

30

35006144.25

Presentation

Program Languages and Structure

Step

Action

5

Click Save.

6

Remember the location where the *.STA file is stored on the terminal as it is needed when recovering
the project.

NOTE: The Save Archive function is only available if:

•

The project has been generated.

•

In Tools > Project Settings, in the Upload Information section if Include is
selected, at least one of the two check boxes underneath must be checked.

Restoring Archived Application File (*.STA)
This restoration consists of importing the *.STA files previously created and stored. The *.
STA files are used when the PLC cannot be stopped. To restore *.STA files follow the
procedure below for each project:
Step

Action

1

Launch Control Expert:
Start > Programs > EcoStruxure Control Expert > Control Expert.
Open the *.STA file from File > Open menu.

2

The file type selected must be Archived Application File (STA).
3

Click Open.

4

Save the project as an *.STU file.

XEF File
This file type is used for exporting projects in an XML source format and can be created at
any stage of a project.
The following table presents the XEF file advantages and drawbacks:
Advantages

•

35006144.25

The XML source format ensures project
compatibility with any version of Control
Expert.

Drawbacks

•

Medium size.

•

Opening of the project takes time while the project
is imported before operation.

31

Program Languages and Structure

Advantages

Presentation

Drawbacks

•

Generation of the project is mandatory to reassemble the project binary code.

•

Operating with the PLC requires to rebuild all the
project and perform a download in the processor.

•

Connecting to the PLC in Equal Online mode with
an XEF file is not possible. For additional
information, see Connection/Disconnection (see
EcoStruxure™ Control Expert, Operating Modes).

ZEF File
This file type is used for exporting projects with global DTMs configuration and can be
created at any stage of a project. For details on project export/import, refer to chapter
Import / Export (see EcoStruxure™ Control Expert, Operating Modes).
The following table presents the ZEF file advantages and drawbacks:
Advantages

•

The ZEF format ensures project compatibility
with any version of Control Expert.

Drawbacks

•

Medium size.

•

Opening of the project takes time while the project
is imported before operation.

•

Generation of the project is mandatory to reassemble the project binary code.

•

Operating with the PLC requires to rebuild all the
project and perform a download in the processor.

•

Connecting to the PLC in Equal Online mode with a
ZEF file is not possible. For additional information,
see Connection/Disconnection (see EcoStruxure™
Control Expert, Operating Modes).

Create Application Exchange File (*.ZEF or *.XEF)
The following table describes the procedure for generating *.ZEF or *.XEF files:
32

35006144.25

Presentation

Program Languages and Structure

Step

Action

1

Launch the current Control Expert software:
Start > Programs > EcoStruxure Control Expert > Control Expert.

2

Open the project (*.STU file):
1. File > Open.
2. Select the project (*.STU file).
3. Click Open.

3

File > Export Project.

4

Choose a location for the file to be saved. Do not save files in the default Schneider Electric directory:
C:\Program Files\Schneider Electric\Control Expert
Files saved in this directory may be deleted during Control Expert installation.

5

Click Export and select the export file format (*.ZEF or *.XEF).

6

Remember the location where the *.ZEF or *.XEF file is stored on the workstation as it is needed when
recovering the project.

Restoring Application Exchange File (*.ZEF or *.XEF)
This restoration consists of importing the *.ZEF or *.XEF files previously created and stored.
Importing from a ZEF or XEF format involves the re-generation of the project. To restore *.
ZEF or *.XEF files follow the procedure below for each project:
Step

Action

1

Launch Control Expert:
Start > Programs > EcoStruxure Control Expert > Control Expert.
Open the *.ZEF or *.XEF file from File > Open menu.

2

The file type selected must be Full Application Exchange File (*.ZEF) or Application Exchange File (*.
XEF).
3

Click Open.

4

Save the project as an *.STU file.

Compatibility Information
The STU files are not compatible across Control Expert versions. In order to use a project
with different Control Expert versions, users must either store, the:
•

Archived Application Files (STA):

35006144.25

33

Program Languages and Structure

Presentation

With the STA file, it is possible to reuse the current built project with the new Control
Expert version installed on the computer.
•

Application Exchange Files (ZEF):
The ZEF file must be used if the project has been built.

•

Application Exchange Files (XEF):
The XEF file must be used if the project has been built.

Comparative File Types
The following table gives a summary of the 4 file types:
File Types

STU

STA

XEF

ZEF

Binary applications

Yes

Yes

No

No

Source applications

Yes

Yes

Yes

Yes

Internal database

Yes

No

No

No

Comparative file size

10, see (1)

0.03, see (1)

3

3

Comparative time to save

10

1.6

6

6

Comparative time to open

1

10

10

10

Connection to the PLC in Equal Online
mode

Possible

Possible

Not possible,
see (2)

Not possible,
see (2)

File backup

Possible

Possible,
see (3)

Possible

Possible

(1): Compressed files.
(2): The project needs to be first uploaded into the PLC.
(3): The project can be saved only if it has been generated.
NOTE: The values in the table represent a ratio between file types, where the STU value
is the reference.

Configurator
Configurator Window
The configurator window is split into two windows:
•
34

Catalog window
35006144.25

Presentation

Program Languages and Structure

A module can be selected from this window and directly inserted in the graphical
representation of the PLC configuration by dragging and dropping.
•

Graphical representation of the PLC configuration

Representation of the Configurator window:

One of the following shortcut menus is called depending on the position of the mouse
pointer:
•

•

•

Mouse pointer on the background allows among others:
◦

Change CPU,

◦

Selection of different Zoom factors.

Mouse pointer on the module allows among others:
◦

Access to editor functions (delete, copy, move),

◦

Open the module configuration for defining the module specific parameters,

◦

Show the I/O properties and the total current.

Mouse pointer on an empty slot allows among others:
◦

Insert a module from the catalog,

◦

Insert a previously copied module including its defined properties.

35006144.25

35

Program Languages and Structure

Presentation

Module Configuration
The module configuration window (called via the modules shortcut menu or a double-click
on the module) is used to configure the module. This also includes channel selection,
selection of functions for the channel selected, assignment of State RAM addresses (only
Quantum) etc.
Module configuration window for a Premium I/O module:

Module Properties
The module properties window (called via the modules shortcut menu) shows the modules
properties such as the power consumption, number of I/O points (only Premium) and more.

36

35006144.25

Presentation

Program Languages and Structure

The module properties window for the power supply shows the total current of the rack:

Network Configuration
The network configuration is called via the communications folder.
Network configuration:

35006144.25

37

Program Languages and Structure

Presentation

The network configuration windows allow among others:
•

Creation of networks

•

Network analysis

•

Printout of the network configuration

A window for configuring a network:

After configuration the network is assigned a communications module.

Data Editor
Introduction
The data editor offers the following features:

38

•

Declaration of variable instances

•

Definition of derived data types (DDTs)

•

Definition of Device derived data types (Device DDTs)

•

Instance declaration of elements and derived function blocks (EFBs/DFBs)

•

Definition of derived function block (DFBs) parameters
35006144.25

Presentation

Program Languages and Structure

The following functions are available in all tabs of the data editor:
•

Copy, Cut, Paste with the following restrictions:
◦

Edit > Cut menu command is greyed in every tabs.

◦

Right-click Cut on a variable is greyed in every tabs

◦

Edit > Copy and Edit > Paste menu commands are not greyed but are not working
in DDT Types and DFB Types tabs.

◦

Right-click Copy and right-click Paste on a variable are greyed in DDT Types,
Function Blocks, and DFB Types tabs.

•

Expand/collapse structured data

•

Sorting according to Type, Symbol, Address etc.

•

Filter

•

Inserting, deleting and changing the position of columns

•

Drag and Drop between the data editor and the program editors

•

Undo the last change

•

Export/Import

Variables
The Variables tab is used for declaring variables.
Variables tab:

The following functions are available:
•

Defining a symbol for variables

•

Assigning data types

•

Own selection dialog box for derived data types

•

Assignment of an address

•

Automatic symbolization of I/O variables

35006144.25

39

Program Languages and Structure

•

Assignment of an initial value

•

Entering a comment

•

View all properties of a variable in a separate properties dialog box

Presentation

Hardware Dependent Data Types (IODDT)
IODDTs are used to assign the complete I/O structure of a module to an individual variable.
Assignment of IODDTs:

The following functions are available:
•

Complete I/O structures can be assigned with individual variables using IO DDTs

•

After entering the variables addresses, all elements of the structure are automatically
assigned with the correct input/output bit or word

•

Because it is possible to assign addresses later on, standard modules can be simply
created whose names are defined at a later date.

•

An alias name can be given to all elements of an IODDT structure.

Hardware Dependent Device Derived Data Types (Device DDT)
Device derived data type (DDT) is a predefined DDT that describes the I/O language
elements of an I/O Module. This data type is represented in a structure, which depends on
the capabilities of the I/O module.
40

35006144.25

Presentation

Program Languages and Structure

This structure provides bits and register views when both extracted bits and register exist in
IODDT. In this case extracted bit is not seen as a child element of the register variable but
directly as field of Device DDT structure.
When adding a Modicon M340 module in a M340 remote I/O drop the Control Expert
software will create automatically the associated Device DDT instance. This instance is
deduced from IODDT (other not mapped object like %KW are not accessible).
Each I/O Module is associated with one implicit device DDT instance:
•

Implicit Device DDT instances are created by default on device insertion and refreshed
automatically by the PLC. They contain the modules status, modules and channels
health bits, values of the modules inputs, values of the modules outputs, etc.

The Implicit Device DDT can be:
•

linked to a device (Managed)

•

not linked to a device (Un-managed)
NOTE: IODDT and topologic address (see Modicon M340, CANopen, User Manual) are
no longer supported with the Modicon M340 remote I/O modules. All the informations
(bits and registers) related to a channel are accessible directly as a field of device DDT
structure.
NOTE: Optional Explicit structures are DDT Explicit DDT, created on demand from data
editor and used through Function block to be refreshed.
NOTE: Optional Explicit DDT types are proposed in the data editor to support Status or
Command data used by explicit exchanges on a Channel of an IO Modules in a M340
remote I/O drop. Explicit DDT instances are created manually by the user in the data
editor and used as Input or Output Parameter with the Function block managing the
explicit exchange (READ_STS_QX (see EcoStruxure™ Control Expert, I/O
Management, Block Library), WRITE_CMD_QX (see EcoStruxure™ Control
Expert, I/O Management, Block Library)).

Derived Data Types (DDT)
The DDT types tab is used for defining derived data types (DDTs).
A derived data type is the definition of a structure or array from any data type already
defined (elementary or derived).

35006144.25

41

Program Languages and Structure

Presentation

Tab DDT types:

The following functions are available:
•

Definition of nested DDTs (max. 15 levels)

•

Definition of arrays with up to 6 dimensions

•

Assignment of an initial value

•

Assignment of an address

•

Entering a comment

•

Analysis of derived data types

•

Assignment of derived data types to a library

•

View all properties of a derived data type in a separate properties dialog box

•

An alias name can be given to all elements of a DDT structure or an array.

Function Blocks
The Function blocks tab is used for the instance declaration of elements and derived
function blocks (EFBs/DFBs).

42

35006144.25

Presentation

Program Languages and Structure

Tab Function blocks:

The following functions are available:
•

Display of the function blocks used in the project

•

Definition of a symbol for the function blocks used in the project

•

Automatic enabling of the defined symbols in the project

•

Enter a comment about the function block

•

View all parameters (inputs/outputs) of the function block

•

Assignment of an initial value to the function block inputs/outputs

DFB Types
The DFB types tab is used for the defining derived function block (DFBs) parameters.
The creation of DFB logic is carried out directly in one or more sections of the FBD, LD, IL or
ST programming languages.

35006144.25

43

Program Languages and Structure

Presentation

Tab DFB types:

The following functions are available:

44

•

Definition of the DFB name

•

Definition of all parameter of the DFB, such as:
◦

Inputs

◦

Outputs

◦

VAR_IN_OUT (combined inputs/outputs)

◦

Private variables

◦

Public variables

•

Assignment of data types to DFB parameters

•

Own selection dialog box for derived data types

•

Assignment of an initial value

•

Nesting DFBs

•

Use of several sections in a DFB

•

Enter a comment for DFBs and DFB parameters

•

Analyze the defined DFBs

•

Version management

•

Assignment of defined DFBs to a library

35006144.25

Presentation

Program Languages and Structure

Data Usage
Data types and instances created using the data editor can be inserted (context dependent)
in the programming editors.
The following functions are available:
•

Access to all programming language editors

•

Only compatible data is displayed

•

View of the data according to their scope affiliation

•

View of the functions, function blocks, procedures and derived data types arranged
according to their library affiliation

•

Instance declaration during programming is possible

Data selection dialog box:

Online Modifications
It is possible to modify the type of a variable or a Function Block (FB) instance declared in
application or in a Derived Function Block (DFB) directly in online mode (see EcoStruxure™

35006144.25

45

Program Languages and Structure

Presentation

Control Expert, Operating Modes). That means it is not required to stop the application to
perform such a type modification.
These operations can be done either in the data editor or in the properties editor, in the
same way as in offline mode.
When changing the type of a variable, the new value of the variable to be modified depends
on its kind:
•

In the case of an unlocated variable, the variable is set to the initial value, if one exists.
Otherwise, it is set to the default value.

•

In the case of a located variable, the variable restarts with the initial value if one exists.
Otherwise, the current binary value is unchanged.

CAUTION
UNEXPECTED APPLICATION BEHAVIOR
Before applying the variable type change, check the impact of the new value of the
variable on the application execution.
Failure to follow these instructions can result in injury or equipment damage.
NOTE: It is not possible to modify the type of a variable declared in Derived Data Type
(DDT) in online mode (see EcoStruxure™ Control Expert, Operating Modes). The
application has to be switched into offline mode (see EcoStruxure™ Control Expert,
Operating Modes) in order to build such a modification.

Restrictions About Online Modifications
In the following cases, the online type modification of a variable or of a Function Block (FB)
is not allowed:

46

•

If the variable is used as network global data, the online type modification is not
permitted.

•

Whether the current FB can not be removed online, or a new FB can not be added
online, the online type modification of this FB is not allowed. Indeed, some Elementary
Function Blocks (EFB) like the Standard Function Blocks (SFB) do not allow to be
added or removed online. As a result, changing the type of an EFB instance to a SFB
instance is not possible, and conversely.

35006144.25

Presentation

Program Languages and Structure

In both of these cases, the following dialog box is displayed:

NOTE: Due to these limitations, if a Derived Function Block (DFB) contains at least one
instance of a SFB, it is not be possible to add or remove instance of this DFB in online
mode (see EcoStruxure™ Control Expert, Operating Modes).

Program Unit Data Editor
Introduction
NOTE: The Program Unit data editor is a data editor limited to the scope of the Program
Unit to which it belongs.
The Program Unit data editor offers the following features:
•

Declaration of variables associated to the Program Unit

•

Instance declaration of elementary and derived function blocks (EFBs/DFBs) used in
the Program Unit

•

Management of the Program Unit parameters

The following functions are available in all tabs of the data editor:
•

Copy, Cut, Paste with the following restrictions:
◦

Edit > Cut menu command is greyed in every tabs.

◦

Right-click Cut on a variable is greyed in every tabs

◦

Edit > Copy and Edit > Paste menu commands are not greyed but are not working
in Interface tab.

◦

Right-click Copy and right-click Paste on a variable are greyed in Interface, and
Function Blocks tabs.

•

Expand/collapse structured data

•

Sorting according to Symbol, Type, etc.

•

Filter

•

Inserting, deleting and changing the position of columns

•

Drag and drop between the Program Unit data editor and the program editors

35006144.25

47

Program Languages and Structure

•

Undo the last change

•

Export/Import

Presentation

Variables associated to a Program Unit can be:
•

Private: can only be R/W in the scope of this Program Unit.

•

Public: can be R/W out of the scope of this Program Unit.

•

Parameters (inputs, outputs, inputs/outputs): linked to Public variables (from an other
Program Unit), or Global variables.

Interface Tab

The Interface tab is used to manage:
•

input, output and input/output parameters.

•

public variables

•

external variables

The following functions are available:

48

•

Assigning of an effective parameter (can be a Global variable or a Public variable from
another Program Unit) to input, output and input/output parameters.

•

Assigning of an initial value

•

Defining a symbol for parameters and variables

•

Assigning data types

•

Displaying all properties of a variable in a separate properties dialog box

•

Entering a comment

35006144.25

Presentation

Program Languages and Structure

Variables
The Variables tab is used for declaring variables used by the Program Unit:

The following functions are available:
•

Defining a symbol for variables

•

Assigning data types

•

Assigning variables to Program Unit parameters (Effective Parameter)

•

Declaring the Nature of the variables.

•

Own selection dialog box for data types

•

Assignment of an initial value

•

Entering a comment

•

Displaying all properties of a variable in a separate properties dialog box

Function Blocks
The Function blocks tab is used for the instance declaration of elements and derived
function blocks (EFBs/DFBs).

35006144.25

49

Program Languages and Structure

Presentation

Tab Function blocks:

The following functions are available:
•

Displaying the function blocks used in the Program Unit

•

Defining symbol for the function blocks used in the Program Unit

•

Automatic enabling of the defined symbols in the Program Unit

•

Entering a comment for the function block

•

Displaying all parameters (inputs/outputs) of the function block

•

Assigning of initial values to the function block inputs/outputs

Program Unit Data Usage
Variables and instances created using the program data editor can be inserted (context
dependent) in the programming editors using the Instance Selection dialog box.
NOTE: Variables and instances can also be created on the fly in the different language
editors.

Online Modifications
It is possible to modify the type of a variable or a Function Block (FB) instance declared in
application or in a Derived Function Block (DFB) directly in online mode (see EcoStruxure™
Control Expert, Operating Modes). That means it is not required to stop the application to
perform such a type modification.
These operations can be done either in the data editor or in the properties editor, in the
same way as in offline mode.
When changing the type of a variable, the new value of the variable to be modified depends
on its kind:
50

35006144.25

Presentation

Program Languages and Structure

•

In the case of an unlocated variable, the variable is set to the initial value, if one exists.
Otherwise, it is set to the default value.

•

In the case of a located variable, the variable restarts with the initial value if one exists.
Otherwise, the current binary value is unchanged.

CAUTION
UNEXPECTED APPLICATION BEHAVIOR
Before applying the variable type change, check the impact of the new value of the
variable on the application execution.
Failure to follow these instructions can result in injury or equipment damage.
NOTE: When a reference (REF_TO) is used as Effective Parameter, if the effective
parameter is deleted then the REF_TO value in Program Unit is updated to its initial
value after controller INIT.

Restrictions About Online Modifications
In the following cases, the online type modification of a variable or of a Function Block (FB)
is not allowed:
•

If the variable is used as network global data, the online type modification is not
permitted.

•

Whether the current FB can not be removed online, or a new FB can not be added
online, the online type modification of this FB is not allowed. Indeed, some Elementary
Function Blocks (EFB) like the Standard Function Blocks (SFB) do not allow to be
added or removed online. As a result, changing the type of an EFB instance to a SFB
instance is not possible, and conversely.

In both of these cases, the following dialog box is displayed:

NOTE: Due to these limitations, if a Derived Function Block (DFB) contains at least one
instance of a SFB, it is not be possible to add or remove instance of this DFB in online
mode (see EcoStruxure™ Control Expert, Operating Modes).

35006144.25

51

Program Languages and Structure

Presentation

Program Editor
Introduction
A program can be built from:
•

Tasks, that are executed cyclically or periodically.
Tasks are built from:

•

◦

Program Units (only for Modicon M580 and M340)

◦

Sections

◦

Subroutines

Event processing, that is carried out before all other tasks.
Event processing is built from:
◦

Sections for processing time controlled events

◦

Sections for processing hardware controlled events

Example of a program:

52

35006144.25

Presentation

Program Languages and Structure

Tasks
Control Expert supports multiple tasks (Multitasking).
The tasks are executed in parallel and independently of each other whereby the execution
priorities are controlled by the PLC. The tasks can be adjusted to meet various requirements
and are therefore a powerful instrument for structuring the project.
A multitask project can be constructed from:
•

A Master task (MAST)
The Master task is executed cyclically or periodically.
It forms the main section of the program and is executed sequentially.

•

A Fast task (FAST)
The Fast task is executed periodically. It has a higher priority than the Master task. The
Fast task is used for processes that are executed quickly and periodically.

•

One to four AUX task(s))
The AUX tasks are executed periodically. They are used for slow processing and have
the lowest priority.

The project can also be constructed with a single task. In this case, only the Master task is
active.

Event Processing
Event processing takes place in event sections. Event sections are executed with higher
priority than the sections of all other tasks. They are suited to processing that requires very
short reaction times after an event is triggered.
The following section types are available for event processing:
•

Sections for processing time controlled events (Timerx Section)

•

Sections for processing hardware controlled events (Evtx Section)

The following programming languages are supported:
•

FBD (Function Block Diagram)

•

LD (Ladder Diagram Language)

•

IL (Instruction List)

•

ST (Structured Text)

Program Units
Program Units are autonomous programs in which the logic of the project is created.

35006144.25

53

Program Languages and Structure

Presentation

The Program Units are executed in the order shown in the project browser (structural view).
A Program Unit is connected to a task. The same Program Unit cannot belong to more than
one task at the same time.
The Program Unit includes:
•

Public and local variables

•

Sections
The following programming languages are supported:

•

◦

FBD (Function Block Diagram)

◦

LD (Ladder Diagram Language)

◦

SFC (Sequential Function Chart) only for sections in Program Unit which belongs to
the MAST task

◦

IL (Instruction List)

◦

ST (Structured Text)

Animation tables

Sections
Sections are autonomous programs in which the logic of the project is created.
The sections are executed in the order shown in the project browser (structural view).
A section is connected to a task. The same section cannot belong to more than one task at
the same time.
The following programming languages are supported:
•

FBD (Function Block Diagram)

•

LD (Ladder Diagram Language)

•

SFC (Sequential Function Chart) only for sections in MAST task

•

IL (Instruction List)

•

ST (Structured Text)

Subroutine
Subroutines are created as separate units in subroutine sections.
Subroutines are called from sections or from another subroutine.
Nesting of up to 8 levels is possible.
A subroutine cannot call itself (not recursive).
54

35006144.25

Presentation

Program Languages and Structure

Subroutines are assigned a task. The same subroutine cannot be called by different tasks.
The following programming languages are supported:
•

FBD (Function Block Diagram)

•

LD (Ladder Diagram Language)

•

IL (Instruction List)

•

ST (Structured Text)

Function Block Diagram FBD
Introduction
The FBD editor is used for graphical function block programming according to IEC 61131-3.

Representation
Representation of an FBD section:

Objects
The objects of the FBD (Function Block Diagram) programming language help to divide a
section into a number of:
•

Elementary Functions (EFs),

35006144.25

55

Program Languages and Structure

•

Elementary Function Blocks (EFBs)

•

Derived Function Blocks (DFBs)

•

Procedures

•

Subroutine calls

•

Jumps

•

Links

•

Actual Parameters

•

Text objects to comment on the logic

Presentation

Properties
FBD sections have a grid behind them. A grid unit consists of 10 coordinates. A grid unit is
the smallest possible space between 2 objects in an FBD section.
The FBD programming language is not cell oriented but the objects are still aligned with the
grid coordinates.
An FBD section can be configured in number of cells (horizontal grid coordinates and
vertical grid coordinates).
The program can be entered using the mouse or the keyboard.

Input Aids
The FBD editor offers the following input aids:
•

Toolbars for quick and easy access to the desired objects

•

Syntax and semantics are checked as the program is being written.

•

56

◦

Incorrect functions and function blocks are displayed in blue

◦

Unknown words (e.g. undeclared variables) or unsuitable data types are marked
with a red wavy line

◦

Brief description of errors in the Quickinfo (Tooltip)

Information for variables and pins can be displayed in a Quickinfo (Tooltip)
◦

type, name, address and comment of a variable/expression

◦

type, name and comment of an FFB pin

•

Tabular display of FFBs

•

Actual parameters can be entered and displayed as symbols or topological addresses

•

Different zoom factors

•

Tracking of links
35006144.25

Presentation

•

Optimization of link routes

•

Display of inspection windows

Program Languages and Structure

Ladder Diagram (LD) Language
Introduction
The LD editor is used for graphical ladder diagram programming according to IEC 61131-3.

Representation
Representation of an LD section:

Objects
The objects of the LD programming language help to divide a section into a number of:
•

Contacts,

•

Coils,

•

Elementary Functions (EFs)

•

Elementary Function Blocks (EFBs),

35006144.25

57

Program Languages and Structure

Presentation

•

Derived Function Blocks (DFBs)

•

Procedures

•

Control elements

•

Operation and compare blocks which represent an extension to IEC 61131-3

•

Subroutine calls

•

Jumps

•

Links

•

Actual Parameters

•

Text objects to comment on the logic

Properties
LD sections have a background grid that divides the section into lines and columns.
The LD programming language is cell oriented, i.e. only one object can be placed in each
cell.
LD sections can be 11-63 columns and 17-3998 lines in size.
The program can be entered using the mouse or the keyboard.

Input Aids
The LD editor offers the following input aids:
•

Objects can be selected from the toolbar, the menu or directly using shortcut keys

•

Syntax and semantics are checked as the program is being written.

•

58

◦

Incorrect objects are displayed in blue

◦

Unknown words (e.g. undeclared variables) or unsuitable data types are marked
with a red wavy line

◦

Brief description of errors in the Quickinfo (Tooltip)

Information for variables and for elements of an LD section, that can be connected to a
variable (pins, contacts, coils, operation and compare blocks), can be displayed in a
Quickinfo (Tooltip)
◦

type, name, address and comment of a variable/expression

◦

type, name and comment of FFB pins, contacts etc.

•

Tabular display of FFBs

•

Actual parameters can be entered and displayed as symbols or topological addresses

•

Different zoom factors
35006144.25

Presentation

•

Tracking of FFB links

•

Optimizing the link routes of FFB links

•

Display of inspection windows

Program Languages and Structure

General Information about SFC Sequence Language
Introduction
The sequence language SFC (Sequential Function Chart), which conforms to IEC 61131-3,
is described in this section.
IEC conformity restrictions can be lifted through explicit enable procedures. Features such
as multi token, multiple initial steps, jumps to and from parallel strings etc. are then possible.

35006144.25

59

Program Languages and Structure

Presentation

Representation
Representation of an SFC section:

Objects
An SFC section provides the following objects for creating a program:

60

•

Steps

•

Macro steps (embedded sub-step sequences)
35006144.25

Presentation

Program Languages and Structure

•

Transitions (transition conditions)

•

Transition sections

•

Action sections

•

Jumps

•

Links

•

Alternative sequences

•

Parallel sequences

•

Text objects to comment on the logic

Properties
The SFC editor has a background grid that divides the section into 200 rows and 64
columns.
The program can be entered using the mouse or the keyboard.

Input Aids
The SFC editor offers the following input aids:
•

Toolbars for quick and easy access to the desired objects

•

Automatic step numbering

•

Direct access to actions and transition conditions

•

Syntax and semantics are checked as the program is being written.

•

◦

Incorrect objects are displayed in blue

◦

Unknown words (e.g. undeclared variables) or unsuitable data types are marked
with a red wavy line

◦

Brief description of errors in the Quickinfo (Tooltip)

Information for variables and for transitions can be displayed in a Quickinfo (Tooltip)
◦

type, name, address and comment of a variable/expression

◦

type, name and comment of transitions

•

Different zoom factors

•

Show/hide the allocated actions

•

Tracking of links

•

Optimization of link routes

35006144.25

61

Program Languages and Structure

Presentation

Step Properties
Step properties:

The step properties are defined using a dialog box that offers the following features:
•

Definition of initial steps

•

Definition of diagnostics times

•

Step comments

•

Allocation of actions and their qualifiers

Instruction List IL
Introduction
The IL editor is used for instruction list programming according to IEC 61131-3.
62

35006144.25

Presentation

Program Languages and Structure

Representation
Representation of an IL section:

Objects
An instruction list is composed of a series of instructions.
Each instruction begins on a new line and consists of:
•

An operator

•

A modifier if required

•

One or more operands if required

•

A label as a jump target if required

•

A comment about the logic if required.

Input Aids
The IL editor offers the following input aids:
•

Syntax and semantics are checked as the program is being written.
◦

Keywords and comments are displayed in color

◦

Unknown words (e.g. undeclared variables) or unsuitable data types are marked
with a red wavy line

◦

Brief description of errors in the Quickinfo (Tooltip)

•

Tabular display of the functions and function blocks

•

Input assistance for functions and function blocks

•

Operands can be entered and displayed as symbols or topological addresses

•

Display of inspection windows

35006144.25

63

Program Languages and Structure

Presentation

Structured Text ST
Introduction
The ST editor is used for programming in structured text according to IEC 61131-3.

Representation
Representation of an ST section:

Objects
The ST programming language works with "Expressions".
Expressions are constructions consisting of operators and operands that return a value
when executed.
Operators are symbols representing the operations to be executed.
Operators are used for operands. Operands are variables, literals, function and function
block inputs/outputs etc.
Instructions are used to structure and control the expressions.

Input Aids
The ST editor offers the following input aids:
•

Syntax and semantics are checked as the program is being written.
◦

64

Keywords and comments are displayed in color
35006144.25

Presentation

Program Languages and Structure

◦

Unknown words (e.g. undeclared variables) or unsuitable data types are marked
with a red wavy line

◦

Brief description of errors in the Quickinfo (Tooltip)

•

Tabular display of the functions and function blocks

•

Input assistance for functions and function blocks

•

Operands can be entered and displayed as symbols or topological addresses

•

Display of inspection windows

PLC Simulator
Introduction
The PLC simulator enables error searches to be carried out in the project without being
connected to a real PLC.
All project tasks (Mast, Fast, AUX and Event) that run on a real PLC are also available in the
Simulator. The difference from a real PLC is the lack of I/O modules and communication
networks (such as e.g. ETHWAY, Fipio and Modbus Plus) non-deterministic realtime
behavior.
Naturally, all debugging functions, animation functions, breakpoints, forcing variables etc.
are available with the PLC simulator.

35006144.25

65

Program Languages and Structure

Presentation

Representation
Representation of a dialog box:

Structure of the Simulator
The simulator controller offers the following views:
•

Type of simulated PLC

•

Current status of the simulated PLC

•

Name of the loaded project

•

IP address and DNS name of the host PC for the simulator and all connected Client
PCs

•

Dialog box for simulating I/O events

•

Reset button to reset the simulated PLC (simulated cold restart)

•

Power Off/On button (to simulate a warm restart)

•

Shortcut menu (right mouse button) for controlling the Simulator

Documentation
For detailed information refer to EcoStruxure™ Control Expert, PLC Simulator.

66

35006144.25

Presentation

Program Languages and Structure

Export/Import
Introduction
The export and import functions allow you to use existing data in a new project. The XML
export/import format makes is possible to provide or accept data from external software.

Export
The following objects can be exported:
•

Complete projects, including configuration

•

Program Units

•

Sections of all programming languages

•

Subroutine sections of all programming languages

•

Derived function blocks (DFBs)

•

Derived data types (DDTs)

•

Device derived data types (Device DDTs)

•

Variable declarations

•

Operator Screen

Import
All objects that can be exported can naturally be imported as well.
There are two types of import:
•

Direct import
Imports the object exactly as it was exported.

•

Import with the assistant
The assistant allows you to change the variables names, sections or functional
modules. The mapping of addresses can also be modified.

35006144.25

67

Program Languages and Structure

Presentation

User Documentation
User Documentation
Scope of the user documentation:

The following are just some of the services provided for documenting the project:

68

•

Print the entire project (2) or in sections (3)

•

Selection between structural and functional view (1)

•

Adjustment of the result (footer, general information, etc.)

•

Local printing for programming language editors, configurator, etc.

•

Special indication (bold) for keywords

•

Paper format can be selected

•

Print preview (4)

•

Documentation save

35006144.25

Presentation

Program Languages and Structure

Debug Services
Searching for Errors in the User Application
The following are just some of the features provided to optimize debugging in the project:
•

Set breakpoints in the programming language editors

•

Step by step program execution, including step into, step out and step over

•

Call memory for recalling the entire program path

•

Control inputs and outputs

Online Mode
Online mode is when a connection is established between the PC and the PLC.
Online mode is used on the PLC for debugging, for animation and for changing the program.
A comparison between the project of the PC and project of the PLC takes place
automatically when the connection is established.
This comparison can produce the following results:
•

Different projects on the PC and the PLC
In this case, online mode is restricted. Only PLC control commands (e.g. start, stop),
diagnostic services and variable monitoring are possible. Changes cannot be made to
the PLC program logic or configuration. However, the downloading and uploading
functions are possible and run in an unrestricted mode (same project on PC and PLC).

•

Same projects on the PC and the PLC
There are two different possibilities:
◦

ONLINE SAME, BUILT
The last project generation on the PC was downloaded to the PLC and no changes
were made afterwards, i.e. the projects on the PC and the PLC are absolutely
identical.
In this case, all animation functions are available and unrestricted.

◦

ONLINE EQUAL, NOT BUILT
The last project generation on the PC was downloaded to the PLC, however
changes were made afterwards.
In this case, the animation functions are only available in the unchanged project
components.

35006144.25

69

Program Languages and Structure

Presentation

Animation
Different possibilities are provided for the animation of variables:
•

Section animation
All programming languages (FBD, LD, SFC, IL and ST) can be animated.
The variables and connections are animated directly in the section.

•

Tooltips
A tooltip with the value of a variable is displayed when the mouse pointer passes over
that variable.

70

35006144.25

Presentation

•

Program Languages and Structure

Inspection window
An inspection window can be created for any variable. This window displays the value
of the variable, the address and any comments (if available). This function is available
in all programming languages.

•

Variables window
This window displays all variables used in the current section.

35006144.25

71

Program Languages and Structure

•

Presentation

Animation table
The value of all variables in the project can be displayed, changed or forced in
animation tables. Values can be changed individually or simultaneously together.

Watch Point
Watch points allow you to view PLC data at the exact moment at which it is created (1) and
not only at the end of a cycle.
Animation tables can be synchronized with the watch point (2).
A counter (3) determines how often the watch point has been updated.

72

35006144.25

Presentation

Program Languages and Structure

ST section with watch point:

Breakpoint
Breakpoints allow you to stop processing of the project at any point.
ST section with breakpoint:

35006144.25

73

Program Languages and Structure

Presentation

Single Step Mode
Single step mode allows you to execute the program step by step. Single step functions are
provided if the project was stopped by reaching a breakpoint or if it is already in single step
mode.
ST section in single step mode:

The following functions are provided in single step mode:
•

Step by step execution of the program

•

StepIn (1)

•

StepOut

•

StepOver

•

Show Current Step (2)

•

Call memory (3)
When the "step into" function is executed several times, the call memory enables the
display of the entire path, starting with the first breakpoint
NOTE: Running the PLC program in step by step mode, as well as entering (StepIn) in a
read/write protected section may lead to the inability to read the program and exit from
the section. The user must switch the PLC in "Stop" mode to get back to the initial state.

Bookmarks
Bookmarks allow you to select code sections and easily find them again.

74

35006144.25

Presentation

Program Languages and Structure

Diagnostic Viewer
Description
Control Expert provides system and project diagnostics.
Errors which occur are displayed in a diagnostics window. The section which caused the
error can be opened directly from the diagnostics window in order to correct the error.

Operator Screen
Introduction
Operator windows visualize the automation process.
The operator screen editor makes it easy to create, change and manage operator screens.

35006144.25

75

Program Languages and Structure

Presentation

Operator screens are created and accessed via the project browser.

Operator Screen Editor
An operator window contains much information (dynamic variables, overviews, written text,
etc.) and makes it easy to monitor and change automation variables.

76

35006144.25

Presentation

Program Languages and Structure

Operator Screen

The operator screen editor offers the following features:
•

Extensive visualization functions
◦

Geometric elements
Line, rectangle, ellipse, curve, polygon, bitmap, text

◦

Control elements
Buttons, control box, shifter, screen navigation, hyperlinks, input field, rotating field

◦

Animation elements
Bar chart, trend diagram, dialog, date, disappear, blinking colors, variable animation

•

Create a library for managing graphical objects

•

Copying objects

•

Creating a list of all variables used in the operator screen

•

Creating messages to be used in the operator screen

•

Direct access from the operator screen to the animation table or the cross reference
table for one or more variables

•

Tooltips give additional information about the variables

•

Managing operator screens in families

35006144.25

77

Program Languages and Structure

•

78

Presentation

Import/export of individual operator screens or entire families

35006144.25

Program Languages and Structure

Application Structure
What’s in This Part
Description of the Available Functions for Each Type of
PLC ........................................................................................80
Application Program Structure ..................................................85
Application Memory Structure ................................................. 119
Operating Modes ................................................................... 135

In This Part
This part describes the application program and memory structures associated with each
type of PLC.

35006144.25

79

Program Languages and Structure

Description of the Available Functions for Each Type
of PLC

Description of the Available Functions for
Each Type of PLC
What’s in This Chapter
Functions Available for the Different Types of PLC......................80

Subject of this Chapter
This chapter lists the available functions by PLC platform and processor type.
They essentially concern useful features for programming. Other functions are described in
the installation manuals for each individual type of PLC.

Functions Available for the Different Types of PLC
Programming Languages
The following languages are available for platforms Modicon M580, Modicon M340,
Momentum, Premium, Atrium, and Quantum:
•

LD

•

FBD

•

ST

•

IL

•

SFC
NOTE: Only LD and FBD languages are available on Modicon M580 Safety and
Modicon Quantum Safety CPUs.

Tasks and Processes
The following tables describe the available tasks and processes for Premium and Atrium:

80

35006144.25

Description of the Available Functions for Each Type
of PLC
Tasks

Program Languages and Structure

Premium: TSX Processors

Atrium: TSX
Processors

Processes
P57 0244

P57 2••

P57 5••

PCI 57 204

P57 1••

P57 3••

P57 6634

PCI 57 354

P57 4••
H57 24M
H57 44M
Master task

X

X

X

X

X

X

X

X

-

-

4

-

Program Unit

-

-

-

-

Maximum size of a section

64 Kb

I/O type event processing

32

64

128

64

Timer type event processing

-

-

32

-

Total of I/O type and Timer
type event processing

32

64

128

64

cyclic or periodic
Fast task
periodic
Auxiliary tasks
periodic

64 Kb

X or Value: Available tasks or processes (Value is the maximum number).
-: Unavailable tasks or processes.
(1) Depends on the available processor memory.

The following tables describe the available tasks and processes for Quantum:

35006144.25

81

Description of the Available Functions for Each Type
of PLC

Program Languages and Structure
Tasks

Quantum: 140 CPU Processors

Processes

31• •••

651••

651 60S

43• •••

652 60

671 60S

53• •••

670 60
671 60
672 60
672 61

Master task

X

X

X

X

X

-

-

4

-

Program Unit

-

-

-

Maximum size of a section

64 Kb

(1)

-

I/O type event processing

64

128

-

Timer type event processing

16

32

-

Total of I/O type and Timer
type event processing

64

128

-

cyclic or periodic
Fast task
periodic
Auxiliary tasks
periodic

X or Value: Available tasks or processes (Value is the maximum number).
-: Unavailable tasks or processes.
(1) Depends on the available processor memory.

The following tables describe the available tasks and processes for M340:
Tasks

Modicon M340 Processors

Processes

P34 1000

P34 20••

Master task

X

X

X

X

-

-

cyclic or periodic
Fast task
periodic
Auxiliary tasks
periodic

82

35006144.25

Description of the Available Functions for Each Type
of PLC

Program Languages and Structure

Tasks

Modicon M340 Processors

Processes

P34 1000

P34 20••

Program Unit

X

X

Maximum size of a section

(1)

I/O type event processing

32

64

Timer type event processing

16

32

Total of I/O type and Timer type event
processing

32

64

X or Value: Available tasks or processes (Value is the maximum number).
-: Unavailable tasks or processes.
(1) Depends on the available processor memory.

The following tables describe the available tasks and processes for M580:
Tasks

Modicon M580 BME Processors

Processes

P58 1020

P58 30•0

H58 2040

P58 2040S

H58 2040S

P58 20•0

P58 40•0

H58 4040

P58 4040S

H58 4040S

P58 5040

H58 6040

H58 6040S

P58 6040
X

X

X

X (2)

X (2)

X

X

X

X

X

2

2

-

2

-

Program Unit

X

X

X

X

X

Maximum size of a section

(1)

(1)

(1)

(1)

(1)

I/O type event processing

64

128

-

128

-

Timer type event processing

32

32

-

32

-

Master task
cyclic or periodic
Fast task
periodic
Auxiliary tasks
periodic

35006144.25

83

Description of the Available Functions for Each Type
of PLC

Program Languages and Structure
Tasks

Modicon M580 BME Processors

Processes

P58 1020

P58 30•0

H58 2040

P58 2040S

H58 2040S

P58 20•0

P58 40•0

H58 4040

P58 4040S

H58 4040S

P58 5040

H58 6040

H58 6040S

P58 6040
Total of I/O type and Timer
type event processing

64

128

-

128

-

X or Value: Available tasks or processes (Value is the maximum number).
-: Unavailable tasks or processes.
(1) Depends on the available processor memory.
(2) + a dedicated SAFE task.

The following tables describe the available tasks and processes for Momentum:
Tasks

Momentum Processors

Processes

171 CBU 78090
171 CBU 9809•

Master task

X

cyclic or periodic
Fast task

-

periodic
Auxiliary tasks

-

periodic
Program Unit

-

Maximum size of a section

(1)

I/O type event processing

-

Timer type event processing

-

Total of I/O type and Timer type event
processing

-

X or Value: Available tasks or processes (Value is the maximum number).
-: Unavailable tasks or processes.
(1) Depends on the available processor memory.
(2) + a dedicated SAFE task.

84

35006144.25

Application Program Structure

Program Languages and Structure

Application Program Structure
What’s in This Chapter
Description of Tasks and Processes ..........................................85
Description of Program Units ....................................................90
Description of Sections and Subroutines....................................92
Mono Task Execution ...............................................................96
Multitasking Execution............................................................ 102

Subject of this Chapter
This chapter describes the structure and execution of the programs created using the
Control Expert software.

Description of Tasks and Processes
Subject of this Section
This section describes the tasks and processes that comprise the application program.

Presentation of the Master Task
General
The master task represents the main task of the application program. It is obligatory and
created by default.

Structure
The master task (MAST) is made up of Program Units and/or sections and subroutines.
NOTE: Program Units are only available for Modicon M580 and M340.
Each section of the master task is programmed in the following languages: LD, FBD, IL, ST
or SFC.
The subroutines are programmed in LD, FBD, IL, or ST and are called in the task sections.
NOTE: SFC can be used only in the master task sections. The number of sections
programmed in SFC is unlimited.

35006144.25

85

Program Languages and Structure

Application Program Structure

Execution
You can choose the type of master task execution:
•

cyclic (default selection)

•

or periodic (1 to 255 ms)

Control
The master task can be controlled by program, by bits and system words.
System objects

Description

%SW0

Task period.

%S30

Master task activation.

%S11

Watchdog error.

%S19

Period overrun.

%SW27

Number of ms spent in the system during the last Mast cycle.

%SW28

Maximum overhead time (in ms).

%SW29

Minimum overhead time (in ms).

%SW30

Execution time (in ms) of the last cycle.

%SW31

Execution time (in ms) of the longest cycle.

%SW32

Execution time (in ms) of the shortest cycle.

Presentation of the Fast Task
General
The fast task is intended for short duration and periodic processing tasks.

Structure
The fast task (FAST) is made up of Program Units and/or sections and subroutines.
NOTE: Program Units are only available for Modicon M580 and M340.
Each section of the fast task is programmed in one of the following languages: LD, FBD, IL
or ST.
SFC language cannot be used in the sections of a fast task.

86

35006144.25

Application Program Structure

Program Languages and Structure

Subroutines are programmed in LD, FBD, IL, or ST language and are called in the task
sections.

Execution
The execution of the fast task is periodic.
It is higher priority than the master task.
The period of the fast task (FAST) is fixed by configuration, from 1 to 255 ms.
The executed program must however remain short to avoid the overflow of lower-priority
tasks.

Control
The fast task can be controlled by program by bits and system words.
System objects

Description

%SW1

Task period.

%S31

Fast task activation.

%S11

Watchdog error

%S19

Period overrun.

%SW33

Execution time (in ms) of the last cycle.

%SW34

Execution time (in ms) of the longest cycle.

%SW35

Execution time (in ms) of the shortest cycle.

Presentation of Auxiliary Tasks
General
The auxiliary tasks are intended for slower processing tasks. These are the least priority
tasks.
It is possible to program up to four auxiliary tasks (AUX0, AUX1, AUX2 or AUX3) on the
Premium TSX P57 5•• and Quantum 140 CPU 6•••• PLCs.
It is possible to program up to two auxiliary tasks (AUX0, AUX1) on the Modicon M580 BME
P58 •••• PLCs.
Auxiliary tasks are not available for Modicon M340 PLCs.

35006144.25

87

Program Languages and Structure

Application Program Structure

Structure
The auxiliary tasks (AUX) are made up of Program Units and/or sections and subroutines.
NOTE: Program Units are only available for Modicon M580 and M340.
Each section of the auxiliary task is programmed in one of the following languages: LD,
FBD, IL or ST.
The SFC language is not usable in the sections of an auxiliary task.
A maximum of 64 subroutines can be programmed in the LD, FBD, IL or ST language.
These are called in the task sections.

Execution
The execution of auxiliary tasks is periodic.
They are the least priority.
The auxiliary task period can be fixed from 10 ms to 2550 ms.

Control
The auxiliary tasks can be controlled by program by system bits and words:

88

System objects

Description

%SW2

Period of auxiliary task 0

%SW3

Period of auxiliary task 1

%SW4

Period of auxiliary task 2

%SW5

Period of auxiliary task 3

%S32

Activation of auxiliary task 0

%S33

Activation of auxiliary task 1

%S34

Activation of auxiliary task 2

%S35

Activation of auxiliary task 3

%S11

Watchdog error

%S19

Period overrun.

%SW36

Execution time (in ms) of the last cycle of auxiliary task 0

%SW39

Execution time (in ms) of the last cycle of auxiliary task 1

%SW42

Execution time (in ms) of the last cycle of auxiliary task 2

35006144.25

Application Program Structure

Program Languages and Structure

System objects

Description

%SW45

Execution time (in ms) of the last cycle of auxiliary task 3

%SW37

Execution time (in ms) of the longest cycle of auxiliary task 0

%SW40

Execution time (in ms) of the longest cycle of auxiliary task 1

%SW43

Execution time (in ms) of the longest cycle of auxiliary task 2

%SW46

Execution time (in ms) of the longest cycle of auxiliary task 3

%SW38

Execution time (in ms) of the shortest cycle of auxiliary task 0

%SW41

Execution time (in ms) of the shortest cycle of auxiliary task 1

%SW44

Execution time (in ms) of the shortest cycle of auxiliary task 2

%SW47

Execution time (in ms) of the shortest cycle of auxiliary task 3

Overview of Event Processing
General
Event processing is used to reduce the response time of the application program to events:
•

coming from input/output modules,

•

from event timers.

These processing tasks are performed with priority over all other tasks. They are therefore
suited to processing tasks requiring a very short response time in relation to the event.
The number of event processing tasks, page 80 that can be programmed depends on the
type of processor.

Structure
An event processing task is monosectional, and made up of a single (unconditioned)
section.
It is programmed in either LD, FBD, IL or ST language.
Two types of event are offered:
•

I/O event: for events coming from input/output modules

•

TIMER event: for events coming from event timers.

35006144.25

89

Program Languages and Structure

Application Program Structure

Execution
The execution of an event processing task is asynchronous.
The occurrence of an event reroutes the application program to the processing task
associated with the input/output channel or event timer which caused the event.

Control
The following system bits and words can be used to control event processing tasks during
the execution of the program.
System objects

Description

%S38

Activation of event processing.

%S39

Saturation of the event call management stack.

%SW48

Number of IO events and telegram processing tasks executed.
NOTE: TELEGRAM is available only for PREMIUM.
Number of timer type events in the queue.

%SW75

Description of Program Units
Aim of this Section
This section describes the Program Units that make up a task.

Description of Program Units
Overview of the Program Unit
Program Units are autonomous programming entities (only available for Modicon M580 and
M340).
The Program Unit includes:
•

Public and local variables

•

Sections
The following programming languages are supported:

90

◦

FBD (Function Block Diagram)

◦

LD (Ladder Diagram Language)
35006144.25

Application Program Structure

•

Program Languages and Structure

◦

SFC (Sequential Function Chart) only for sections in Program Unit which belongs to
the MAST task

◦

IL (Instruction List)

◦

ST (Structured Text)

Animation tables

The Program Units are linked to a task. The same Program Unit cannot belong
simultaneously to several tasks.
The sections and Program Units under a task are executed in the order of their
programming in the browser window (structure view).
The sections under a Program Unit are executed in the order of their programming in the
browser window (structure view).
The identification tags of the instruction lines, the contact networks, and so on, are specific
to each section of the Program Unit (no program jump to another section of the same
Program Unit is possible).
An execution condition can be associated with one or more Program Units and or sections
of Program Units.

Example
The following diagram shows a task structured into Program Units and sections:

The execution order in this MAST task example, starts with ProgramUnit1, continues with
Section1 and ends with ProgramUnit2. Inside ProgramUnit2 the execution order is
first Section1_P2 then Section2_P1.

Characteristics of a Program Unit
The following table describes the characteristics of a Program Unit:
35006144.25

91

Program Languages and Structure

Application Program Structure

Characteristic

Description

Name

32 characters maximum (accents are possible, but spaces are not allowed).

Section Language

LD, FBD, IL, ST or SFC

Task or processing

Master, fast, auxiliary

Condition

A BOOL or EBOOL type bit variable can be used to condition the execution of the
Program Unit.

(optional)
Comment

256 characters maximum

Protection

Write-protection, read/write protection.

Description of Sections and Subroutines
Aim of this Section
This section describes the sections and the subroutines that make up a task and a Program
Unit.

Description of Sections
Overview of the Sections
Sections are autonomous programming entities.
The identification tags of the instruction lines, the contact networks, etc. are specific to each
section (no program jump to another section is possible).
These are programmed either in:
•

Ladder language (LD)

•

Functional block language (FBD)

•

Instruction List (IL)

•

Structured Text (ST)

•

or Sequential Function Charting (SFC)

on condition that the language is accepted in the task.
The sections are executed in the order of their programming in the browser window
(structure view).
An execution condition can be associated with one or more sections in the master, fast and
auxiliary tasks, but not in the event processing tasks.
92

35006144.25

Application Program Structure

Program Languages and Structure

The sections are linked to a task. The same section cannot belong simultaneously to several
tasks.

Example
The following diagram shows a task structured into sections.

Characteristics of a Section
The following table describes the characteristics of a section.
Characteristic

Description

Name

32 characters maximum (accents are possible, but spaces are not allowed).

Language

LD, FBD, IL, ST or SFC

Task or processing

Master, fast, auxiliary, event

Condition

A BOOL or EBOOL type bit variable can be used to condition the execution of the
section.

(optional)
Comment

256 characters maximum

Protection

Write-protection, read/write protection.

Description of SFC sections
General
The sections in Sequential Function Chart language are made up of:
•

a main chart programmed in SFC

35006144.25

93

Program Languages and Structure

•

macro steps (MS) programmed in SFC

•

actions and transitions programmed in LD, FBD, ST, or IL

Application Program Structure

The SFC sections are programmable only in the master task (see detailed description of
SFC sections)

Example
The following diagram gives an example of the structure of an SFC section, and uses the
chart to show the macro step calls that are used.

94

35006144.25

Application Program Structure

Program Languages and Structure

Description of Subroutines
Overview of Subroutines
Subroutines are programmed as separate entities, either in:
•

Ladder language (LD),

•

Functional block language (FBD),

•

Instruction List (IL),

•

Structured Text (ST).

The calls to subroutines are carried out in the sections or from another subroutine.
A subroutine cannot call itself (non-recursive).
Subroutines are also linked to a task. The same subroutine cannot be called from several
different tasks.

Example
The following diagram shows a task structured into sections and subroutines.

Characteristics of a Subroutine
The following table describes the characteristics of a subroutine.
Characteristic

Description

Name

32 characters maximum (accents are possible, but spaces are not allowed).

Language

LD, FBD, IL, or ST.

Task

MAST, FAST or Auxiliary

Comment

1024 characters maximum

35006144.25

95

Program Languages and Structure

Application Program Structure

Mono Task Execution
Subject of this Section
This section describes how a mono task application operates.

Description of the Master Task Cycle
General
The program for a mono task application is associated with a single user task, the master
task, page 85.
You can choose the type of master task execution:
•

cyclic

•

periodic

Illustration
The following illustration shows the operating cycle.

Description of the Different Phases
The table below describes the operating phases.

96

35006144.25

Application Program Structure

Program Languages and Structure

Phase

Description

Acquisition of
inputs

Writing to memory of the status of the data on the inputs of the discrete and applicationspecific modules associated with the task,
These values can be modified by forcing values.

Program
processing

Execution of application program, written by the user,

Updating of
outputs

Writing of output bits or words to the discrete or application-specific modules associated
with the task depending on the state defined by the application.
As for the inputs, the values written to the outputs can be modified by forcing values.

NOTE: During the input acquisition and output update phases, the system also implicitly
monitors the PLC (management of system bits and words, updating of current values of
the real time clock, updating of status LEDs and LCD screens (not for Modicon M340),
detection of changes between RUN/STOP, etc.) and the processing of requests from the
terminal (modifications and animation).

Operating Mode
PLC in RUN, the processor carries out internal processing, input acquisition, processing of
the application program and the updating of outputs in that order.
PLC in STOP, the processor carries out:
•

internal processing,

•

input acquisition (1),

•

and depending on the chosen configuration:
◦

fallback mode: the outputs are set to fallback position.

◦

maintain mode: the last value of the outputs is maintained.

(1) For Quantum PLCs, input acquisition is inhibited when the PLC is in STOP.
NOTE: For information about inhibiting and activating tasks using system bits refer to
Task Control, page 107.

Mono Task: Cyclic Execution
General
The master task operates as outlined below. A description is provided of cyclic execution of
the master task in mono task operation.

35006144.25

97

Program Languages and Structure

Application Program Structure

Operation
The following drawing shows the execution phases of the PLC cycle.

%I Reading of inputs
%Q Writing of outputs

Description
This type of operation consists of sequencing the task cycles, one after another.
After having updated the outputs, the system performs its own specific processing then
starts another task cycle, without pausing.

Cycle Check
The cycle is checked by the watchdog, page 99.

Periodic Execution
Description
In this operating mode, input acquisition, the processing of the application program and the
updating of outputs are all carried out periodically over a defined period of 1 to 255 ms.
At the start of the PLC cycle, a time out whose current value is initialized to the defined
period starts the countdown.
The PLC cycle must be completed before this time out expires and launches a new cycle.

98

35006144.25

Application Program Structure

Program Languages and Structure

Operation
The following diagram shows the execution phases of the PLC cycle.

%I Reading of inputs
%Q Writing of outputs

Operating Mode
The processor carries out internal processing, input acquisition, processing of the
application program and the updating of outputs in that order.
•

If the period is not yet over, the processor completes its operating cycle until the end of
the period by performing internal processing.

•

If the operating time is longer than that assigned to the period, the PLC signals a period
overrun by setting the system bit %S19 of the task to 1. Processing then continues and
is executed fully (however, it must not exceed the watchdog time limit). The following
cycle is started after the outputs have been implicitly written for the current cycle.

Cycle Check
Two checks are carried out:
•

period overrun, page 99,

•

by watchdog, page 99.

Control of Cycle Time
General
The period of master task execution, in cyclic or periodic operation, is controlled by the PLC
(watchdog) and must not exceed the value defined in Tmax configuration (1500 ms by
default, 1.5 s maximum).
35006144.25

99

Program Languages and Structure

Application Program Structure

Software Watchdog (Periodic or Cyclic Operation)
If watchdog overflow should occur, the application is declared in error, which causes the
PLC to stop immediately (HALT state).
The bit %S11 indicates a watchdog overflow. It is set to 1 by the system when the cycle time
becomes greater than the watchdog.
The word %SW11 contains the watchdog value in ms. This value is not modifiable by the
program.
NOTE:
•

The reactivation of the task requires the terminal to be connected in order to
analyze the cause of the error, correct it, reinitialize the PLC and switch it to RUN.

•

It is not possible to exit HALT by switching to STOP. To do this you must reinitialize
the application to ensure consistency of data.

Control in Periodic Operation
In periodic operation, an additional control enables a period overrun to be detected. A period
overrun does not cause the PLC to stop if it remains less than the watchdog value.
The bit %S19 indicates a period overflow. It is set to 1 by the system, when the cycle time
becomes greater than the task period.
The word %SW0 contains the value of the period (in ms). It is initialized on cold restart by
the defined value. It can be changed by the user.

Exploitation of Master Task Execution Times
The following system words can be used to obtain information on the cycle time:
•

%SW30 contains the execution time of the last cycle

•

%SW31 contains the execution time of the longest cycle

•

%SW32 contains the execution time of the shortest cycle
NOTE: These different items of information can also be accessed explicitly from the
configuration editor.

Execution of Quantum Sections with Remote Inputs/Outputs
General
Quantum PLCs have a specific section management system. It applies to stations with
remote inputs/outputs.
100

35006144.25

Application Program Structure

Program Languages and Structure

These stations are used with following RIO modules:
•

140 CRA 931 00

•

140 CRA 932 00

This system allows remote inputs/outputs to be updated on sections with optimum response
times (without waiting for the entire task cycle before updating the inputs/outputs).

Operation
The following diagram shows the IO phases when 5 drops are associated to client task
sections.

%Ii inputs of drop No. i
%Qi outputs of drop No. i
i drop number
Description
Phase
1

2
3

4

5

35006144.25

Description
Request to update:
•

the inputs of the first drop (i=1)

•

the outputs of the last drop (i=5)

Processing the program
•

Updating the inputs of the first drop (i=1)

•

Request to update the inputs of the second drop (i=2)

Request to update:
•

the inputs of the third drop (i=3)

•

the outputs of the first drop (i=1)

Request to update:
•

the inputs of the fourth drop (i=4)

•

the outputs of the second drop (i=2)

101

Program Languages and Structure

Phase
6

7

Application Program Structure

Description
Request to update:
•

the inputs of the last drop (i=5)

•

the outputs of the third drop (i=3)

Request to update the outputs of the fourth drop (i=4)

Adjustment of the Drop Hold-Up Time Value
In order for the remote outputs to be correctly updated and avoid fallback values to be
applied, the drop hold-up time must be set to at least twice the mast task cycle time.
Therefore the default value, 300 ms, must be changed if the MAST period is set to the
maximum value, 255 ms. The adjustment of the Drop Hold-Up time (see Quantum using
EcoStruxure™ Control Expert, Hot Standby System, User Manual) must be done on all
configured drops.

Multitasking Execution
Subject of this Section
This section describes how a multitasking application operates.

Multitasking Software Structure
Tasks and Processing
The task structure of this type of application is as follows:
Task/Processing

Designation

Description

Master

MAST

Always present, may be cyclic or periodic.

Fast

FAST

Optional, always periodic.

Auxiliary

AUX 0 to 3

Optional and always periodic.

Event

EVTi and
TIMERi, page
110

Called by the system when an event occurs on an input/output
module or triggered by the event timer.
These types of processing are optional and can be used by
applications that need to act on inputs/outputs within a short response
time.

102

35006144.25

Application Program Structure

Program Languages and Structure

Illustration
The following diagram shows the tasks in a multitasking structure and their level of priority.

Description
The master (MAST) task is still the application base. The other tasks differ depending on the
type of PLC, page 80.
Levels of priority are fixed for each task in order to prioritize certain types of processing.
Event processing can be activated asynchronously with respect to periodic tasks by an
order generated by external events. It is processed as a priority and requires any processing
in progress to be stopped.

Subroutine limitations
Subroutines can only be used in one task. For example, MAST subroutines cannot be called
from TIMER and EVENT tasks.

Precautions

CAUTION
UNEXPECTED MULTITASK APPLICATION BEHAVIOR
•

The sharing of Inputs/Outputs between different tasks can lead to unforeseen behavior
by the application.

•

We specifically recommend you associate each output or each input to one task only.

Failure to follow these instructions can result in injury or equipment damage.

35006144.25

103

Program Languages and Structure

Application Program Structure

NOTE: During an update of %M linked to FAST task I/O, you must either:
•

do them at the same time in the FAST task

•

mask the FAST task (%S31) while updating

Sequencing of Tasks in a Multitasking Structure
General
The master task is active by default.
The fast and auxiliary tasks are active by default if they have been programmed.
Event processing is activated when the associated event occurs.

Operation
The table below describes the execution of priority tasks (this operation is also illustrated in
the diagram below).
Phase

Description

1

Occurrence of an event or start of the fast task cycle.

2

Execution of lower priority tasks in progress stopped,

3

Execution of the priority task.

4

The interrupted task takes over again when processing of the priority task is complete.

Description of the Task Sequence
The following diagram illustrates the task sequence of multitasking processing with a cyclic
master task, a fast task with a 20ms period and event processing.

Legend:
104

35006144.25

Application Program Structure

Program Languages and Structure

I: acquisition of inputs
P: program processing
O: updating of outputs

Task Control
The execution of fast and event processing tasks can be controlled by the program using the
following system bits:
•

%S30 is used to control whether or not the MAST master task is active

•

%S31 is used to control whether or not the FAST task is active..

•

%S32 to %S35 are used to control whether or not the auxiliary tasks AUX0 to AUX3 are
active.

•

%S38 is used to control whether EVTi event processing is active.
NOTE: The elementary functions MASKEVT and UNMASKEVT also allow the global
masking and unmasking of events by the program.

Task Control
Cyclic and Periodic Operation
In multitasking operation, the highest priority task shall be used in periodic mode in order to
allow enough time for lower priority tasks to be executed.
For this reason, only the task with the lowest priority should be used in cyclic mode. Thus,
choosing cyclic operating mode for the master task excludes using auxiliary tasks.

Measurement of Task Durations
The duration of tasks is continually measured. This measurement represents the duration
between the start and the end of execution of the task. This measurement includes the time
taken up by tasks of higher priority which may interrupt the execution of the task being
measured.
The following system words (see EcoStruxure™ Control Expert, System Bits and Words,
Reference Manual) give the current, maximum and minimum cycle times for each task
(value in ms)

35006144.25

105

Program Languages and Structure

Application Program Structure

Measurement of
times

MAST

FAST

AUX0

AUX1

AUX2

AUX3

Current

%SW30

%SW33

%SW36

%SW39

%SW42

%SW45

Maximum

%SW31

%SW34

%SW37

%SW40

%SW43

%SW46

Minimum

%SW32

%SW35

%SW38

%SW41

%SW44

%SW47

NOTE: The maximum and minimum times are taken from the times measured since the
last cold restart.

Task Periods
The task periods are defined in the task properties. They can be modified by the following
system words.
System words

Task

Values

Default
values

Observations

%SW0

MAST

0..255ms

Cyclic

0 = cyclic operation

%SW1

FAST

1..255ms

5ms

-

%SW2

AUX0

10ms..2.55s

100ms

%SW3

AUX1

10ms..2.55s

200ms

The values of the period are
expressed in 10ms.

%SW4

AUX2

10ms..2.55s

300ms

%SW5

AUX3

10ms..2.55s

400ms

When the cycle time of the task exceeds the period, the system sets the system bit %S19 of
the task to 1 and continues with the following cycle.
NOTE: The values of the periods do not depend on the priority of tasks. It is possible to
define the period of a fast task which is larger than the master task.

Watchdog
The execution of each task is controlled by a configurable watchdog by using the task
properties.
The following table gives the range of watchdog values for each of the tasks:

106

Tasks

Watchdog values (min...
max) (ms)

Default watchdog value
(ms)

Associated system word

MAST

10..1500

250

%SW11

FAST

10..500

100

-

AUX0

100..5000

2000

-

35006144.25

Application Program Structure

Program Languages and Structure

Tasks

Watchdog values (min...
max) (ms)

Default watchdog value
(ms)

Associated system word

AUX1

100..5000

2000

-

AUX2

100..5000

2000

-

AUX3

100..5000

2000

-

If watchdog overflow should occur, the application is declared in error, which causes the
PLC to stop immediately (HALT state).
The word %SW11 contains the watchdog value of the master task in ms. This value is not
modifiable by the program.
The bit %S11 indicates a watchdog overflow. It is set to 1 by the system when the cycle time
becomes greater than the watchdog.
NOTE:
•

The reactivation of the task requires the terminal to be connected in order to
analyze the cause of the error, correct it, reinitialize the PLC and switch it to RUN.

•

It is not possible to exit HALT by switching to STOP. To do this you must reinitialize
the application to ensure consistency of data.

Task Control
When the application program is being executed, it is possible to activate or inhibit a task by
using the following system bits:
System bits

Task

%S30

MAST

%S31

FAST

%S32

AUX0

%S33

AUX1

%S34

AUX2

%S35

AUX3

The task is active when the associated system bit is set to 1. These bits are tested by the
system at the end of the master task.
When a task is inhibited, the inputs continue to be read and the outputs continue to be
written.
On startup of the application program, for the first execution cycle only the master task is
active. At the end of the first cycle the other tasks are automatically activated except if one of
the tasks in inhibited (associated system bit set to 0) by the program.
35006144.25

107

Program Languages and Structure

Application Program Structure

Controls on Input Reading and Output Writing Phases
The bits of the following system words can be used (only when the PLC is in RUN) to inhibit
the input reading and output writing phases.
Inhibition of
phases...

MAST

FAST

AUX0

AUX1

AUX2

AUX3

reading of inputs

%SW8.0

%SW8.1

%SW8.2

%SW8.3

%SW8.4

%SW8.5

writing of outputs

%SW9.0

%SW9.1

%SW9.2

%SW9.3

%SW9.4

%SW9.5

NOTE: By default, the input reading and output writing phases are active (bits of system
words %SW8 and %SW9 set to 0).
On Quantum, inputs/outputs which are distributed via DIO bus are not assigned by the
words %SW8 and %SW9.

Assignment of Input/Output Channels to Master, Fast and Auxiliary Tasks
General
Each task writes and reads the inputs/outputs assigned to it.
The association of a channel, group of channels or an input/output module with a task is
defined in the configuration screen of the corresponding module.
The task that is associated by default is the MAST task.

Reading of Inputs and Writing of Outputs on Premium
All the input/output channels of in-rack modules can be associated with a task (MAST, FAST
or AUX 0..3).
Local and remote inputs/outputs (X bus):
For each task cycle, the inputs are read at the start of the task and the outputs are written at
the end of the task.
Remote inputs/outputs on Fipio bus:
In controlled mode, the refreshing of inputs/outputs is correlated with the task period. The
system guarantees that inputs/outputs are updated in a single period. Only the inputs/
outputs associated with this task are refreshed.
In this mode, the period of the PLC task (MAST, FAST or AUX) must be greater than or
equal to the network cycle time.

108

35006144.25

Application Program Structure

Program Languages and Structure

In free mode, no restriction is imposed on the task period. The PLC task period (MAST,
FAST or AUX) can be less than the network cycle. If this is the case, the task can be
executed without updating the inputs/outputs. Selecting this mode gives you the possibility
of having the lowest possible task times for applications where speed is critical.

Example on Premium
With its 8 successive channel modularity (channels 0 to 7, channels 8 to 15, etc.), the inputs/
outputs of the Premium discrete modules can be assigned in groups of 8 channels,
independently of the MAST, AUXi or FAST task.
Example: it is possible to assign the channels of a 28 input/output module as follows:
•

inputs 0 to 7 assigned to the MAST task,

•

inputs 8 to 15 assigned to the FAST task,

•

outputs 0 to 7 assigned to the MAST task,

•

outputs 8 to 15 assigned to the AUX0 task.

Reading of Inputs and Writing of Outputs on Quantum
Local inputs/outputs:
Each input/output module or group of modules can be associated with a single task (MAST,
FAST or AUX 0..3).
Remote inputs/outputs:
Remote input/output stations can only be associated with the master (MAST) task. The
assignment is made for sections, page 100, with 1 remote input station and 1 remote output
station per section.
Distributed inputs/outputs:
Distributed input/output stations can only be associated with the master (MAST) task.
The inputs are read at the start of the master task and the outputs are written at the end of
the master task.

Reading of Inputs and Writing of Outputs on M580
Local inputs/outputs:
Each input/output module or group of modules can be associated with a single task (MAST,
FAST, AUX0 or AUX1).
Remote Inputs/Outputs:
35006144.25

109

Program Languages and Structure

Application Program Structure

The tasks available to be associated to remote inputs and outputs depend upon the adapter
module installed in the remote rack (see Modicon M580, RIO Modules, Installation and
Configuration Guide).
Distributed Inputs/Outputs: Distributed inputs and outputs can be associated only with the
master (MAST) task.

Management of Event Processing
General
Event processing take priority over tasks.
The following illustration describes the 3 defined levels of priority:

Management of Priorities
•

EVT0 event processing is the highest priority processing. It can itself interrupt other
types of event processing.

•

EVTi event processing triggered by input/output modules (priority 1) take priority over
TIMERi event processing triggered by timers (priority 2).

•

On Modicon M580, M340, Premium and Atrium PLCs: types of event processing with
priority level 1 are stored and processed in order.

•

On Quantum PLC: the priority of priority 1 processing types is determined:
◦

by the position of the input/output module in the rack,

◦

by the position of the channel in the module.

The module with the lowest position number has the highest level of priority.
•

110

Event processing triggered by timer is given priority level 2. The processing priority is
determined by the lowest timer number.
35006144.25

Application Program Structure

Program Languages and Structure

Control
The application program can globally validate or inhibit the various types of event
processing by using the system bit %S38. If one or more events occur while they are
inhibited, the associated processing is lost.
Two elementary functions of the language, MASKEVT() and UNMASKEVT(), used in the
application program can also be used to mask or unmask event processing.
If one or more events occur while they are masked, they are stored by the system and the
associated processing is carried out after unmasking.

Execution of TIMER-type Event Processing
Description
TIMER-type event processing is any process triggered by the ITCNTRL (see EcoStruxure™
Control Expert, System, Block Library) function.
This timer function periodically activates event processing every time the preset value is
reached.

Reference
The following parameters are selected in the event processing properties.
Parameter

Value

Default
value

Role

Time base

1 ms, 10ms,
100ms, 1 sec

10ms

Timer time base. Note: the time base of 1ms
should be used with care, as there is a risk of
overrun if the processing triggering frequency is too
high.

Preset

1..1023

10

Timer preset value. The time period obtained
equals: Preset x Time Base.

Phase

0..1023

0

The value of the temporal offset between the
STOP/RUN transition of the PLC and the first
restart of the timer from 0.
The temporal value equals:
Phase x Time Base.

NOTE: The Phase must be lower than Preset in TIMER-type Event.

35006144.25

111

Program Languages and Structure

Application Program Structure

ITCNTRL Function
Representation in FBD:

The following table describes the input parameters:
Parameter

Type

Comment

Enable

BOOL

Enable input selected

Reset_Timer

BOOL

At 1 resets the timer

Hold_Timer

BOOL

At 1, freezes timer incrementation.

Nb_Task_Event

BYTE

Input byte which determines the event processing
number to be triggered.

The following table describes the output parameters:

112

Parameter

Type

Comment

Status_Timer

WORD

Status word.

Current_Value

TIME

Current value of timer.

35006144.25

Application Program Structure

Program Languages and Structure

Timing Diagram for Normal Operation
Timing diagram.

Normal operation
The following table describes the triggering of TIMER-type event processing operations (see
timing diagram above).
Phase

Description

1

When a rising edge is received on the RESET input, the timer is reset to 0.

2

The current value VALUE of the timer increases from 0 towards the preset value at a rate of one
unit for each pulse of the time base.

3

An event is generated when the current value has reached the preset value, the timer is reset to
0, and then reactivated. The associated event processing is also triggered, if the event is not
masked. It can be deferred if an event processing task with a higher or identical priority is already
in progress.

4

When the ENABLE input is at 0, the events are no longer sent out. TIMER type event processing
is no longer triggered.

5

When the HOLD input is at 1, the timer is frozen, and the current value stops incrementing, until
this input returns to 0.

Event Processing Synchronization
The Phase parameter is used to trigger different TIMER-type event processing tasks at
constant time intervals.
35006144.25

113

Program Languages and Structure

Application Program Structure

This parameter set a temporal offset value with an absolute time origin, which is the last
passage of the PLC from STOP to RUN.
Operating condition:
•

The event processing tasks must have the same time base and preset values.

•

The RESET and HOLD inputs must not be set to 1.

Example: Two event processing tasks Timer1 and Timer2 to be executed at 70ms interval.
Timer1 can be defined with a phase equal to 0 and the second Timer2 with a phase of 70ms
(phase of 7 and time base of 10ms).
Any event triggered by the timer associated with the Timer1 processing task shall be
followed after an interval of 70ms by an event from the timer associated with the Timer2
processing task

Timing Diagram: STOP/RUN Transition
Timing diagram of the example provided above with the same preset value of 16 (160ms) for
Timer1 and Timer2.

Operation After PLC STOP/RUN
The following table describes the operation of the PLC after a transition from STOP into
RUN (see timing diagram above):

114

35006144.25

Application Program Structure

Phase

Program Languages and Structure

Description

1

ON a STOP RUN transition of the PLC, timing is triggered so that the preset value is reached at
the end of a time period equal to Phase x time base, when the first event is sent out.

2

The current value VALUE of the timer increases from 0 towards the preset value at a rate of one
unit for each pulse of the time base.

3

An event is generated when the current value has reached the preset value, the timer is reset to
0, and then reactivated. The associated event processing is also triggered, if the event is not
masked. If can be deferred, if there is an event processing task of higher or identical priority
already in progress.

Input/Output Exchanges in Event Processing
General
With each type of event processing it is possible to use other input/output channels than
those for the event.
As with tasks, exchanges are then performed implicitly by the system before (%I) and after
(%Q) application processing.

Operation
The following table describes the exchanges and processing performed.
Phase

Description

1

The occurrence of an event reroutes the application program to perform the processing associated
with the input/output channel which caused the event.

2

All inputs associated with event processing are acquired automatically.

3

The event processing is executed. It must be as short as possible.

4

All the outputs associated with the event processing are updated.

Premium/Atrium PLCs
The inputs acquired and the outputs updated are:
•

the inputs associated with the channel which caused the event

•

the inputs and outputs used during event processing

35006144.25

115

Program Languages and Structure

Application Program Structure

NOTE: These exchanges may relate:
•

to a channel (e.g. counting module) or

•

to a group of channels (discrete module). In this case, if the processing modifies, for
example, outputs 2 and 3 of a discrete module, the image of outputs 0 to 7 is then
transferred to the module.

Quantum PLCs
The inputs acquired and the outputs updated are selected in the configuration. Only local
inputs/outputs can be selected.

Programming Rule
The inputs (and the associated group of channels) exchanged during the execution of event
processing are updated (loss of historical values, and thus edges). You should therefore
avoid testing fronts on these inputs in the master (MAST), fast (FAST) or auxiliary (AUXi)
tasks.

How to Program Event Processing
Procedure
The table below summarizes the essential steps for programming event processing.

116

35006144.25

Application Program Structure

Step
1

Program Languages and Structure

Action
Configuration phase (for events triggered by input/output modules)
In offline mode, from the configuration editor, select Event Processing (EVT) and the event
processing number for the channel of the input/output module concerned.

2

Unmasking phase
The task which can be interrupted must in particular:

3

•

Enable processing of events at system level: set bit %S38 to 1 (default value).

•

Unmask events with the instruction UNMASKEVT (active by default).

•

Unmask the events concerned at channel level (for events triggered by input/output
modules) by setting the input/output module's implicit language objects for unmasking of
events to 1. By default, the events are masked.

•

Check that the stack of events at system level is not saturated (bit %S39 must be at 0).

Event program creation phase
The program must:
•

Determine the origin of the event(s) on the basis of the event status word associated with
the input/output module if the module is able to generate several events.

•

Carry out the reflex processing associated with the event. This process must be as short as
possible.

•

Write the reflex outputs concerned.

Note: the event status word is automatically reset to zero.

35006144.25

117

Program Languages and Structure

Application Program Structure

Illustration of Event Unmasking
This figure shows event unmasking in the MAST task.

Illustration of the Contents of Event Processing
This figure shows the possible contents of event processing (bit test and action).

118

35006144.25

Application Memory Structure

Program Languages and Structure

Application Memory Structure
What’s in This Chapter
Input Output Data Addressing Methods ................................... 119
Memory Structure of the Premium, Atrium and Modicon M340
PLCs .................................................................................... 123
Memory Structure of Quantum PLCs ....................................... 130

Subject of this Chapter
This chapter describes the CPU application memory structure.

Input Output Data Addressing Methods
Subject of This Section
This section presents input/output data addressing methods allowed by platform.

Input Output Data Addressing Methods
Introduction
The addressing method of data associated with controller input/output depends on the
platform, I/O location, and topology.
A summary of addressing methods is provided for the following platforms:
•

Modicon M580, page 119

•

Modicon M340, page 120

•

Modicon Quantum, page 121

•

Modicon Premium, page 121

•

Modicon Momentum, page 122

Modicon M580
For information about the Modicon M580 application memory structure, refer to the chapter
on BME P58 xxxx CPU Memory Structure (see Modicon M580, Hardware, Reference
Manual).
35006144.25

119

Program Languages and Structure

Application Memory Structure

Data addressing method allowed depending on the module location in the architecture:
Addressing (addressing example)

Local
rack

RIO Drop

DIO

CANopen

ASI

Profibus

EIO
x80

EIO
Quantum

S908

X

–

–

X

–

–

X

–

X

–

–

X

–

–

X

–

–

–

X

X

–

–

–

–

–

–

X

X

–

–

–

–

X

X

X

–

X

X

X

X

Located I/O
Topological
Addressing

Topological
(%lr.m.c)
IODDT
(%CHr.m.c)

Flat or
Modbus
Addressing

State RAM
(%lx)
Located Memory
(%MWx)

Unlocated I/O
Device DDT
PLC0_dx_ry_sz_Module, page 205
X Allowed addressing method.
– Not allowed addressing method.

Modicon M340
Data addressing method allowed depending on the module location in the architecture:
Addressing (addressing example)

Local
rack

DIO
(NOE
scan)

DIO
(NOC
scan)

CANopen

ASI

Profibus

X

–

–

X

X

–

X

–

–

X

X

–

X

–

–

–

–

–

Located I/O
Topological
Addressing

Topological
(%lr.m.c)
IODDT
(%CHr.m.c)

Flat or Modbus
Addressing

State RAM
(%lx)

120

35006144.25

Application Memory Structure

Located Memory

Program Languages and Structure

X

X

X

X

–

X

–

–

–

–

–

–

(%MWx)
Unlocated I/O
Device DDT
PLC0_dx_ry_sz_Module, page 205
X Allowed addressing method.
– Not allowed addressing method.

Modicon Quantum
Data addressing method allowed depending on the module location in the architecture:
Addressing (addressing example)

Local
rack

RIO Drop
EIO
x80

EIO
Quantum

S908

DIO
(NOE
scan)

DIO
(NOC
scan)

X

–

–

X

–

–

X

–

–

X

–

–

X

–

X

X

X

–

X

–

X

X

X

X

–

X

–

–

–

–

Located I/O
Topological
Addressing

Topological
(%lr.m.c)
IODDT
(%CHr.m.c)

Flat or Modbus
Addressing

State RAM
(%lx)
Located Memory
(%MWx)

Unlocated I/O
Device DDT
PLC0_dx_ry_sz_Module, page 205
X Allowed addressing method.
– Not allowed addressing method.

Modicon Premium
Data addressing method allowed depending on the module location in the architecture:
35006144.25

121

Program Languages and Structure

Application Memory Structure

Addressing (addressing example)

Local
rack

DIO

DIO

CANopen

(ETY scan)

(ETC scan)

X

–

–

–

X

–

–

–

–

–

–

–

–

X

X

X

–

–

–

–

Located I/O
Topological
Addressing

Topological
(%lr.m.c)
IODDT
(%CHr.m.c)

Flat or Modbus
Addressing

State RAM
(%lx)
Located Memory
(%MWx)

Unlocated I/O
Device DDT
PLC0_dx_ry_sz_Module, page 205
X Allowed addressing method.
– Not allowed addressing method.

Modicon Momentum
Data addressing method allowed depending on the module location in the architecture:
Addressing (addressing example)

Momentum Bus +
I/O-Bus

Located I/O
Topological Addressing

Topological

–

(%lr.m.c)
IODDT

–

(%CHr.m.c)
Flat or Modbus Addressing

State RAM

X

(%lx)
Located Memory

X

(%MWx)

122

35006144.25

Application Memory Structure

Program Languages and Structure

Unlocated I/O
Device DDT

–

PLC0_dx_ry_sz_Module, page 205
X Allowed addressing method.
– Not allowed addressing method.

Memory Structure of the Premium, Atrium and Modicon
M340 PLCs
Subject of this Section
This section describes memory structure and detailed description of the memory zones of
the Modicon Premium, Atrium and M340 PLCs.

Memory Structure of Modicon M340 PLCs
Overview
The PLC memory supports:
•

located application data

•

unlocated application data

•

the program: task descriptors and executable code, constant words, initial values and
configuration of inputs/outputs

Structure
The data and program are supported by the processor module’s internal RAM.

35006144.25

123

Program Languages and Structure

Application Memory Structure

The following diagram describes the memory structure.

State RAM
For Data (see graphic above) also State RAM is available, if you select Mixed topological
and State RAM in the Configuration tab of a Modicon M340 processor (see EcoStruxure™
Control Expert, Operating Modes).
To use this option you need Modicon M340 firmware 2.4 or later.
NOTE:
If you want to import a legacy LL984 Compact application which uses Modbus request to
communicate with an HMI, you have to use State RAM addressing to preserve the
Modbus exchange between PLC and HMI.
The State RAM contains the following located data:
Address

Object address

Data use

0xxxxx

%Qr.m.c.d,%Mi

output module bits and internal bits

1xxxxx

%Ir.m.c.d, %Ii

input module bits

3xxxxx

%IWr.m.c.d, %IWi

input words of input/output modules

4xxxxx

%QWr.m.c.d, %MWi

output words of input/output modules and internal words

NOTE: Not all data represented in topological addressing is available in State RAM.
124

35006144.25

Application Memory Structure

Program Languages and Structure

Please refer to Topological/State RAM Addressing of Modicon M340 Discrete Modules (see
Modicon X80, Discrete Input/Output Modules, User Manual) and Topological/State RAM
Addressing of Modicon M340 Analog Modules (see Modicon X80, Analog Input/Output
Modules, User Manual).

Program Backup
If the memory card is present, working properly and not write-protected, the program is
saved on the memory card:
•

•

Automatically, after:
◦

a download

◦

online modification

◦

a rising edge of the system bit %S66 in the project program

Manually:
◦

with the command PLC > Project backup > Backup Save

◦

in an animation table by setting the system bit %S66

WARNING
LOSS OF DATA - APPLICATION NOT SAVED
The interruption of an application saving procedure by an untimely or rough extraction
of the memory card, may lead to the loss of saved application.The bit %S65 allows
managing a correct extraction.
Failure to follow these instructions can result in death, serious injury, or
equipment damage.
NOTE: For detail on %S65, refer to chapter System Bits (see EcoStruxure™ Control
Expert, System Bits and Words, Reference Manual).
The memory card uses Flash technology, therefore no battery is necessary.

Program Restore
If the memory card is present and working properly, the program is copied from the PLC
memory card to the internal memory:
•

Automatically after:
◦

•

a power cycle

Manually, with the Control Expert command PLC > Project backup > Backup Restore

35006144.25

125

Program Languages and Structure

Application Memory Structure

NOTE: When you insert the memory card in run or stop mode, you have to do a power
cycle to restore the project on the PLC.

Saved Data
Located, unlocated data, diagnostic buffer are automatically saved in the internal Flash
memory at power-off. They are restored at warm start.

Save_Param
The SAVE_PARAM function does both current and initial parameter adjustment in internal
RAM (as in other PLCs). In this case, the internal RAM and the memory card content are
different (%S96 = 0 and the CARDERR LED is on). On cold start (after application restore),
the current parameter are replaced by the last adjusted initial values only if a save to
memory card function (Backup Save or %S66 rising edge) was done.

Save Current Value
On a %S94 rising edge, the current values replace the initial values in internal memory. The
internal RAM and the memory card content are different (%S96 = 0 and the CARDERR LED
is on). On cold start, the current values are replaced by the most recent initial values only if a
save to memory card function (Backup Save or %S66 rising edge) was done.

Delete Files
There are two ways to delete all the files on the memory card:
•

Erasing the memory card (delete all files of the file system partition)

•

Deleting the content of directory \DataStorage\ (delete only files added by user)

Both actions are performed using %SW93 (see EcoStruxure™ Control Expert, System Bits
and Words, Reference Manual).
The system word %SW93 can only be used after download of a default application in the
PLC.

CAUTION
INOPERABLE MEMORY CARD
Do not format the memory card with a non-Schneider tool. The memory card needs a
structure to contain program and data. Formatting with another tool destroys this
structure.
Failure to follow these instructions can result in injury or equipment damage.
126

35006144.25

Application Memory Structure

Program Languages and Structure

%MW Backup
The values of the %MWi can be saved in the internal Flash memory using %SW96 (see
EcoStruxure™ Control Expert, System Bits and Words, Reference Manual). These values
will be restored at cold start, including application download, if the option Initialize of %MW
on cold start is unchecked in the processor Configuration screen (see EcoStruxure™
Control Expert, Operating Modes).
For %MW words, the values can be saved and restored on cold restart or download if the
option Reset of %MW on cold restart is not checked in the processor Configuration screen.
With the %SW96 word, management of memory action %MW internal words (save, delete) and
information on the actions’ states %MW internal words is possible.

Memory Card Specifics
Two types of memory card are available:
•

application: these cards contain the application program and Web pages

•

application + file storage: these cards contain the application program, data files from
Memory Card File Management EFBs, and Web pages

Memory Structure of Premium and Atrium PLCs
General
The PLC memory supports:
•

located application data,

•

unlocated application data,

•

the program: task descriptors and executable code, constant words, initial values and
configuration of inputs/outputs.

Structure without Memory Extension Card
The data and program are supported by the internal RAM of the processor module.

35006144.25

127

Program Languages and Structure

Application Memory Structure

The following diagram describes the memory structure.

Structure with Memory Extension Card
The data is supported by the internal RAM of the processor module.
The program is supported by the extension memory card.
The following diagram describes the memory structure.

Memory Backup
The internal RAM is backed up by a Ni-Cad battery supported by the processor module.
The RAM memory cards are backed up by a Ni-Cad battery.

Specificities of Memory Cards
Three types of memory card are offered:

128

35006144.25

Application Memory Structure

Program Languages and Structure

•

application: these cards contain the application program. The cards offered use either
RAM or Flash EPROM technology

•

application + file storage: in addition to the program, these cards also contain a zone
which can be used to backup/restore data using the program. The cards on offer use
either RAM or Flash EPROM technology

•

file storage: these cards can be used to backup/restore data using the program. These
cards use SRAM technology.

The following diagram describes the memory structure with an application and file storage
card.

NOTE: On processors with 2 memory card slots, the lower slot is reserved for the file
storage function.

Detailed Description of the Memory Zones
User Data
This zone contains the located and unlocated application data.
•

•

located data:
◦

%M, %S Boolean and %MW,%SW numerical data

◦

data associated with modules (%I, %Q, %IW, %QW,%KW etc.)

unlocated data:
◦

Boolean and numerical data (instances)

◦

EFB and DFB instances

35006144.25

129

Program Languages and Structure

Application Memory Structure

User Program and Constants
This zone contains the executable codes and constants of the application.
•

•

executable codes:
◦

program code

◦

code associated with EFs, EFBs and the management of I/O modules

◦

code associated with DFBs

constants:
◦

KW constant words

◦

constants associated with inputs/outputs

◦

initial data values

This zone also contains the necessary information for downloading the application: graphic
codes, symbols etc.

Other Information
Other information relating to the configuration and structure of the application are also
stored in the memory (in a data or program zone depending on the type of information).
•

Configuration: other data relating to the configuration (hardware configuration, software
configuration).

•

System: data used by the operating system (task stack, etc.).

•

Diagnostics: information relating to process or system diagnostics, diagnostics buffer.

Memory Structure of Quantum PLCs
Subject of this Section
This section describes memory structure and detailed description of the memory zones of
the Quantum PLCs.

Memory Structure of Quantum PLCs
General
The PLC memory supports:

130

•

located application data (State Ram),

•

unlocated application data,
35006144.25

Application Memory Structure

•

Program Languages and Structure

the program: task descriptors and executable code, initial values and configuration of
inputs/outputs.

Structure without Memory Extension Card
The data and program are supported by the internal RAM of the processor module.
The following diagram describes the memory structure.

Structure with Memory Extension Card
Quantum 140 CPU 6••• processors can be fitted with a memory extension card.
The data is supported by the internal RAM of the processor module.
The program is supported by the extension memory card.
The following diagram describes the memory structure.

35006144.25

131

Program Languages and Structure

Application Memory Structure

Memory Backup
The internal RAM is backed up by a Ni-Cad battery supported by the processor module.
The RAM memory cards are backed up by a Ni-Cad battery.

Start-up with Application Saved in Backup Memory
The following table describes the different results according to the PLC state, according to
the PLC mem switch (see Quantum using EcoStruxure™ Control Expert, Hardware,
Reference Manual), and also indicates if the box "Auto RUN" is checked or not checked.
PLC State

PLC Mem
Switch1

Auto RUN in
Appl2

Results

NONCONF

Start or Off

Off

Cold Start, application is loaded from Backup memory to RAM
of the PLC. The PLC remains in STOP.

NONCONF

Start or Off

On

Cold Start, application is loaded from Backup memory to RAM
of the PLC. The PLC remains in RUN.

NONCONF

Mem Prt or Stop

Not Applicable

No application loaded. PLC power up in NONCONF state.

Configured

Start or Off

Off

Cold Start, application is loaded from Backup memory to RAM
of the PLC. The PLC remains in STOP.

Configured

Start or Off

On

Cold Start, application is loaded from Backup memory to RAM
of the PLC. The PLC remains in RUN.

Configured

Mem Prt or Stop

Do not Care

Warm Start, no application loaded. PLC powers up in previous
state.

1 Start and Stop are valid for the 434 and 534 models only and Off is valid for the 311 only. Mem Prt is valid on all
models.
2 The Automatic RUN in the application refers to the application that is loaded.

Specificities of Memory Cards
Three types of memory card are offered:

132

•

application: these cards contain the application program. The cards on offer use either
RAM or Flash EPROM technology

•

application + file storage: in addition to the program, these cards also contain a zone
which can be used to backup/restore data using the program. The cards on offer use
either RAM or Flash EPROM technology

•

file storage: these cards can be used to backup/restore data using the program. These
cards use SRAM technology.

35006144.25

Application Memory Structure

Program Languages and Structure

The following diagram describes the memory structure with an application and file storage
card.

NOTE: On processors with 2 memory card slots, the lower slot is reserved for the file
storage function.

Detailed Description of the Memory Zones
Unlocated Data
This zone contains unlocated data:
•

Boolean and numerical data

•

EFB and DFB

Located Data
This zone contains located data (State Ram):
Address

Object address

Data use

0xxxxx

%Qr.m.c.d,%Mi

output module bits and internal bits.

1xxxxx

%Ir.m.c.d, %Ii

input module bits.

3xxxxx

%IWr.m.c.d, %IWi

input register words of input/output modules.

4xxxxx

%QWr.m.c.d, %MWi

output words of input/output modules and internal words.

35006144.25

133

Program Languages and Structure

Application Memory Structure

User Program
This zone contains the executable codes of the application.
•

program code

•

code associated with EFs, EFBs and the management of I/O modules

•

code associated with DFBs

•

initial variable values

This zone also contains the necessary information for downloading the application: graphic
codes, symbols etc.

Operating System
On 140 CPU 31••/41••/51•• processors, this contains the operating system for processing
the application. This operating system is transferred from an internal EPROM memory to
internal RAM on power up.

Application Backup
A Flash EPROM memory zone of 1435K8, available on processors 140 CPU 31••/41••/51••,
can be used to backup the program and the initial values of variables.
The application stored in this zone is automatically transferred to internal RAM when the
PLC processor is powered up (if the PLC MEM switch is set to off on the processor front
panel).

Other Information
Other information relating to the configuration and structure of the application are also
stored in the memory (in a data or program zone depending on the type of information).

134

•

Configuration: other data relating to the configuration (hardware configuration, software
configuration).

•

System: data used by the operating system (task stack, etc.).

•

Diagnostics: information relating to process or system diagnostics, diagnostics buffer.

35006144.25

Operating Modes

Program Languages and Structure

Operating Modes
What’s in This Chapter
Modicon M340 PLCs Operating Modes.................................... 135
Premium, Quantum PLCs Operating Modes ............................ 145
PLC HALT Mode.................................................................... 156

Subject of this Chapter
The chapter describes the operating modes of the PLC in the event of power outage and
restoral, the impacts on the application program and the updating of inputs/outputs.
For information about the Modicon M580, refer to BME P58 CPUs Operating Modes (see
Modicon M580, Hardware, Reference Manual).

Modicon M340 PLCs Operating Modes
Subject of this Section
This section describes the operating modes of the Modicon M340 PLCs.
For information about the Modicon M580, refer to the chapter M580 Operating Modes (see
Modicon M580, Hardware, Reference Manual).

Processing of Power Outage and Restoral of Modicon M340 PLCs
General
If the duration of the outage is less than the power supply filtering time, it has no effect on
the program, which continues to run normally. If this is not the case, the program is
interrupted and power restoration processing is activated.
Filtering time:

35006144.25

135

Program Languages and Structure

Operating Modes

PLC

Alternating Current

Direct Current

BMX CPS 2000

10 ms

-

-

1 ms

BMX CPS 3500
BMX CPS 3540T
BMX CPS 4002
BMX CPS 2010
BMX CPS 3020

Illustration
The following illustration shows the different power cycle phases.

Operation
The following table describes the power outage processing phases.
136

35006144.25

Operating Modes

Phase

Program Languages and Structure

Description

1

On power outage, the system saves the application context, the values of application variables,
and the state of the system on internal Flash memory.

2

The system sets all the outputs into fallback state (state defined in configuration).

3

On power restoral, some actions and checks are done to verify if warm restart is available:
•

restoring from internal Flash memory application context,

•

verification with memory card (presence, application availability),

•

verification that the application context is identical to the memory card context,

If all checks are correct, a warm restart, page 141 is done, otherwise a cold start, page 137 is
carried out.

Processing on Cold Start for Modicon M340 PLCs
Cause of a Cold Start
The following table describes the different possible causes of a cold start.
Causes

Startup characteristics

Loading of an application

Cold start forced in STOP

Restore application from memory card, when the
application is different from the one in internal RAM

Cold start forced in STOP or RUN mode as defined in
the configuration

Restore application from memory card, with Control
Expert commands PLC > Project backup > ....

Cold start forced in STOP. The start in RUN mode as
defined in the configuration is not taken into account

RESET button pressed on supply

Cold start forced in STOP or RUN mode as defined in
the configuration

RESET button pressed on supply less than 500ms
after a power down

Cold start forced in STOP or RUN mode as defined in
the configuration

RESET button pressed on supply after a processor
error, except in the case of a watchdog error

Cold start forced in STOP. The start in RUN mode as
defined in the configuration is not taken into account

Initialization from Control Expert
Forcing the system bit %S0

Start in STOP or in RUN (retaining the operating mode
in progress at downtime), initialization only of
application

Restoral after power supply outage with loss of
context

Cold start forced in STOP or RUN mode as defined in
the configuration

35006144.25

137

Program Languages and Structure

Operating Modes

CAUTION
LOSS OF DATA ON APPLICATION TRANSFER
Loading or transferring an application to the PLC typically involves initialization of
unlocated variables.
To save the located variables:
•

Avoid the initialization of the %MWi by unchecking Initialize %MWi on cold start in the
configuration screen of the CPU.

It is necessary to assign a topological address to the data if the process requires keeping
the current values of the data when transferring the application.
Failure to follow these instructions can result in injury or equipment damage.

CAUTION
LOSS OF DATA ON APPLICATION TRANSFER
Do not press the RESET button on the power supply. Otherwise, %MWi is reset and initial
values are loaded.
Failure to follow these instructions can result in injury or equipment damage.

CAUTION
RISK OF LOSS OF APPLICATION
If there is no memory Card in the PLC during a cold restart the application is lost.
Failure to follow these instructions can result in injury or equipment damage.

138

35006144.25

Operating Modes

Program Languages and Structure

Illustration
The diagram below describes how a cold restart operates.

Operation
The table below describes the program execution restart phases on cold restart.

35006144.25

139

Program Languages and Structure

Phase
1

Operating Modes

Description
The startup is performed in RUN or in STOP depending on the status of the Automatic start in
RUN parameter defined in the configuration or, if this is in use, depending on the state of the RUN/
STOP input.
Program execution is resumed at the start of the cycle.

2

The system carries out the following:
•

Deactivating tasks, other than the master task, until the end of the first master task cycle.

•

Initializing data (bits, I/O image, words etc.) with the initial values defined in the data editor
(value set to 0, if no other initial value has been defined). For %MW words, the values can be
retrieved on cold restart if the two conditions are valid :
◦

the Initialize of %MW on cold restart option (see EcoStruxure™ Control Expert,
Operating Modes) is unchecked in the processor’s configuration screen,

◦

the internal flash memory has a valid backup (see %SW96 (see EcoStruxure™ Control
Expert, System Bits and Words, Reference Manual)).

Note : If the number of %MW words exceeds the backup size (see the memory structure of
M340 PLCs, page 123) during the save operation the remaining words are set to 0.

3

•

Initializing elementary function blocks on the basis of initial data.

•

Initializing data declared in the DFBs: either to 0 or to the initial value declared in the DFB
type.

•

Initializing system bits and words.

•

Positioning charts to initial steps.

•

Cancelling any forcing.

•

Initializing message and event queues.

•

Sending configuration parameters to all discrete input/output modules and application-specific
modules.

For this first restart cycle the system does the following:
•

Relaunches the master task with the %S0 (cold restart) and %S13 (first cycle in RUN) bits set
to 1, and the %SW10 word (detection of a cold restart during the first task cycle) is set to 0.

•

Resets the %S0 and %S13 bits to 0, and sets each bit of the word %SW10 to 1 at the end of
this first cycle of the master task.

•

Activates the fast task and event processing at the end of the first cycle of the master task.

Processing a cold start by program
It is advisable to test the bit %SW10.0 to detect a cold start and start processing specific to
this cold start.
NOTE: It is possible to test the bit %S0, if the parameter Automatic start in RUN has
been selected. If this is not the case, the PLC starts in STOP, the bit %S0 then switches
to 1 on the first cycle after restart but is not visible to the program because it is not
executed.

140

35006144.25

Operating Modes

Program Languages and Structure

Output Changes
As soon as a power outage is detected, the outputs are set in the fallback position:
•

either they are assigned the fallback value,

•

or the current value is maintained,

depending on the choice made in the configuration.
After power restoral, the outputs remain at zero until they are updated by the task.

Processing on Warm Restart for Modicon M340 PLCs
Cause of a Warm Restart
A warm restart may be caused by a power restoral without loss of context.

CAUTION
RISK OF LOSS OF APPLICATION
If there is no Memory Card in the PLC during a warm restart the application is lost.
Failure to follow these instructions can result in injury or equipment damage.

35006144.25

141

Program Languages and Structure

Operating Modes

Illustration
The diagram below describes how a warm restart operates.

Operation
The table below describes the program execution restart phases on warm restart.

142

35006144.25

Operating Modes

Phase

Program Languages and Structure

Description

1

Program execution doesn’t resume from the element where the power outage occurred. The
remaining program is discarded during the warm start. Each task will restart from the beginning.

2

At the end of the restart cycle, the system carries out the following:

3

•

restore the application’s variable value,

•

set bit %S1 to 1,

•

the initialization of message and event queues,

•

the sending of configuration parameters to all discrete input/output and application-specific
modules,

•

the deactivation of the fast task and event processing (until the end of the master task
cycle).

The system performs a restart cycle during which it:
•

relaunches the master task from beginning of cycle,

•

resets bit %S1 to 0 at the end of this first master task cycle,

•

reactivates the fast task, event processing at the end of this first cycle of the master task.

Processing a Warm Restart by Program
In the event of a warm restart, if you want the application to be processed in a particular way,
you must write the corresponding program to test that %S1 is set to 1 at the start of the
master task program.

SFC Warm start specific features
The Warm start on M340 PLCs is not considered as a real warm start by the CPU. SFC
interpreter does not depend on tasks.
SFC publishes a memory area "ws_data" to the OS that contains SFC-section-specific data
to be saved at a power fail. At the beginning of chart processing the currently active steps
are saved to "ws_data" and processing is marked to be in "critical section". At the end of
chart processing the "critical section" is unmarked.
If a power failure hits into "critical section" this could be detected if this state is active at the
beginning (as the scan is aborted and MAST task is restarted from the beginning). In this
case the workspace might be inconsistent and is restored from the saved data.
Additional information from SFCSTEP_STATE in located data area is used to reconstruct
the state machine.
When a power failure occurs:
•

during first scan %S1 =1 Mast is executed but Fast and Event tasks are not executed.

On power restoral:

35006144.25

143

Program Languages and Structure

Operating Modes

•

Clears chart, deregisters diagnostics, keeps set actions

•

sets steps from saved area

•

sets step times from SFCSTEP_STATE

•

restores elapsed time for timed actions
NOTE: SFC interpreter is independent, if the transition is valid, the SFC chart evolves
while %S1 is true.

Output Changes
As soon as a power outage is detected, the outputs are set in the fallback position:
•

either they are assigned the fallback value,

•

or the current value is maintained,

depending on the choice made in the configuration.
After power restoral, the outputs stay in security mode (equal to 0) until they are updated by
a running task.

Automatic Start in RUN for Modicon M340 PLCs
Description
Automatic start in RUN is a processor configuration option. This option forces the PLC to
start in RUN after a cold restart, page 137, except after an application has been loaded onto
the PLC.
For Modicon M340 this option is not taken into account when the power supply RESET
button is pressed after a processor error, except in the case of a watchdog error.

WARNING
UNEXPECTED SYSTEM BEHAVIOR - UNEXPECTED PROCESS START
The following actions will trigger automatic start in RUN:
•

Restoring the application from memory card,

•

Unintentional or careless use of the reset button.

To avoid an unwanted restart when in RUN mode use:
•

The RUN/STOP input on Modicon M340

Failure to follow these instructions can result in death, serious injury, or equipment
damage.

144

35006144.25

Operating Modes

Program Languages and Structure

Processing of State RAM on STOP Mode for Modicon M340 PLCs
General
With Modicon M340 firmware 2.4 or later, you can access the modules either via topological
or State RAM addresses. Please also refer to Memory Tab (see EcoStruxure™ Control
Expert, Operating Modes).
NOTE: The State RAM is refreshed in PLC RUN mode only.
The State RAM is not refreshed in PLC STOP mode.

Premium, Quantum PLCs Operating Modes
Subject of this Section
This section describes the operating modes of the Premium and Quantum PLCs.

Processing of Power Outage and Restoral for Premium/Quantum PLCs
General
If the duration of the outage is less than the power supply filtering time, it has no effect on
the program which continues to run normally. If this is not the case, the program is
interrupted and power restoral processing is activated.
Filtering time:
PLC

Alternating Current

Direct Current

Premium

10ms

1ms

Atrium

30ms

-

Quantum

10ms

1ms

35006144.25

145

Program Languages and Structure

Operating Modes

Illustration
The illustration shows the different types of power restoral detected by the system.

Operation
The table below describes the power outage processing phases.
Phase

146

Description

1

On power outage the system stores the application context and the time of outage.

2

It sets all the outputs in the fallback state (state defined in configuration).

3

On power restoral, the saved context is compared to the current one, which defines the type of
startup to be performed:
•

if the application context has changed (i.e. loss of system context or new application), the
PLC initializes the application: cold start,

•

if the application context is the same, the PLC carries out a restart without initialization of
data: warm restart.

35006144.25

Operating Modes

Program Languages and Structure

Power Outage on a Rack, Other than Rack 0
All the channels on this rack are seen as in error by the processor, but the other racks are
not affected. The values of the inputs in error are no longer updated in the application
memory and are reset to zero in a discrete input module, unless they have been forced, in
which case they are maintained at the forcing value.
If the duration of the outage is less than the filtering time, it has no effect on the program
which continues to run normally.

Processing on Cold Start for Premium/Quantum PLCs
Cause of a Cold Start
The following table describes the different possible causes of a cold start.
Causes

Startup characteristics

Loading of an application

Cold start forced in STOP

RESET button pressed on processor (Premium)

Cold start forced in STOP or RUN mode as defined in
the configuration

RESET button pressed on the processor after a
processor or system error (Premium).

Cold start forced in STOP

Movement of handle or insertion/removal of a
PCMCIA memory card

Cold start forced in STOP or RUN mode as defined in
the configuration

Initialization from Control Expert
Forcing the system bit %S0

Start in STOP or in RUN (retaining the operating mode
in progress at downtime), without initialization of
discrete input/output and application-specific modules

Power restored after power supply outage with loss of
context

Cold start forced in STOP or RUN mode as defined in
the configuration

35006144.25

147

Program Languages and Structure

Operating Modes

CAUTION
LOSS OF DATA ON APPLICATION TRANSFER
Loading or transferring an application to the PLC typically involves initialization of
unlocated variables.
To save located variables with Premium and Quantum PLCs:
•

Save and restore %M and %MW by clicking PLC > Transfer Data.

For Premium PLCs:
•

Avoid the initialization of %MW by un-checking Initialize %MWi on cold start in the
configuration screen of the CPU.

For Quantum PLCs:
•

Avoid the initialization of %MW by un-checking Initialize %MWi in the configuration
screen of the CPU.

It is necessary to assign a topological address to the data if the process requires keeping
the current values of the data when transferring the application.
Failure to follow these instructions can result in injury or equipment damage.

148

35006144.25

Operating Modes

Program Languages and Structure

Illustration
The diagram below describes how a cold restart operates.

Operation
The table below describes the program execution restart phases on cold restart.

35006144.25

149

Program Languages and Structure

Phase
1

Operating Modes

Description
The startup is performed in RUN or in STOP depending on the status of the Automatic start
in RUN parameter defined in the configuration or, if this is in use, depending on the state of the
RUN/STOP input.
Program execution is resumed at the start of the cycle.

2

The system carries out the following:
•

the initialization of data (bits, I/O image, words etc.) with the initial values defined in the
data editor (value set to 0, if no other initial value has been defined).
For %MW words, the values can be retained on cold restart if the Reset of %MW on cold
restart option is unchecked in the Configuration screen of the processor.
NOTE: %MWi is not retained if a new program is loaded.

3

•

the initialization of elementary function blocks on the basis of initial data

•

the initialization of data declared in the DFBs: either to 0 or to the initial value declared in
the DFB type

•

the initialization of system bits and words

•

the deactivation of tasks, other than the master task, until the end of the first master task
cycle

•

the positioning of charts to initial steps

•

the cancellation of any forcing

•

the initialization of message and event queues

•

the sending of configuration parameters to all discrete input/output modules and
application-specific modules

For this first restart cycle the system does the following:
•

relaunches the master task with the %S0 (cold restart) and %S13 (first cycle in RUN) bits
set to 1, and the %SW10 word (detection of a cold restart during the first task cycle) is set
to 0

•

resets the %S0 and %S13 bits to 0, and sets each bit of the word %SW10 to 1 at the end of
this first cycle of the master task

•

activates the fast task and event processing at the end of the first cycle of the master task

Processing a Cold Start by Program
It is advisable to test the bit %SW10.0 to detect a cold start and start processing specific to
this cold start.
NOTE: It is possible to test the bit %S0, if the parameter Automatic start in RUN has
been selected. If this is not the case, the PLC starts in STOP, the bit %S0 then switches
to 1 on the first cycle after restart but is not visible to the program because it is not
executed.

Output Changes, for Premium and Atrium
As soon as a power outage is detected, the outputs are set in the fallback position:
150

35006144.25

Operating Modes

Program Languages and Structure

•

either they are assigned the fallback value, or

•

the current value is maintained

depending on the choice made in the configuration.
After power restore, the outputs remain at zero until they are updated by the task.

Output Changes, for Quantum
As soon as a power outage is detected,
•

the local outputs are set to zero

•

the outputs of the remote or distributed extension racks are set in the fallback position

After power is restored, the outputs remain at zero until they are updated by the task.
NOTE: The behavior of forced outputs was changed between Modsoft/NxT/Concept and
Control Expert.
With Modsoft/NxT/Concept, you cannot force outputs if the Quantum processor memory
protection switch is set to "On".
With Control Expert, you can force outputs if the Quantum processor memory protection
switch is set to "On".
With Modsoft/NxT/Concept, forced outputs retain their status after a cold start.
With Control Expert, forced outputs lose their status after a cold start.

CAUTION
UNEXPECTED APPLICATION BEHAVIOR - FORCED VARIABLES
Check your forced variables and memory protection switch when shifting between
Modsoft/NxT/Concept and Control Expert.
Failure to follow these instructions can result in injury or equipment damage.

For Quantum 140 CPU 31••/41••/51••
These processors have a Flash EPROM memory of 1,435 KB which can be used to save
the program and the initial values of variables.
When power is restored, you can choose the desired operating mode using the PLC MEM
switch on the processor front panel. For detailed information on how this switch works, you
can consult the Quantum manual (see Quantum using EcoStruxure™ Control Expert,
Hardware, Reference Manual).

35006144.25

151

Program Languages and Structure

•

Operating Modes

off position: The application contained in this zone is automatically transferred to
internal RAM when the PLC processor is powered up: cold restart of the application.
on position: The application contained in this zone is not transferred to internal RAM:
warm restart of the application.

Processing on Warm Restart for Premium/Quantum PLCs
Cause of a Warm Restart
A warm restart may be caused:

152

•

by a power restoral without loss of context

•

by the system bit %S1 being set to 1 by the program

•

by Control Expert from the terminal

•

by pressing the RESET button of the power supply module of rack 0 (on Premium PLC)

35006144.25

Operating Modes

Program Languages and Structure

Illustration
The diagram below describes how a warm restart operates.

Operation
The table below describes the program execution restart phases on warm restart.

35006144.25

153

Program Languages and Structure

Phase

Operating Modes

Description

1

Program execution resumes starting from the element where the power outage occurred, without
updating the outputs.

2

At the end of the restart cycle, the system carries out the following:

3

•

the initialization of message and event queues

•

the sending of configuration parameters to all discrete input/output and application-specific
modules

•

the deactivation of the fast task and event processing (until the end of the master task
cycle)

The system performs a restart cycle during which it:
•

re-acknowledges all the input modules

•

relaunches the master task with the bits %S1 (warm restart) set to 1

•

resets bit %S1 to 0 at the end of this first master task cycle

•

reactivates the fast task, the auxiliary tasks and event processing at the end of this first
cycle of the master task

Processing a Warm Restart by Program
In the event of warm restart, if you want the application to be processed in a particular way,
you must write the corresponding program conditional on the test that %S1 is set to 1 at the
start of the master task program.
For Quantum PLCs, the switch on the front panel of the processor can be used to configure
operating modes. For further details, see Quantum documentation (see Quantum using
EcoStruxure™ Control Expert, Hardware, Reference Manual).

Output Changes, for Premium and Atrium
As soon as a power outage is detected, the outputs are set in the fallback position:
•

either they are assigned the fallback value, or

•

the current value is maintained.

depending on the choice made in the configuration.
After power restoral, the outputs remain in the fallback position until they are updated by the
task.
NOTE: after a power on while the CPU is not started, outputs are in security mode state
(equal to 0). After the CPU start, if the module didn't stay powered on, the maintain state
is lost and the output stay in state 0.

154

35006144.25

Operating Modes

Program Languages and Structure

Output Changes, for Quantum
As soon as a power outage is detected:
•

the local outputs are set to zero

•

the outputs of the remote or distributed extension racks are set in the fallback position

After power restoral, the outputs remain in the fallback position until they are updated by the
task.

Output Changes, for Extension Rack
If power outage occurs on rack where CPU is located:
•

Fallback state as soon as CPU loss is detected

•

Security state during I/O configuration

•

State calculated by CPU after the first run of the task driving this output

After power is restored, the outputs remain in the fallback position until they are updated by
the task

Automatic Start in RUN for Premium/Quantum
Description
Automatic start in RUN is a processor configuration option. This option forces the PLC to
start in RUN after a cold restart, page 147, except after an application has been loaded onto
the PLC.
For Quantum PLCs, automatic start in RUN also depends on the position of the switch on
the front panel of the processor. For more details, refer to the Quantum documentation (see
Quantum using EcoStruxure™ Control Expert, Hardware, Reference Manual).

35006144.25

155

Program Languages and Structure

Operating Modes

WARNING
UNEXPECTED SYSTEM BEHAVIOR - UNEXPECTED PROCESS START
The following actions will trigger "automatic start in RUN":
•

Inserting the PCMCIA card when the PLC is powered up (Premium, Quantum),

•

Replacing the processor while powered up (Premium, Quantum),

•

Unintentional or careless use of the reset button,

•

If the battery is found to be defective in the event of a power outage (Premium,
Quantum).

To avoid an unwanted restart when in RUN mode:
•

We stongly recommend to use the RUN/STOP input on Premium PLCs or the switch
on the front of the panel of the processor for Quantum PLCs

•

We strongly recommend not to use memorized inputs as RUN/STOP input of the PLC.

Failure to follow these instructions can result in death, serious injury, or equipment
damage.

PLC HALT Mode
Subject of this Section
This section describes an overview of the HALT mode.

PLC HALT Mode
At a Glance
The following actions switches the PLC to HALT mode:

156

•

using the HALT instruction

•

watchdog overflow

•

Program execution error (division by zero, overflow, etc.) if the bit %S78 (see
EcoStruxure™ Control Expert, System Bits and Words, Reference Manual) is set to 1.

35006144.25

Operating Modes

Program Languages and Structure

Precaution

WARNING
UNEXPECTED APPLICATION BEHAVIOR
When the PLC is in Halt, all tasks are stopped. Check the behavior of the associated I/Os
to ensure that the consequences of the PLC Halt on the application are acceptable.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.

35006144.25

157

Program Languages and Structure

Data Description
What’s in This Part
General Overview of Data....................................................... 159
Data Types............................................................................ 166
Data Instances ...................................................................... 226
Data References.................................................................... 241

In This Part
This part describes the different data types that can be used in a project, and how to
implement them.

158

35006144.25

General Overview of Data

Program Languages and Structure

General Overview of Data
What’s in This Chapter
General................................................................................. 159
General Overview of the Data Type Families............................ 160
Overview of Data Instances .................................................... 162
Overview of the Data References ............................................ 163
Syntax Rules for Type\Instance Names ................................... 164

Subject of this Chapter
This chapter provides a general overview of:
•

the different data types

•

the data instances

•

the data references

General
Introduction
A data item designates an object which can beinstantiated such as:
•

a variable,

•

a function block.

Data is defined in three phases. These are:
•

•

•

the data types phase, which specifies the following:
◦

its category,

◦

its format.

the data instances phase, which defines its storage location and property, which is:
◦

located, or

◦

unlocated.

the data references phase, which defines its means of access:
◦

by immediate value,

◦

by name,

◦

by address.

35006144.25

159

Program Languages and Structure

General Overview of Data

Illustration
The following are the three phases that characterize the data:

Instantiating a data item consists in allocating it a memory slot according to its type.
Referencing a data item consists in defining a reference for it (name, address, etc.)
allowing it to be accessed in the memory.

General Overview of the Data Type Families
Introduction
A data type is a piece of software information which specifies for a data item:
•

its structure

•

its format

•

a list of its attributes

•

its behavior

These properties are shared by all instances of the data type.

Illustration
The data type families are filed in different categories (dark gray).

160

35006144.25

General Overview of Data

Program Languages and Structure

Definitions
Data type families and their definitions.
Family

Definition

EDT

Elementary data types, such as:

DDT

•

Bool

•

Int

•

Byte

•

Word

•

Dword

•

etc.

Derived Data Types, such as:
•

Arrays, which contain elements of the same type:
◦

•

Device DDT

EBool tables (Device DDT Arrays)

◦

tables of tables (DDT tables)

◦

tables of structures (DDT tables)

structures, which contain elements of the different types:
◦

Bool structures, Word structures, etc. (EDT structures)

◦

EBool tables (Device DDT structure)

◦

structures of tables, structures of structures, structures of tables/structures (DDT
structures)

◦

Bool structures, table structures, etc. (EDT and DDT structures)

◦

structures concerning input/output data (IODDT structures)

Device Derived Data Types, such as:
•

•

35006144.25

Bool tables (EDT tables)

◦

tables, which contain elements of the same type:
◦

Bool tables (EDT tables)

◦

tables of tables (DDT tables)

◦

tables of structures (DDT tables)

structures, which contain elements of the different types:
◦

Bool structures, Word structures, etc. (EDT structures)

◦

structures of tables, structures of structures, structures of tables/structures (DDT
structures)

◦

Bool structures, table structures, etc. (EDT and DDT structures)

◦

structures concerning input/output data

◦

Structures containing variables that restore the status properties of an action or
transition of a Sequential Function Chart

161

Program Languages and Structure

General Overview of Data

Family

Definition

EFB

Elementary Function Blocks written in C language. These comprise:

DFB

•

input variables

•

internal variables

•

output variables

•

a processing algorithm

Derived Function Blocks written in automation languages (Structured Text, Instruction List,
etc.). These comprise:
•

input variables

•

internal variables

•

output variables

•

a processing algorithm

Overview of Data Instances
Introduction
A data instance is an individual functional entity, which has all the characteristics of the
data type to which it belongs.
One or more instances can belong to a data type.
The data instance can have a memory allocation that is:

162

•

unlocated or

•

located

35006144.25

General Overview of Data

Program Languages and Structure

Illustration
Memory allocation of instances (dark gray) belonging to the different types.

Definitions
Definition of the memory allocations of data instances.
Data instance

Definition

Unlocated

The memory slot of the instance is automatically allocated by the system and can
change for each generation of the application.
The instance is located by a name (symbol) chosen by the user.

Located

The memory slot of the instance is fixed, predefined and never changes.
The instance is located by a name (symbol) chosen by the user and a topological
address defined by the manufacturer, or by the topological address of the
manufacturer only.

Overview of the Data References
Introduction
A data reference allows the user to access the instance of this data either by:
35006144.25

163

Program Languages and Structure

General Overview of Data

•

immediate value, true only for data of type EDT

•

address settings, true only for data of type EDT

•

name (symbol), true for all EDT, DDT, EFB, DFB data types, as well as for SFC objects

Illustration
Possible data references according to data type (dark gray).

Syntax Rules for Type\Instance Names
Introduction
The syntax of names of types and variables can be written up with Standard, Extended, or
Unicode character set. The option Character set is configured in Tools > Project Settings
> Variables.
The Character set setting is used for names entered into the application concerns:

164

•

DFB (Derived Function Block) user function blocks or DDT (Derived data type)

•

the internal elements composing a DFB or a DDT

•

the data instances

35006144.25

General Overview of Data

Program Languages and Structure

Character set Options
With Standard option selected:
•

The application is compliant with the IEC standard

•

The names entered are strings made up of alphanumeric characters and the
Underscore character.
◦

the first character of the name is an alphabetic character or an Underscore

◦

two Underscore characters cannot be used consecutively

With Extended option selected:
•

The user has a certain degree of flexibility, but the application is not compliant with the
IEC standard

•

Extra characters can be used:
◦

characters corresponding to ASCII codes 192 to 223 (except for code 215)

◦

characters corresponding to ASCII codes 224 to 255 (except for code 247)

•

the first character of the name is an alphanumeric character or an Underscore

•

Underscore characters can be used consecutively

Select Unicode to create elements in not-roman alphabets like Chinese.

35006144.25

165

Program Languages and Structure

Data Types

Data Types
What’s in This Chapter
Elementary Data Types (EDT) in Binary Format ....................... 166
Elementary Data Types (EDT) in BCD Format.......................... 177
Elementary Data Types (EDT) in Real Format .......................... 181
Elementary Data Types (EDT) in Character String
Format .................................................................................. 187
Elementary Data Types (EDT) in Bit String Format ................... 189
Derived Data Types (DDT/IODDT/Device DDT) ....................... 192
Function Block Data Types (DFB\EFB) .................................... 208
Generic Data Types (GDT) ..................................................... 214
Data Types Belonging to Sequential Function Charts
(SFC).................................................................................... 216
Compatibility Between Data Types .......................................... 218
Reference Data Type Declarations .......................................... 222

Subject of this Chapter
This chapter describes all the data types that can be used in an application.

Elementary Data Types (EDT) in Binary Format
Subject of this Section
This section describes Binary format data types. These are:
•

Boolean types

•

Integer types

•

Time types

Overview of Data Types in Binary Format
Introduction
The data types in Binary format belong to the EDT (Elementary data type) family, which
includes single rather than derived data types (tables, structures, function blocks).

166

35006144.25

Data Types

Program Languages and Structure

Reminder Concerning Binary Format
A data item in binary format is made up of one or more bits, where each of these is
represented by one of the base 2 figures (0 or 1).
The scale of the data item depends on the number of bit(s) of which it is made.
Example:

A data item can be:
•

signed. Here the highest ranking bit is the sign bit:
◦

0 indicates a positive value

◦

1 indicates a negative value

The range of values is:

•

unsigned. Here all the bits represent the value
The range of values is:

Bits=number of bits (format).

Data Types in Binary Format
List of data types:
Type

Designation

Format (bits)

Default value

BOOL

Boolean

8

0=(False)

EBOOL

Boolean with forcing and edge detection

8

0=(False)

INT

Integer

16

0

35006144.25

167

Program Languages and Structure

Data Types

Type

Designation

Format (bits)

Default value

DINT

Double integer

32

0

UINT

Unsigned integer

16

0

UDINT

Unsigned double integer

32

0

TIME

Unsigned double integer

32

T=0s

Boolean Types
At a Glance
There are three types of boolean:
•

BOOL, page 168 type, which contains only the value FALSE (=0) or TRUE (=1).

•

EBOOL, page 169 type, which contains the value FALSE (=0) or TRUE (=1) but also
information concerning the management of falling or rising edges and forcing.

•

ANY_BOOL, page 171 type, only declared as a referenced data type that combines
BOOL and EBOOL types.

Principle of the BOOL Type
This type takes up one memory byte, but the value is only stored in 1 bit.
The default value for this type is FALSE (=0).
It is accessible via an address containing the offset of the corresponding byte:
Address settings:

168

35006144.25

Data Types

Program Languages and Structure

In the case of the word extracted bit, it is accessible via an address containing the
following information:
•

an offset of the corresponding byte

•

the rank defining its position in the word

Address settings:

Principle of the EBOOL Type
This type takes up one memory byte which contains:
•

the bit for the value (V),

•

the history bit (H) for managing rising or falling edges. Each time the object status
changes, the value is copied to this bit,

•

the bit containing the forcing status (F). Equal to 0 if the object is not forced and equal to
1 if the object is forced.

The default value for the bits associated with the EBOOL type is FALSE (=0).
It is accessible via an address specifying the offset of the corresponding byte:

35006144.25

169

Program Languages and Structure

Data Types

Address settings:

EBOOL Type Historical Trend Diagram
The trend diagram below shows the main statuses of the value and history bits associated
with the EBOOL type.
The rising edges of the value bit (1, 4) are copied to the history bit in the next PLC cycle (2,
5). The falling edges of the value bit (2, 7) are copied to the history bit of the next PLC cycle
(3, 8).

EBOOL Type Trend Diagram and Forcing
The trend diagram below shows the main statuses of the value, history, and forcing bits
associated with the EBOOL type.

170

35006144.25

Data Types

Program Languages and Structure

The rising edges of the value bit (1, 4) are copied to the history bit in the next PLC cycle (2,
5). The falling edges of the value bit (2, 7) are copied to the history bit in the next PLC cycle
(3, 8). Between (4 and 5), the forcing bit equals 1 while the value and history bits remain at
1.

Principle of the ANY_BOOL Type
The ANY_BOOL type can be used by supervision tools (a SCADA for example) to reserve
variables declared as generic data type. The generic data type is the element shared with
Control Expert.
An ANY_BOOL type variable is declared as a reference, using the REF_TO keyword. More
details on referencing and dereferencing are provided in the topic on Reference Data Type
Declarations, page 222.
NOTE: Implicit conversion is allowed on dereferenced ANY_BOOL type variable (BOOL_
TO_*).
Usage limitation of ANY_BOOL type:
•

The ANY_BOOL type cannot be used to declare a variable in Control Expert application.
A variable is declared using a reference to ANY_BOOL type with keyword REF_TO.

•

Referencing REF_TO_ANY_BOOL is not allowed in program.
MyRefToAnyBoolVar := REF(MyVar); is not allowed (whatever MyVar is: BOOL or
EBOOL).

•

In an EF or EFB, ANY_BOOL type cannot be used to declare a parameter or variable,
even as a reference with keyword REF_TO.

•

To reference an EBOOL, only the edge history is managed. The forcing functionality is
not managed by the ANY_BOOL type when referencing an EBOOL.

•

In a SCADA system, the ANY_BOOL type variable is the shared element, the data
dictionary provides the final type of the ANY_BOOL reference (BOOL or EBOOL).

35006144.25

171

Program Languages and Structure

•

Data Types

A reference to a reference is not supported.
Cascading dereference is not supported (for example, MyAnyBool1^MyAnyBool2^.
xy is not supported).

Platform: ANY_BOOL type is used on the following platforms:
•

Modicon M580 (OS version ≥ V2.00)

•

Modicon Quantum 140CPU6•••• (OS version ≥ V3.30)

•

Modicon M340 (OS version ≥ V2.70)

Time stamping: An ANY_BOOL reference variable can only be time stamped in system time
stamping (see System Time Stamping, User Guide) mode if the referenced variable is a
constant (IsConstant attribute enabled). The referenced variable can be associated to:
•

A BMX ERT 1604 T source.

•

A BMX CRA 312 10 source.

•

A BME CRA 312 10 source.

•

A Modicon M580 CPU source (OS version ≥ V2.00).

•

A topological variable (for example %M100).

PLC Variables Belonging to Boolean Types
List of variables
Variable

Type

Internal bit

EBOOL

System bit

BOOL

Word extracted bit

BOOL

%I inputs
Module error bit

BOOL

Channel error bit

BOOL

Input bit

EBOOL

%Q outputs
Output bit

EBOOL

Compatibility Between BOOL and EBOOL
The operations authorized between these two types of variables are:
•
172

value copying
35006144.25

Data Types

•

Program Languages and Structure

address copying

Copies between types
BOOL destination

EBOOL destination

BOOL source

Yes

Yes

EBOOL source

Yes

Yes

Compatibility between the parameters of elementary functions (EF)
Effective parameter
(external to EF)

Formal BOOL parameter (internal to
EF)

Formal EBOOL parameter (internal
to EF)

BOOL

Yes

No

EBOOL

In ->Yes

Yes

In-Out ->No
Out ->Yes

Compatibility between the parameters of block functions (EFB\DFB)
Effective parameter
(external to FB)

Formal BOOL parameter (internal to
FB)

Formal EBOOL parameter (internal
to FB)

BOOL

Yes

In ->Yes
In-Out ->No
Out -> Yes

EBOOL

In ->Yes

Yes

In-Out ->No
Out -> Yes

Compatibility between array variables
ARRAY[i..j) OF BOOL destination

ARRAY[i..j) OF EBOOL destination

ARRAY[i..j) OF BOOL
source

Yes

No

ARRAY[i..j) OF EBOOL
source

No

Yes

Compatibility between static variables

35006144.25

173

Program Languages and Structure

Data Types

BOOL (%MW:xi) direct addressing

EBOOL (%Mi) direct addressing

BOOL (Var:BOOL)
declared variable

Yes

No

EBOOL (Var:EBOOL)
declared variable

No

Yes

Compatibility
EBOOL data types follow the rules below:
•

An EBOOL type variable cannot be passed as a BOOL type input/output parameter.

•

EBOOL arrays cannot be passed as ANY type parameters of an FFB.

•

BOOL and EBOOL arrays are not compatible for instructing assignment (same rule as
for FFB parameters).

•

On Quantum:
◦

EBOOL type located variables cannot be passed as EBOOL type input/output
parameters.

◦

EBOOL arrays cannot be passed as parameters of a DFB.

Integer Types
At a Glance
Integer types are used to represent a value in different bases. These are:
•

base 10 (decimal) by default. Here the value is signed or unsigned depending on the
integer type

•

base 2 (binary). Here the value is unsigned and the prefix is 2#

•

base 8 (octal). Here the value is unsigned and the prefix is 8#

•

base 16 (hexadecimal). Here the value is unsigned and the prefix is 16#
NOTE: In decimal representation, if the chosen type is signed, the value can be
preceded by the + sign or - sign (the + sign is optional).

Integer Type (INT)
Signed type with a 16-bit format.
This table shows the range in each base.

174

35006144.25

Data Types

Program Languages and Structure

Base

from...

to...

Decimal

-32768

32767

Binary

2#1000000000000000

2#0111111111111111

Octal

8#100000

8#077777

Hexadecimal

16#8000

16#7FFF

Double Integer Type (DINT)
Signed type with a 32-bit format.
This table shows the range in each base.
Base

from...

to...

Decimal

-2147483648

2147483647

Binary

2#10000000000000000000000000000000

2#01111111111111111111111111111111

Octal

8#20000000000

8#17777777777

Hexadecimal

16#80000000

16#7FFFFFFF

Unsigned Integer Type (UINT)
Unsigned type with a 16-bit format.
This table shows the range in each base.
Base

from...

to...

Decimal

0

65535

Binary

2#0

2#1111111111111111

Octal

8#0

8#177777

Hexadecimal

16#0

16#FFFF

Unsigned Double Integer Type (UDINT)
Unsigned type with a 32-bit format.
This table shows the range in each base.

35006144.25

175

Program Languages and Structure

Data Types

Base

from...

to...

Decimal

0

4294967295

Binary

2#0

2#11111111111111111111111111111111

Octal

8#0

8#37777777777

Hexadecimal

16#0

16#FFFFFFFF

The Time Type
At a Glance
The Time type T# or TIME# is represented by an unsigned double integer (UDINT), page
174 type.
It expresses a duration in milliseconds, which approximately represents a maximum
duration of 49 days.
The units of time authorized to represent the value are:
•

days (D)

•

hours (H)

•

minutes (M)

•

seconds (S)

•

milliseconds (MS)

Entering a Value
This table shows the possible ways of entering the maximum value of the Time type,
according the authorized units of time.

176

Diagram

Comment

T#4294967295MS

value in milliseconds

T#4294967S_295MS

value in seconds\milliseconds

T#71582M_47S_295MS

value in minutes\seconds\milliseconds

T#1193H_2M_47S_295MS

value in hours\minutes\seconds\milliseconds

T#49D_17H_2M_47S_295MS

value in days\hours\minutes\seconds\milliseconds

35006144.25

Data Types

Program Languages and Structure

Elementary Data Types (EDT) in BCD Format
Subject of this section
This section describes BCD format (Binary Coded Decimal) data types. These are:
•

Date type

•

Time of Day type (TOD)

•

Date and Time (DT) type

Overview of Data Types in BCD Format
Introduction
The data types in BCD format belong to the EDT (Elementary data type) family, which
includes single rather than derived data types (tables, structures, function blocks).

Reminder Concerning BCD Format
The Binary Coded Decimal (BCD) format is used to represent decimal numbers between 0
and 9 using a group of four bits (half-byte).
In this format, the four bits used to code the decimal numbers have a range of unused
combinations.
Correspondence table:
Decimal

Binary

0

0000

1

0001

2

0010

3

0011

4

0100

5

0101

6

0110

7

0111

8

1000

9

1001
1010 (unused)

35006144.25

177

Program Languages and Structure

Data Types

Decimal

Binary
1011 (unused)
1100 (unused)
1101 (unused)
1110 (unused)
1111 (unused)

Example of coding using a 16 bit format:
Decimal value

2

4

5

0

0010

0100

0101

0000

2450
Binary value

Example of coding using a 32 bit format:
Decimal value

7

8

9

9

3

0

1

6

0111

1000

1001

1001

0011

0000

0001

0110

78993016
Binary value

Data Types in BCD Format
Three data types:
Type

Designation

Scale (bits)

Default value

DATE

Date

32

D#1990-01-01

TIME_OF_DAY

Time of day

32

TOD#00:00:00

DATE_AND_TIME

Date and Time

64

DT#1990-01-01-00:00:00

The Date Type
At a Glance
The Date type in 32 bit format contains the following information:

178

•

the year coded in a 16-bit field (4 most significant half-bytes)

•

the month coded in an 8-bit field (2 half bytes)

35006144.25

Data Types

Program Languages and Structure

•

the day coded in an 8-bit field (2 least significant half bytes)

Representation in BCD format of the date 2001-09-20:
Year (2001)

Month (09)

Day (20)

0010 0000 0000 0001

0000 1001

0010 0000

Syntax Rules
The Date type is entered as follows: D#<Year>-<Month>-<Day>
This table shows the lower/upper limits in each field.
Field

Limits

Comment

Year

[1990,2099]

Month

[01,12]

The left 0 is always displayed, but can be omitted at the time of entry

Day

[01,31]

For the months 01\03\05\07\08\10\12

[01,30]

For the months 04\06\09\11

[01,29]

For the month 02 (leap years)

[01,28]

For the month 02 (non leap years)

Example:
Entry

Comments

D#2001-1-1

The left 0 of the month and the day can be omitted

d#1990-02-02

The prefix can be written in lower case

The Time of Day (TOD) Type
At a Glance
The Time of Day type coded in 32 bit format contains the following information:
•

the hour coded in an 8-bit field (2 most significant half-bytes)

•

the minutes coded in an 8-bit field (2 half bytes)

•

the seconds coded in an 8-bit field (2 half bytes)
NOTE: The 8 least significant bits are unused.

Representation in BCD format of the time of day 13:25:47:
35006144.25

179

Program Languages and Structure

Data Types

Hour (13)

Minutes (25)

Seconds (47)

Least significant byte

0001 0011

0010 0101

0100 0111

Unused

Syntax Rules
The Time of Day type is entered as follows: TOD#<Hour>:<Minutes>:<Seconds>
This table shows the lower/upper limits in each field.
Field

Limits

Comment

Hour

[00,23]

The left 0 is always displayed, but can be omitted at the time of entry

Minute

[00,59]

The left 0 is always displayed, but can be omitted at the time of entry

Second

[00,59]

The left 0 is always displayed, but can be omitted at the time of entry

Example:
Entry

Comment

TOD#1:59:0

The left 0 of the hours and seconds can be omitted

tod#23:10:59

The prefix can be written in lower case

Tod#0:0:0

The prefix can be mixed (lower\upper case)

The Date and Time (DT) Type
At a Glance
The Date and Time type coded in 64 bit format contains the following information:
•

The year coded in a 16-bit field (4 most significant half-bytes)

•

the month coded in an 8-bit field (2 half bytes)

•

the day coded in an 8-bit field (2 half bytes)

•

the hour coded in an 8-bit field (2 half bytes)

•

the minutes coded in an 8-bit field (2 half bytes)

•

the seconds coded in an 8-bit field (2 half bytes)
NOTE: The 8 least significant bits are unused.

Example: Representation in BCD format of the date and Time 2000-09-20:13:25:47.

180

35006144.25

Data Types

Program Languages and Structure

Year (2000)

Month
(09)

Day (20)

Hour (13)

Minute
(25)

Seconds (47)

Least significant
byte

0010 0000 0000
0000

0000
1001

0010 0000

0001 0011

0010
0101

0100 0111

Unused

Syntax Rules
The Date and Time type is entered as follows:
DT#<Year>-<Month>-<Day>-<Hour>:<Minutes>:<Seconds>
This table shows the lower/upper limits in each field.
Field

Limits

Comment

Year

[1990,2099]

Month

[01,12]

The left 0 is always displayed, but can be omitted during entry

Day

[01,31]

For the months 01\03\05\07\08\10\12

[01,30]

For the months 04\06\09\11

[01,29]

For the month 02 (leap years)

[01,28]

For the month 02 (non leap years)

Hour

[00,23]

The left 0 is always displayed, but can be omitted during entry

Minute

[00,59]

The left 0 is always displayed, but can be omitted during entry

Second

[00,59]

The left 0 is always displayed, but can be omitted during entry

Example:
Entry

Comment

DT#2000-1-10-0:40:0

The left 0 of the month\hour\second can be omitted

dt#1999-12-31-23:59:59

The prefix can be written in lower case

Dt#1990-10-2-12:02:30

The prefix can be mixed (lower\upper case)

Elementary Data Types (EDT) in Real Format
Subject of this Section
This section describes data types in Real format.
35006144.25

181

Program Languages and Structure

Data Types

Presentation of the Real Data Type
Introduction
The data types in Real format belong to the EDT (Elementary data type) family, which
includes single rather than derived data types (tables, structures, function blocks).

Reminder Concerning Real Format
The Real format (floating point in ANSI/IEEE 754 standard) is coded in 32 bit format which
corresponds to the single decimal point floating numbers.
The 32 bits representing the floating point value are organized in three distinct fields. These
are:
•

S, the sign bit which can have the value:
◦

0, for a positive floating point number

◦

1, for a negative floating point number

•

e, the exponential coded in an 8 bit field (integer in binary format)

•

f, the fixed-point part coded in a 23 bit field (integer in binary format)

Representation:

The value of the fixed-point part (Mantissa) is between [0, 1[, and is calculated using the
following formula.

Number Types that Can Be Represented
These are the numbers which are:
•

normalized

•

denormalized

•

of infinite values

•

with values +0 and -0

This table gives the values in the different fields according to number type.

182

35006144.25

Data Types

Program Languages and Structure

e

f

S

Number type

]0, 255[

[0, 1[

0 or 1

normalized

0

[0, 1[

near (1.4E-45)

denormalized DEN

255

0

0

+ infinity (INF)

255

0

1

- infinity (-INF)

255

]0,1[ and bit 22 = 0

0 or 1

SNAN

255

]0,1[ and bit 22 = 1

0 or 1

QNAN

0

0

0

+0

0

0

1

-0

NOTE: Standard IEC 559 defines two classes of NAN (not a number): QNAN and SNAN.
•

QNAN: is a NAN whose bit 22 is set to 1

•

SNAN: is a NAN whose bit 22 is set to 0

They behave as follows:
•

QNAN do not trigger errors when they appear in operands of a function or an
expression.

•

SNAN trigger an error when they appear in operands of a function or an arithmetic
expression (See %SW17 (see EcoStruxure™ Control Expert, System Bits and
Words, Reference Manual) and %S18 (see EcoStruxure™ Control Expert, System
Bits and Words, Reference Manual)).

This table gives the calculation formula of the value of the floating-point number:
Floating-point number

Value

Normalized

Denormalized (DEN)

35006144.25

183

Program Languages and Structure

Data Types

NOTE: A real number between -1.1754944e-38 and 1.1754944e-38 is a denormalized
DEN. When an operand is a DEN, the result is not guaranteed. The bits %SW17 (see
EcoStruxure™ Control Expert, System Bits and Words, Reference Manual) and %S18
(see EcoStruxure™ Control Expert, System Bits and Words, Reference Manual) are
raised except for the Modicon M340. The Modicon M340 PLCs are able to use the
denormalized operands but, due to the format, with a loss of precision. Underflow is
signaled depending on the operation only when the result is 0 (total underflow) or when
the result is a denormalized (gradual underflow, with loss of precision).

The Real Type
Presentation:
Type

Scale (bits)

Default value

REAL

32

0.0

Range of values (grayed out parts):

When a calculation result is:
•

between -1.1754944e-38 and 1.1754944e-38, it is a DEN

•

less than -3.4028234e+38, the symbol -INF (for -infinite) is displayed

•

greater than +3.4028234e+38, the symbol INF (for +infinite) is displayed

•

undefined (square root of a negative number), the symbol NAN is displayed

Examples of inaccuracy on normalized value
7.986 will be coded by the application as:

184

S

E=129

M=8359248

0

1000001

11111111000110101010000

35006144.25

Data Types

Program Languages and Structure

Using the formula:

The number 7.986 should have a significant of:

As the significant is expressed as an integer, it can only be coded as 8359248 (rounded to
the nearest limit).
No number can be coded between the significant 8359247 and 8359248, or between the
real number 7.985999584197998046875 and 7.98600006103515625
The weight of the less significant bit (gap) is, in absolute precision:

The gap becomes very important for big values as shown below:
Value

M=8359248

100 000 000

Between 226 and 227

2127

2127

NOTE: The gap corresponds to the weight of the less significant bit.

35006144.25

185

Program Languages and Structure

Data Types

In order to get an expected resolution, it is necessary to define the maximum range for the
calculation according the following formula:

p being the accuracy and e the exponent (e = E-127)
For instance, if the accuracy needs to be = 0.001, the fixed-point part will be:

with:

Beyond of this limit F, the accuracy will be lost.

Typical case: Counters
Floating must be used carefully, especially when it needs to add a small number to itself.
In case of small increments, the counter won't count properly, giving wrong results and
stopping to rise when the increment will be lower than the less significant bit of the counter.
To get correct values, it is recommended to count on an double integer (UDINT) and multiply
the result by the increment.
Example:
•

Increment a value by 0.001 from 33000 to 1000000,

•

Count from 33000000 to 1000000000 (value times 1000) with 1 as increment,

•

Get the result multiplying the value by 0.001.

The accuracy F minimum per range will be:

186

From...to...

F (minimum)

3300...65536

0.004

65536...131072

0.008

...

...

524288...1000000

0.063

35006144.25

Data Types

Program Languages and Structure

This counter can raise up to 4294967295 x 0.001 = 4294967.5 with a minimum accuracy of
0.5
NOTE: The real value here are the binary value encoded. It may differs from the display
in an operator screen as rounding is done (4.294968e+006)

Elementary Data Types (EDT) in Character String Format
Subject of this Section
This section describes data types in character string format.

Overview of Data Types in Character String Format
Introduction
Data types in character string format belong to the EDT (Elementary data type) family, which
includes single rather than derived data types (tables, structures, function blocks).

The Character String Type
The character string format is used to represent a string of ASCII characters, with each
character being coded in an 8 bit format.
The characteristics of character string types are as follows:
•

16 characters by default in a string (excluding end of string characters)

•

a string is composed of ASCII characters between 16#20 and 16#FF (hexadecimal
representation)

•

in an empty string, the end of string character (code ASCII "ZERO") is the first character
of the string

•

the maximum size of a string is 65535 characters

The size of the character string can be optimized during the definition of the type using the
STRING[<size>] command, <size> being an unsigned integer UINT capable of defining a
string of between 1 and 65535 ASCII characters.
NOTE: The ASCII characters 0-127 are common to all languages, but the characters
128-255 are language dependent. Be careful if the language of the Control Expert is not
the same as the OS language. If the two languages are not the same, CHAR MODE
communication can be disturbed and sending characters greater than 127 cannot be
guaranteed to be correct. In particular, if the “Stop on Reception” character is greater
than 127, it is not taken into account.

35006144.25

187

Program Languages and Structure

Data Types

Syntax Rules
The entry is preceded by and ends with the quote character "’" (ASCII code 16#27).
The $ (dollar) sign is a special character, followed by certain letters which indicate:
•

$L or $l, go to the next line (line feed)

•

$N or $n, go to the start of the next line (new line)

•

$P or $p, go to the next page

•

$R or $r, carriage return

•

$T or $t tabulation (Tab)

•

$$, represents the character $ in a string

•

$’, represents the quote character in a string

The user can use the syntax $nn to display, in a STRING variable, caracters which must not
be printed. It can be a carriage return (ASCII code 16#0D) for instance.

Examples
Entry examples:
Type

Entry

Contents of the string
• represents the end of string character
* represents empty bytes

STRING

‘ABCD’

ABCD•************ (16 characters)

STRING[4]

‘john’

john•

STRING[10]

‘It$’s john’

It’s john•*

STRING[5]

’’

•*****

STRING[5]

’$’’

’•****

STRING[5]

‘the number’

the no•

STRING[13]

’0123456789’

0123456789•***

STRING[5]

‘$R$L’

<cr><lf>•***

STRING[5]

’$$1.00’

$1.00•

STRING Type Variable Declaration
A STRING type variable can be declared in two different ways:
188

35006144.25

Data Types

Program Languages and Structure

•

STRING and

•

STRING[<Number of elements>]

Behavior differs depending on usage:
Type

Variable
declaration

FFB input parameter

EF output parameter

FB output
parameter

STRING

Fixed size: 16
characters

The size is equal to the actual
size of the input parameter.

The size is equal to the actual
size of the input parameter.

Fixed size of 16
characters

STRING[<n>]

Fixed size: n
characters

The size is equal to the actual
size of the input parameter
limited to n characters.

The EF writes a maximum of n
characters.

The FB writes a
maximum of n
characters.

Strings and the ANY Pin
When you use a STRING type variable as an ANY type parameter, it is highly recommended
to check that the size of the variable is less than the maximum declared size.
Example:
Use of STRING on the SEL function (Selector).
String1: STRING[8]
String2: STRING[4]
String3: STRING[4]
String1:= 'AAAAAAAA';
String3:= 'CC';
Scenario 1:
String2:= 'BBBB';
(* the size of the string is equal to the maximum declared size *)
String1:= SEL(FALSE, String2, String3);
(* the result will be: 'BBBBAAAA' *)
Scenario 2:
String2:= 'BBB';
(* the size of the string is less than the maximum declared size *)
String1:= SEL(FALSE, String2, String3);
(* the result will be: 'BBB' *)

Elementary Data Types (EDT) in Bit String Format
Subject of this Section
This section describes data types in bit string format. These are:
•

Byte type

•

Word type

35006144.25

189

Program Languages and Structure

•

Data Types

Dword type

Overview of Data Types in Bit String Format
Introduction
Data types in bit string format belong to the EDT (Elementary data type) family, which
includes single rather than derived data types (tables, structure, function blocks).

Reminder Concerning Bit String Format
The particularity of this format is that all of its component bits do not represent a numerical
value, but a combination of separate bits.
The data belonging to types of this format can be represented in three bases. These are:
•

hexadecimal (16#)

•

octal (8#)

•

binary (2#)

Data Types in Bit String Format
Three data types:
Type

Scale (bits)

Default value

BYTE

8

0

WORD

16

0

DWORD

32

0

Bit String Types
The Byte Type
The Byte type is coded in 8 bit format.
This table shows the lower/upper limits of the bases which can be used.

190

35006144.25

Data Types

Program Languages and Structure

Base

Lower limit

Upper limit

Hexadecimal

16#0

16#FF

Octal

8#0

8#377

Binary

2#0

2#11111111

Representation examples:
Data content

Representation in one of the bases

00001000

16#8

00110011

8#63

00110011

2#110011

The Word Type
The Word type is coded in 16 bit format.
This table shows the lower/upper limits of the bases which can be used.
Base

Lower limit

Upper limit

Hexadecimal

16#0

16#FFFF

Octal

8#0

8#177777

Binary

2#0

2#1111111111111111

Representation examples:
Data content

Representation in one of the bases

0000000011010011

16#D3

1010101010101010

8#125252

0000000011010011

2#11010011

the Dword Type
The Dword type is coded in 32 bit format.
This table shows the lower/upper limits of the bases which can be used.

35006144.25

191

Program Languages and Structure

Data Types

Base

Lower limit

Upper limit

Hexadecimal

16#0

16#FFFFFFFF

Octal

8#0

8#37777777777

Binary

2#0

2#11111111111111111111111111111111

Representation examples:
Data content

Representation in one of the bases

00000000000010101101110011011110

16#ADCDE

00000000000000010000000000000000

8#200000

00000000000010101011110011011110

2#10101011110011011110

Derived Data Types (DDT/IODDT/Device DDT)
Subject of this Section
This section presents Derived Data Types. These are:
•

tables (DDT)

•

structures
◦

structures concerning input/output data (IODDT)

◦

structures concerning other data (DDT)

◦

structures concerning input/output data.

Arrays
What Is an Array?
It is a data item that contains a set of data of the same type, such as:
•

elementary data (EDT),
for example:

•

◦

a group of BOOL words,

◦

a group of UINT integer words,

◦

etc.

derived data (DDT),
for example:

192

35006144.25

Data Types

Program Languages and Structure

◦

a group of WORD tables,

◦

a group of structures,

◦

Device derived data (Device DDT)

◦

etc.

Characteristics
An array is characterized by two parameters:
•

a parameter which defines its organization (array dimension(s)),

•

a parameter that defines the type of data it contains.
NOTE: The most complex organization is the array with 15 dimensions and the array
size could not be greater than 65535 bytes.

The syntax comprising these two parameters is:

Defining and Instancing an Array
Definition of an array type:

Instancing an array

The instances Tab_1 and Tab_2 are of the same type and the same dimension, the only
difference being that during instancing:
35006144.25

193

Program Languages and Structure

Data Types

•

the Tab_1 type takes the name X,

•

the Tab_2 type must be defined (unnamed table).
NOTE: It is beneficial to name the type, as any modification that has to be made will only
be done so once, otherwise there will be as many modifications as there are instances.

Examples
This table presents the instances of arrays of different dimensions:
Entry

Comments

Tab_1: ARRAY[1..2] OF BOOL

1 dimensional array with 2 Boolean words

Tab_2: ARRAY[-10..20] OF WORD

1 dimensional array with 31 WORD type structures
(structure defined by the user)

Tab_3: ARRAY[1..10, 1..20] OF INT

2 dimensional arrays with 10x20 integers

Tab_4: ARRAY[0..2, -1..1, 201..300, 0..1] OF REAL

4 dimensional arrays with 3x3x100x2 reals

NOTE: Many functions (READ_VAR, WRITE_VAR for example) don’t recognize the
index of an array of words starting by a number different from 0. If you use such an index
the functions will look at the number of words in the array, but not at the starting index
set in the definition of the array.

WARNING
UNEXPECTED APPLICATION BEHAVIOR - INVALID ARRAY INDEX
When applying functions on variables of array type, check that the functions are
compatible with the arrays starting index value when this value is greater than 0.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.
Access to a data item in array Tab_1 and Tab_3:

194

35006144.25

Data Types

Program Languages and Structure

Inter-Arrays Assignment Rules
There are the 4 following arrays:

Structures
What is a Structure?
It is a data item containing a set of data of a different type, such as:
•

a group of BOOL, WORD, UNINT, etc. , (EDT structure),

•

a group of tables (DDT structure),

•

a group of REAL, DWORD, tables, etc., (EDT and DDT structures).
NOTE: You can create nested structures (nested DDTs) over 15 levels. Recurring
structures (DDT) are not allowed.

Characteristics
A structure is composed of data which are each characterized by:
•

a type,

•

a name, which enables it to be identified,

•

a comment (optional) describing its role.

Definition of a structure type:

35006144.25

195

Program Languages and Structure

Data Types

Definition of two data instances of an IDENT type structure:

Access to the Data of a Structure
Access to the data of the Person_1 IDENT-type instance:

Overview of the Derived Data Type family (DDT)
Introduction
The DDT (Derived Data Type) family includes "derived" data types such as:
•

tables

•

structures

Illustration:

196

35006144.25

Data Types

Program Languages and Structure

Characteristics
A data item belonging to the DDT family is made up of:
•

the type name, page 164 (32 characters maximum) defined by the user (not obligatory
for tables but recommended), page 193

•

the type (structure or table)

•

an optional comment (of a maximum of 1024 characters). Authorized characters
correspond to the ASCII codes 32 to 255

•

the description (in the case of a structure) of these elements

•

◦

the element name, page 164 (32 characters maximum)

◦

the element type

◦

an optional comment (1024 characters maximum) describing its role. The authorized
characters correspond to the ASCII codes 32 to 255

information such as:
◦

type version number

◦

date of the last modification of the code or of the internal variables or of the interface
variables

◦

an optional descriptive file (32767 characters) describing the block function and its
different modifications

NOTE:
1. M580 Platform and PLC Simulator: the total size of a table does not exceed 2
Mbytes for DDT structures and DDT arrays
2. Other Platforms: the total size of a table does not exceed 64 Kbytes

35006144.25

197

Program Languages and Structure

Data Types

Examples
Definition of types

Access to the data of a DRAW-type structure instance

198

35006144.25

Data Types

Program Languages and Structure

DDT: Mapping Rules
At a Glance
The DDTs are stored in the memory of the PLC in the order in which its elements are
declared.
However, the following rules apply.

Principle for Premium and Quantum
The storage principle for Premium and Quantum is as follows:
•

the elements are stored in the order in which they are declared in the structure,

•

the basic element is the byte (alignment of data on the memory bytes),

•

each element has an alignment rule:
◦

the BOOL and BYTE types are indiscriminately aligned on the odd or even bytes,

◦

all the other elementary types are aligned on the even bytes,

◦

the structures and tables are aligned according to the alignment rule for the BOOL
and BYTE types if they only contain BOOL and BYTE elements, otherwise they are
aligned on the memory's even bytes.

WARNING
RISK OF INCOMPATIBILITY AFTER CONCEPT CONVERSION
With the Concept programming application, the data structures do not handle any shift in
offsets (each element is set one after the other in the memory, regardless of its type).
Consequently, we recommend that you check everything, in particular the consistency of
the data when using DDTs located on the "State RAM" (risk of shifts) or functions for
communication with other devices (transfers with a different size from those programmed
in Concept).
Failure to follow these instructions can result in death, serious injury, or equipment
damage.

Principle for Modicon M340, M580, and Momentum
The storage principle for these PLCs is as follows:
•

elements are stored in the order in which they are declared in the structure,

•

the basic element is the byte,

•

one alignment rule and function of the element:

35006144.25

199

Program Languages and Structure

Data Types

◦

the BOOL and BYTE types are aligned on either even or uneven bytes,

◦

the INT, WORD and UINT types are aligned on even bytes,

◦

the DINT, UDINT, REAL, TIME, DATE, TOD, DT and DWORD are aligned on double
words,

◦

structures and tables are aligned according to the rules of their elements.

WARNING
BAD EXCHANGES BETWEEN A MODICON M340, M580, MOMENTUM AND A
PREMIUM OR QUANTUM.
Check if the structure of the exchanged data have the same alignments in the two
projects. Otherwise, the data will not be exchanged properly.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.
NOTE: It is possible that the alignment of data are not the same when the project is
transferred from the simulator of Control Expert to a M340, M580, or Momentum PLC.
So check the structure of the data of the project.
NOTE: Control Expert indicates where the alignment seems to be different. Check the
corresponding instances in the data editor. See the page of Project settings (see
EcoStruxure™ Control Expert, Operating Modes) to know how enable this option.

Modicon M580 Device DDT Alignment for I/O Scanning
Two modes of I/O scanning are proposed:
•

Legacy I/O scanning mode (used in Unity Pro ≤ V11.1) creates Device DDT structures
aligned on 32 bits by default.

•

Enhanced I/O scanning mode (compatible for applications created with Unity Pro ≥
V12.0) creates Device DDT structures aligned on 16 bits by default.
NOTE:
Unity Pro is the former name of Control Expert for version 13.1 or earlier.

To keep the original alignment for applications created for Unity Pro ≤ V11.1, select the
legacy I/O scanning mode.
Alignment mismatch illustration for Modbus TCP device:
•

200

Example of arrangement in legacy mode (32 bits alignment, array of 4 x BYTE). When 3
INT are transmitted, the structure in legacy mode creates 2 empty bytes that need to be
considered in the global structure interpretation.

35006144.25

Data Types

•

Program Languages and Structure

Example of arrangement in enhanced mode (16 bits alignment, array of INT). When 3
INT are transmitted, no empty bytes are added by the system, all the data in the
structure are useful.

Examples
The following table gives some examples of data structures. In the following examples,
structure type DDTs are addressed to %MWi. The word’s first byte corresponds to the least
significant 8 bits and the word’s second byte corresponds to the most significant 8 bits.
For all the following structures, the first variable is mapped to the address %MW100:
First Memory Address

Description of the structure

Modicon M340, M580 or
Momentum

Premium

Para_PWM1

%MW100 (first byte)

%MW100 (first byte)

t_period: TIME

%MW102 (first byte)

%MW102 (first byte)

t_min: TIME

%MW104 (first byte)

%MW104 (first byte)

in_max: REAL

Mode_TOTALIZER
%MW100 (first byte)

%MW100 (first byte)

hold: BOOL

%MW100 (second byte)

%MW100 (second byte)

rst: BOOL

35006144.25

201

Program Languages and Structure

Data Types

First Memory Address

Description of the structure
Info_TOTALIZER

%MW100 (first byte)

%MW100 (first byte)

outc: REAL

%MW102 (first byte)

%MW102 (first byte)

cter: UINT

%MW103 (first byte)

%MW103 (first byte)

done: BOOL

%MW103 (second byte)

%MW103 (second byte)

Reserved for the alignment

The table below gives two examples of data structures with arrays:
First Memory Address

Description of the structure

Modicon M340, M580 or
Momentum

Premium

EHC105_Out

%MW100 (first byte)

%MW100 (first byte)

Quit: BYTE

%MW100 (second byte)

%MW100 (second byte)

Control: ARRAY [1..5] OF BYTE

%MW104 (first byte)

%MW103 (first byte)

Final: ARRAY [1..5] OF DINT

CPCfg_ex

202

%MW100 (first byte)

%MW100 (first byte)

Profile_type: INT

%MW101 (first byte)

%MW101 (first byte)

Interp_type: INT

%MW102 (first byte)

%MW102 (first byte)

Nb_of_coords: INT

%MW103 (first byte)

%MW103 (first byte)

Nb_of_points: INT

%MW104 (first byte)

%MW104 (first byte)

reserved: ARRAY [0..4] OF BYTE

%MW106 (second byte)

%MW106 (second byte)

Reserved for the alignment of variable
Master_offset on even bytes

%MW108 (first byte)

%MW107 (first byte)

Master_offset: DINT

%MW110 (first byte)

%MW109 (first byte)

Follower_offset: INT

%MW111 (entire word)

-

Reserved for the alignment

35006144.25

Data Types

Program Languages and Structure

Overview of Input/Output Derived Data Types (IODDT)
At a Glance
The IODDTs (Input Output Derived Data Types) are predefined by the manufacturer, and
contain language objects of the EDT family belonging to the channel of an applicationspecific module.
Illustration:

The IODDT types are structures whose size (the number of elements of which they are
composed) depends on the channel or the input\output module that they represent.
A given input\output module can have more than one IODDT.
The difference with a conventional structure is that:
•

the IODDT structure is predefined by the manufacturer

•

The elements comprising the IODDT structure do not have a contiguous memory
allocation, but rather a specific address in the module

35006144.25

203

Program Languages and Structure

Data Types

Examples
IODDT structure for an input\output channel of an analog module

Access to the data of an instance of the ANA_IN_GEN type:

Access by direct addressing:

Overview of Device Derived Data Types (Device DDT)
At a Glance
A Device DDT is a DDT predefined by the manufacturer and not modifiable by user. It
contains the I/O language elements of an I/O Module.

204

35006144.25

Data Types

Program Languages and Structure

Illustration:

Device DDT structures like DDT structures can contain:
•

EDT

•

DDT

•

Array of EDT and DDT

The DDT types are structures whose size (the number of elements of which they are
composed) depends on the channel or the input\output module that they represent.
In the current implementation, an I/O Module supports only one Device DDT type.
The difference with a conventional structure is that:
•

the DDT structure is predefined by the manufacturer
◦

the DDT structure supports EBOOL

◦

the DDT structure supports type with extracted bits

Device DDT Instance Naming Rule
Modules Concerned by Default Naming Rule
The following table presents the main categories of modules concerned by the device DDT
instance naming rule:
Architecture
Position

Family

Local Drop

X80

Modicon M580

Modicon Quantum

Analog I/O: most modules

–

Discrete I/O: most modules

35006144.25

205

Program Languages and Structure

Architecture
Position

Data Types

Modicon M580

Modicon Quantum

Family
Counting: most modules
Communication:

Ethernet I/O Drop

•

BMXEIA0100

•

BMXNOM0200

•

BMECXM0100 and slaves
attached

Modicon
Quantum

–

X80

BM•CRA312•• adapter module

BM•CRA312•• adapter module

Analog I/O: most modules

Analog I/O: most modules

Discrete I/O: most modules

Discrete I/O: most modules

Counting: most modules

Counting: most modules

Communication:

Communication:

Modicon
Quantum

Communication:
•

140CRP31200

•

BMXEIA0100

•

BMXEIA0100

•

BMXNOM0200

•

BMXNOM0200

•

BMECXM0100 and slaves
attached

•

BMECXM0100 and slaves
attached

The drop

The drop

Analog I/O: most modules

–

Discrete I/O: most modules
Counting: No
Communication: No

Default Naming Rule
The syntax is based on topological naming and is built as follows:
BBBx_dx_rx_sx_PPPPPPP_SSS
•

•

BBBx: Bus name and bus number.
◦

BBB = Bus name represented by the 3 first characters of the bus name displayed in
the Control Expert project browser.

◦

x = Bus number

dx: Drop number.
◦

206

d=d
35006144.25

Data Types

Program Languages and Structure

◦
•

•

x = Drop number. Number equals 0 for a virtual drop.

rx: Rack number.
◦

r=r

◦

x = Rack number. Number equals 0 for a virtual rack, optional for CANopen devices.

sx: Slot number.
◦

s=s

◦

x = Slot number. Optional for CANopen devices.

•

PPPPPPP: Device part number. Part number without space as it is displayed on the
device representation in Control Expert.

•

SSS: Name of a subset it the device DDT is linked to a subset. These characters are
optional.
NOTE: If a name is not unique, _rrrrr is added at the end of the string (rrrrr being a
random character series).

Examples
Device DDT instance name examples in a Modicon M580 application (M580 CPU):
•

Modicon M580 local drop 0, rack 0, slot 2 located on PLC bus number 0. BMXDAI0805
module.
PLC0_d0_r0_s2_DAI0805

•

X80 Ethernet I/O drop 1, rack 0, slot 0 located on EIO bus number 2. BMXCRA31200
module.
EIO2_d1_r0_s0_CRA31200

•

Modicon Quantum Ethernet I/O drop 2, rack 1 located on EIO bus number 2. Modicon
Quantum drop with a 140CRA31200 adapter module.
EIO2_d2_DROP
NOTE: In this case, the rack and slot numbers are omitted.

Device DDT instance name examples in a Modicon Quantum application (Quantum CPU):
•

Modicon Quantum local drop 1, rack 1, slot 4 located on Local Bus number 2.
140CRP31200 adapter module to address Ethernet I/O drops.
LOC1_d1_r1_s4_CRP31200

•

X80 Ethernet I/O drop 1, rack 0, slot 0 located on EIO bus number 2. BMECRA31210
module.
EIO2_d1_ECRA31210
NOTE: In this case, the rack and slot numbers are omitted as for a Quantum
Ethernet I/O drop adapter.

35006144.25

207

Program Languages and Structure

•

Data Types

X80 Ethernet I/O drop 1, rack 0, slot 1 located on EIO bus number 2. BMXDAI0805
module.
EIO2_d1_r0_s1_DAI0805

•

Modicon Quantum Ethernet I/O drop 2, rack 1 located on EIO bus number 2. Modicon
Quantum drop with a 140CRA31200 adapter module.
EIO2_d2_DROP
NOTE: In this case, the rack and slot numbers are omitted.

Renaming a Device DDT, Copying, Pasting and Moving a Module
Actions on Device DDT instances and modules with an associated device DDT are detailed
in the following section: Managing a Device DDT instance (see EcoStruxure™ Control
Expert, Operating Modes).

Function Block Data Types (DFB\EFB)
Subject of this Section
This section describes function block data types. These are:
•

user function blocks (DFB)

•

elementary function blocks (EFB)

Overview of Function Block Data Type Families
Introduction
Function block data type families are:
•

the Elementary Function Block (EFB), page 160 type family

•

the User function block (DFB), page 160 type family

Illustration:

208

35006144.25

Data Types

Program Languages and Structure

Function blocks are entities containing:
•

input and output variables acting as an interface with the application

•

a processing algorithm that operates input variables and completes the output variables

•

private and public internal variables operated by the processing algorithm

Illustration
Function block:

User Function Block (DFB)
The user function block types (Derived Function Blocks) are developed by the user using
one or more languages (according to the number of sections). These languages are:
•

Ladder language

•

Structured Text language

•

Instruction List language

•

Functional block language FBD

A DFB type can have one or more instances where each instance is referenced by a name
(symbol) and possesses DFB data types.

35006144.25

209

Program Languages and Structure

Data Types

Elementary Function Block (EFB)
Elementary Function Blocks (EFBs) are provided by the manufacturer and are programmed
in C language.
The user can create his own EFB for which he will need an optional software tool "SDKC".
An EFB type can have one or more instances where each instance is referenced by a name
(symbol) and possesses EFB type data.

Characteristics of Function Block Data Types (EFB\DFB)
Type Definition
The type of an EFB or DFB function block is defined by:
•

the type name, page 164, defined by the user for the DFBs,

•

an optional comment. The authorized characters correspond to the ASCII codes 32 to
255,

•

the application interface data:

•

•

•

210

◦

the inputs, not accessible in read\write mode from the application, but read by the
function block code,

◦

the inputs\outputs, not accessible in read\write mode from the application, but read
and written by the function block code,

◦

the outputs, accessible in read only from the application and read and written by the
function block code.

the internal data:
◦

public internal data, accessible in read\write mode from the application, and read
and written by the function block code,

◦

private internal data, not accessible from the application, but read and written by the
function block code.

the code:
◦

for DFBs, this is written by the user in PLC language (Structured Text, Instruction
List, Ladder language, function block language), and is structured in a single section
or in several sections,

◦

for EFBs, this is written in C language.

information such as:
◦

type version number,

◦

date of the last modification of the code, or of the internal variables, or of the
interface variables.

35006144.25

Data Types

Program Languages and Structure

◦

an optional descriptive file (32767 characters), describing the block function and its
different modifications.

Characteristics
This table gives the characteristics of the elements that make up a type:
Element

EFB

DFB

Name

32 characters

32 characters

Comment

1024 characters

1024 characters

Input Data

32 maximum

32 maximum

Input/Output data

32 maximum

32 maximum

Output data

32 maximum

32 maximum

Number of interfaces

32 maximum (2)

32 maximum (2)

Public data

No limits (1)

No limits (1)

Private data

No limits (1)

No limits (1)

Programming language

C language

Language:

(Inputs+Outputs+Inputs/Outputs)

Section

•

Structured Text,

•

Instruction List,

•

Ladder language,

•

function block.

A section is defined by:
•

a name (maximum 32 characters),

•

a validation condition,

•

a comment (maximum 256
characters),

•

a protection:
◦

without,

◦

read only,

◦

read\write mode.

A section cannot access declared
variables in the application, except for:
•

system double words %SDi,

•

system words %SWi,

•

system bits %Si.

(1): the only limit is the size of the PLC's memory.
35006144.25

211

Program Languages and Structure

Data Types

(2): the EN input and ENO output are not taken into account.

Characteristics of Elements Belonging to Function Blocks
What is an element?
Each element (interface data or internal data) is defined by:
•

a name, page 164 (maximum 32 characters), defined by the user,

•

a type,
which can belong to the following families:
◦

Elementary Data Types (EDT),

◦

Derived Data Type (DDT),

◦

Device Derived Data Type (Device DDT)

◦

Function Block data types (EFB\DFB).

•

an optional comment (maximum 1024 characters). The authorized characters
correspond to the ASCII codes 32 to 255,

•

an initial value,

•

an access right from the application program (sections of the application or section
belonging to the DFBs see "Definition of the function block type (interface and internal
variables)", page 210,

•

an access right from communication requests,

•

a public variables backup flag.

Authorized Data Types for an Element Belonging to a DFB
The authorized data types are:
Element of the DFB

212

EDT
types

DDT types

IODDT

Unnamed
tables

ANY_
ARRAY

other

ANY...

Function
block
types

Input data

Yes

No

Yes

Yes

Yes

Yes (2)

No

Input/output data

Yes (1)

Yes

Yes

Yes

Yes

Yes (2)

No

Output data

Yes

No

Yes

No

Yes

Yes (2)
(3)

No

Public data

Yes

No

Yes

No

Yes

No

No

Private data

Yes

No

Yes

No

Yes

No

Yes

35006144.25

Data Types

Program Languages and Structure

(1): not authorized for the EBOOL type static data used on Quantum PLCs
(2): not authorized for BOOL and EBOOL type data
(3): must be completed during the execution of the DFB, and not usable outside the DFB

Authorized Data Types for an Element Belonging to an EFB
The authorized data types are:
Element of the EFB

EDT
types

DDT types

IODDT

Unnamed
tables

ANY_
ARRAY

other

ANY...

Function
block
types

Input data

Yes

No

No

Yes

Yes

Yes (1)

No

Input/output data

Yes

Yes

No

Yes

Yes

Yes (1)

No

Output data

Yes

No

No

No

Yes

Yes (1)
(2)

No

Public data

Yes

No

No

No

Yes

No

No

Private data

Yes

No

No

No

Yes

No

Yes

(1): not authorized for BOOL and EBOOL type data
(2): must be completed during the execution of the EFB, and not usable outside the EFB

Initial Values for an Element Belonging to a DFB
This table specifies whether the initial values can be entered from the DFB type definition or
the DFB instance:
Element of the DFB

From the DFB type

From the DFB instance

Input data (no ANY... type)

Yes

Yes

Input data (of ANY... type)

No

No

Input/output data

No

No

Output data (no ANY... type)

Yes

Yes

Output data (of ANY... type)

No

No

Public data

Yes

Yes

Private data

Yes

No

35006144.25

213

Program Languages and Structure

Data Types

Initial Values for an Element Belonging to an EFB
This table specifies whether the initial values can be entered from the EFB type definition or
the EFB instance:
Element of the EFB

From the EFB type

From the DFB instance

Input data (no ANY... type See
generic data types, page 214)

Yes

Yes

Input data (of ANY... type)

No

No

Input/output data

No

No

Output data (no ANY... type)

Yes

Yes

Output data (of ANY... type)

No

No

Public data

Yes

Yes

Private data

Yes

No

WARNING
UNEXPECTED APPLICATION BEHAVIOR - INVALID ARRAY INDEX
When using EFBs and DFBs on variables of array type, only use arrays with starting
index=0.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.

Generic Data Types (GDT)
Subject of this Section
This section describes Generic Data Types (GDT).

Overview of Generic Data Types
At a Glance
Generic Data Types are conventional groups of data types (EDT, DDT) specifically intended
to determine compatibility among these conventional groups of data types.
These groups are identified by the prefix ‘ANY_ARRAY’, but these prefixes can under no
circumstances be used to instance the data.
214

35006144.25

Data Types

Program Languages and Structure

Their field of use concerns function block (EFB\DFB) and elementary function (EF) data type
families, in order to define which data types are compatible with their interfaces for the
following :
•

inputs

•

input/outputs

•

outputs

Available Generic Data Types
The generic data types available in Control Expert are the following types:
•

ANY_ARRAY_WORD

•

ANY_ARRAY_UINT

•

ANY_ARRAY_UDINT

•

ANY_ARRAY_TOD

•

ANY_ARRAY_TIME

•

ANY_ARRAY_STRING

•

ANY_ARRAY_REAL

•

ANY_ARRAY_INT

•

ANY_ARRAY_EBOOL

•

ANY_ARRAY_DWORD

•

ANY_ARRAY_DT

•

ANY_ARRAY_DINT

•

ANY_ARRAY_DATE

•

ANY_ARRAY_BYTE

•

ANY_ARRAY_BOOL

35006144.25

215

Program Languages and Structure

Data Types

Example
This gives us the following DFB:

NOTE: The authorized objects for the various parameters are defined in this table, page
470.

Data Types Belonging to Sequential Function Charts
(SFC)
Subject of this Section
This section describes Sequential Function Chart (SFC) data types, which are structures
predefined by the manufacturer.

Overview of the Data Types of the Sequential Function Chart Family
Introduction
The Sequential Function Chart (SFC) data type family includes derived data types, such as
the structures that restore the properties and status of the chart and its component actions.
Each step is represented by two structures. These are:

216

•

the SFCSTEP_STATE structure

•

the SFCSTEP_TIMES structure

35006144.25

Data Types

Program Languages and Structure

Illustration:

NOTE: The two structure types SFCSTEP_STATE and SFCSTEP_TIMES are also
linked to each Macro step of the sequential function chart.

Definition of the SFCSTEP_STATE Structure Type
This structure includes all types of data linked to the status of the step or of the Macro step.
These data types are:
•

x: BOOL elementary data type (EDT) containing the value TRUE when the step is
active,

•

t: TIME elementary data type (EDT) containing the activity time of the step. When
deactivated, the step value is maintained until the next activation,

•

tminErr: BOOL elementary data type (EDT) containing the value TRUE if the activity
time of the step is less than the minimum programmed activity time,

•

tmaxErr: BOOL elementary data type (EDT) containing the value TRUE if the activity
time of the step is greater than the maximum programmed activity time,

These data types are accessible from the application in read only mode.

Definition of the SFCSTEP_TIMES Structure Type
This structure includes all types of data linked to the definition of the runtime parameters of
the step or of the Macro step.
These data types are:
•

delay: TIME elementary data type (EDT), defining the polling delay time of the
transition situated downstream from the active step,

35006144.25

217

Program Languages and Structure

Data Types

•

tmin: TIME elementary data type (EDT) containing the minimum value during which the
step must at least be executed. If this value is not respected the data tmin.Err switches
to the value TRUE,

•

tmax: TIME elementary data type (EDT) containing the maximum value during which
the step must at least be executed. If this value is not respected the data tmax.Err
switches to the value TRUE.

These data types are only accessible from the SFC editor.

Data Access Syntax of the Structure SFCSTEP_STATE
The instance names of this structure correspond to the names of the steps or macro steps of
the sequential function chart
Syntax

Comment

Name_Step.x

Used to find out the status of the step (active\inactive)

Name_Step.t

Used to find out the current or total activation time for the step

Name_Step.tminErr

Used to find out if the minimum activation time of the step is less than the time
programmed in Name_Step.tmin

Name_Step.tmaxErr

Used to find out if the maximum activation time of the step is greater than the time
programmed in Name_Step.tmax

Compatibility Between Data Types
Subject of this Section
This section presents compatibility among the following families of data types:
•

the Elementary Data Type (EDT) family

•

the Derived Data Type (DDT) family

•

the Generic Data Type (GDT) family

Compatibility Between Data Types
Introduction
The following is a presentation of the different rules of compatibility between types within
each of the following families:
•

218

the Elementary Data Type (EDT) family

35006144.25

Data Types

Program Languages and Structure

•

the Derived Data Type (DDT) family

•

the Generic Data Type (GDT) family

The Elementary Data Type (EDT) Family
The Elementary Data Type (EDT) family contains the following sub-families:
•

the binary format data type sub-family

•

the BCD format data type sub-family

•

the Real format data type sub-family

•

the character string format data type sub-family

•

the bit string format data type sub-family

There is no compatibility whatsoever between two data types, even if they belong to the
same sub-family.

Derived Data Type (DDT) Family
The Derived Data Type (DDT) family contains the following sub-families:
•

the table type sub-family

•

the structure type sub-family:
◦

structures concerning input/output data (IODDT)

◦

structures concerning input/output device (Device DDT)

◦

structures concerning other data

Rules concerning the structures:
Two structures are compatible if their elements are:
•

of the same name

•

of the same type

•

organized in the same order

35006144.25

219

Program Languages and Structure

Data Types

There are four types of structure:

Compatibility between the structure types
Types

ELEMENT_1

ELEMENT_1

ELEMENT_2

ELEMENT_3

ELEMENT_4

YES

NO

NO

NO

NO

ELEMENT_2

YES

ELEMENT_3

NO

NO

ELEMENT_4

NO

NO

NO
NO

Rules concerning the tables
Two tables are compatible if:

220

•

their dimensions and the order of their dimensions are identical

•

each corresponding dimension is of the same type

35006144.25

Data Types

Program Languages and Structure

There are five types of table:

Compatibility between the table types:
Type...

and type...

are...

TAB_1

TAB_2

incompatible

TAB_2

TAB_3

compatible

TAB_4

TAB_5

compatible

TAB_4[25]

TAB_5[28]

compatible

The Generic Data Type (GDT) Family
The Generic Data Type (GDT) family is made up of groups organized hierarchically which
contain data types belonging to the following families:
•

Elementary Data Types (EDT)

•

Derived Data Types (DDT)

Rules:
A conventional data type is compatible with the genetic data types related to it hierarchically.
A generic data type is compatible with the generic data types related to it hierarchically.

35006144.25

221

Program Languages and Structure

Data Types

Example:

Reference Data Type Declarations
At a Glance
This section explains the Reference data type.

Reference Data Type Declarations
Introduction
The Reference data type allows mapping of different types of data in a DDT.
A reference contains the memory address of a variable.

NOTICE
UNEXPECTED APPLICATION BEHAVIOR
Take specific care during your application testing to verify correct usage of references in
your program.
Failure to follow these instructions can result in equipment damage.
References are declared using the keyword REF_TO followed by the type of the referenced
value (for example: myRefInt: REF_TO INT).
A reference can be assigned to another reference if it points to the same or compatible data
type (for example, myRefINT1:= myRefINT2).
References can be assigned to parameters of functions.

222

35006144.25

Data Types

Program Languages and Structure

Summary of Control Expert reference operations:
Operation

Description

Example

Declaration

Declaration of a variable to
be a reference

myRefInt of type REF_TO INT

Assignment

Assigns reference to
reference (same type)

myRefINT1:= myRefINT2;

Assigns reference to
parameter of a function

myFB (r := myRef);

Comparison with
NULL

IF myRef = NULL THEN …

Referencing

Assigns address of a
variable to a reference

myRefA := REF(A);

Dereferencing

Provides the value of the
variable referenced to

A := myRefA^;
B := myRefArrayType^[12];

A reference can be dereferenced using a postfix “^” (caret), but dereferencing a NULL
reference produces a detected error.

Reference Limitations
A reference:
•

to a reference is not supported

•

cannot be explicitly assigned the NULL value

•

to an IODDT is not supported because it has no memory allocation; it has no address to
reference

•

can only refer to variables of the given reference data type (EDT, DDT, or Device DDT)
and can only be compared to a reference of the same or compatible type

•

can only be used with the “:=”, “=” and “<>” operators and the EFs “EQ” and “NE”.

•

cannot be a temporary variable, for example, a FBD-link or result value of a nested EFcall

•

cannot be used with the SFC and LL984 programming languages

•

respects the access rights of the referenced variable by variable attribute R/W Rights
of Referenced Variable

•

has to be assigned to an FFB’s reference pin (mandatory parameter)

Declaring a DFB or FFB with an input or output parameter references is allowed, but not an
in/out parameter, which is already a reference.
A dereferenced reference can be used like a variable of the referenced type.
35006144.25

223

Program Languages and Structure

Data Types

Only 1 level of dereferencing is allowed.
The initial value of a reference cannot be cyclic:

Possible usages in an application section
We can only reference an application variable to an application variable reference or to a
DFB public variable reference:
•

Var_Ref := REF(Var);

•

DFB_Instance.public_Var_Ref := REF(Var);

We can only assign an application variable to an application variable or to a DFB public
variable:
•

Var1_Ref := Var2_Ref;

•

DFB_Instance.public_Var_Ref := Var_Ref;

Possible usages in a DFB section
We can only reference an In/Out variable or a private variable, to an Out reference or Public
reference for the In/Out and to a Private reference for a Private variable:
•

Out_Var_Ref := REF(In_Out_Var);

•

Public_Var_Ref := REF(In_Out_Var);

•

Private_Var1 := REF(Private_Var2);

We can only assign an In reference, an out reference, an In/Out reference and a Public
reference to an Out reference or a Public reference. And a Private references can only be
assigned to a Private reference:
224

35006144.25

Data Types

Program Languages and Structure

•

Out_Var_Ref := In_Var_Ref;

•

Out_Var_Ref := Out_Var_Ref;

•

Out_Var_Ref := In_Out_Var_Ref;

•

Out_Var_Ref := Public_Var_Ref;

•

Public_Var_Ref := In_Var_Ref;

•

Public_Var_Ref := Out_Var_Ref;

•

Public_Var_Ref := In_Out_Var_Ref;

•

Public_Var_Ref := Public_Var_Ref;

•

Private_Var_Ref := Private_Var_Ref;

Reference access rights
The following attributes can be set to a Reference by the Data Editor:
•

RW program: used to set the reference as read only.

•

R/W Rights of Referenced Variable: used to specify if the referenced variable is a
read-only variable (the referenced variable is read-only when R/W Rights of
Referenced Variable is not selected).

•

Constant: used to prevent modification by program.
NOTE: A reference variable has to respect the R/W attributes of the referenced variable.

This table shows the only available access rights for variables and their referenced
variables:
Reference

Variable

Assignment example

RW Program

RW Rights of
Referenced Variable

Constant

RW
Program

RO

RW

Yes

RO

MyREF^ := Var;

RO

RW

Yes

RW

MyREF^ := Var;

RW

RO

No

RO

MyREF := REF(Var);

RW

RO

No

RW

MyREF := REF(Var);

RW

RW

No

RO

MyREF^ := Var;

RW

RW

No

RW

MyREF := REF(Var);

RW

RW

No

RW

MyREF^ := Var;

NOTE: In all other cases, Control Expert software raises a detected error, the detected
error message explains how to correct the application.

35006144.25

225

Program Languages and Structure

Data Instances

Data Instances
What’s in This Chapter
Data Type Instances .............................................................. 226
Data Instance Attributes ......................................................... 230
Direct Addressing Data Instances ........................................... 233

What's in this Chapter?
This chapter describes data instances and their characteristics.
These instances can be:
•

unlocated data instances

•

located data instances

•

direct addressing data instances

Data Type Instances
Introduction
What is a data type instance?, page 162
A data type instance is referenced either by:
•

a name (symbol), in which case we say the data is unlocated because its memory
allocation is not defined but is carried out automatically by the system,

•

a name (symbol) and a topological address defined by the manufacturer, in which
case we say the data is located since its memory allocation is known,

•

a topological address defined by the manufacturer, in which case we say the data is
direct addressing, and its memory allocation is known.

Unlocated Data Instances
Unlocated data instances are managed by the PLC operating system, and their physical
location in the memory is unknown to the user.
Unlocated data instances are defined using data types belonging to one of the following
families:
•
226

Elementary Data Types (EDT)
35006144.25

Data Instances

•

Derived Data Types (DDT)

•

Device Derived Data Type (Device DDT)

•

Function Block data types (EFB\DFB)

•

Sequential Function Chart data types (SFC)

Program Languages and Structure

Examples:

NOTE: Sequential Function Chart (SFC) data type instances are created when they are
inserted in the application program, with a default name that the user can modify.

Located Data Instances
Localizing a variable (defined by a symbol) consists in creating an address in the variable
editor.
Located data instances have a predefined memory location in the PLC, and this location is
known by the user:
•

Topological address for input/output modules

•

Global address (M340, Premium) or State RAM (M580, M340, Quantum)

Located data instances are defined using data types belonging to one of the following
families:
•

Elementary Data Types (EDT)

•

Derived Data Types (DDT)

•

Input/Output Derived Data Types (IODDT)

The list below shows the datas instances that should be located on a %MW, %KW
addresses type:
•

INT,

35006144.25

227

Program Languages and Structure

•

UINT,

•

WORD,

•

BYTE,

•

DATE,

•

DT,

•

STRING,

•

TIME,

•

TOD,

•

DDT structure type,

•

Table.

Data Instances

EBOOL or EBOOL tables, datas instances have to be located on a %M , %Q or %I addresses
type.
IODDT datas instances type have to be located by %CH module channel type.
NOTE: Double-type instances of located data (DINT, DUNIT, DWORD) or floating
(REAL) should be located by %MW, %KW addresses type. Only I/O objects instances type
localization is possible with %MD<i>, %KD<i>, %QD, %ID, %MF<i>, %KF<i>, %QF, %IF type
by using their topological address (for example %MD0.6.0.11, %MF0.6.0.31).
NOTE: For M580 and M340, verify that the index (i) value is even, page 199 for doubletype instances of located data (%MW and %KW).

228

35006144.25

Data Instances

Program Languages and Structure

Examples:

35006144.25

229

Program Languages and Structure

Data Instances

NOTE: Sequential Function Chart (SFC) data type instances are created the moment
they are inserted in the application program, with a default name that the user can
modify.

Direct Addressing Data Instances
Direct addressing data instances have a predefined location in the PLC memory or in an
application-specific module, and this location is known to the user.
Direct addressing data instances are defined using types belonging to the Elementary Data
Type (EDT) family.
Examples of direct addressing data instances:
Internal

Constant

%M<i>

System

Input/Output

%S<i>

%Q, %I

%SW<i>

%QW, %IW

%MW<i>

%KW<i>

%MD<i> (1)

%KD<i> (1)

%QD, %ID

%MF<i> (1)

%KF<i> (1)

%QF, %IF

Network

%NW

Legend:
(1) Not available for Modicon M340

NOTE: Located data instances can be used by a direct addressing in the program
Example:
•

Var_1: DINT AT %MW10
;%MW10 and %MW11 are both used. %MD10 direct addressing can be used or Var_1 in
the program.

Data Instance Attributes
At a Glance
The attributes of a data instance are its defining information.
This information is:

230

•

its name, page 164 (except for the direct addressing data instances, page 233)

•

its topological address (except for unlocated data type instances)
35006144.25

Data Instances

•

•

Program Languages and Structure

its data type, which can belong to one of the following families:
◦

Elementary Data Type (EDT)

◦

Derived Data Type (DDT)

◦

Device derived Data type (Device DDT)

◦

Function Block data type (EFB\DFB)

◦

Sequential Function Chart data type (SFC)

an optional descriptive comment (1024 characters maximum). Authorized characters
correspond to the ASCII codes 32 to 255

Name of a Data Instance
This is a symbol (32 characters maximum) automatically instantiated with a defaut name.
This name can be modified by the user.
Certain names cannot be used, for example:
•

key words used in text languages

•

names of program sections

•

names of data types that are predefined or chosen by the user (structures, tables)

•

names of DFB/EFB data types that are predefined or chosen by the user

•

names of Elementary Functions (EF) that are predefined or chosen by the user

Names of Instances Belonging to the SFC Family
The names of instances are declared implicitly while the user drafts his sequential function
chart. They are default names supplied by the manufacturer which the user can modify.
Manufacturer-supplied default names:
SFC object

Name

Step

S_<section name>_<step No.>

Step of Macro step

S_<section name>_<macro step No.>_<step No.>

Macro step

MS_<section name>_<step No.>

Nested macro step

MS_<section name>_<macro step No.>_<step No.>

Input step of Macro step

S_IN<section name>_<macro step No.>

Output step of Macro step

S_OUT<section name>_<macro step No.>

Transition

T_<section name>_<transition No.>

Transition of Macro step

T_<section name>_<macro step No.>_<transition No.>

35006144.25

231

Program Languages and Structure

Data Instances

Names of Instances Belonging to the Function Block Family
Instance names are implicitly declared while the user inserts the instances into the sections
of the application program. They are default names supplied by the manufacturer which the
user may modify.
Syntax of manufacturer-supplied default names:

NOTE: Instance names do not include the name of the section in which the instance is
used, since it can be used in different sections of the application.

Access to an Element of a DDT Family Instance
The access syntax is as follows:

Rule:
The maximum size of the access syntax is 1024 characters, and the possible limits of a
derived data type are as follows:
•

10 nesting levels (tables/structures)

•

6 dimensions per table

•

4 digits (figures) to define the index of a table element

Access to an Element of a Device DDT Family Instance
The access syntax is as follows:

232

35006144.25

Data Instances

Program Languages and Structure

Rule:
The maximum size of the access syntax is 1024 characters, and the possible limits of a
derived data type are as follows:
•

10 nesting levels (tables/structures)

•

6 dimensions per table

•

4 digits (figures) to define the index of a table element

Direct Addressing Data Instances
At a Glance
What is a direct addressing data instance?, page 230

Access Syntax
The syntax of a direct addressing data instance is defined by the % symbol followed by a
memory location prefix and in certain cases some additional information.
The memory location prefix can be:
•

M, for internal variables

•

K, for constants (Premium, M580 and M340)

•

S, for system variables

•

N, for network variables

•

I, for input variables

•

Q, for output variables

%M Internal Variables
Access syntax:
Syntax

Format

Example

Program access
rights

Bit

%M<i> or %MX<i>

3 bits (EBOOL)

%M1

R/W

Word

%MW<i>

16 bits (INT)

%MW10

R/W

Word extracted bit

%MW<i>.<j>

1 bit (BOOL)

%MW15.5

R/W

Double word

%MD<i> (1)

32 bits (DINT)

%MD8

R/W

35006144.25

233

Program Languages and Structure

Real (floating point)

Data Instances

Syntax

Format

Example

Program access
rights

%MF<i> (1)

32 bits (REAL)

%MF15

R/W

Legend
(1): Not available for Modicon M340.

<i> represents the instance number (starts a 0 for Premium and 1 for Quantum).
For M580 and M340, verify that double-type instance (double word) or floating instance
(real) are located in an integer type %MW and that the index <i> of the %MW is even.
NOTE: The %M<i> or %MX<i> data detect edges and manage forcing.
Memory organization:

NOTE: The modification of %MW<i> involves the corresponding modifications of %
MD<i> and %MF<i>.

%K Constants
Access syntax:

234

35006144.25

Data Instances

Program Languages and Structure

Syntax

Format

Program access rights

Word constant

%KW<i>

16 bits (INT)

R

Double word constant

%KD<i> (1)

32 bits (DINT)

R

Real (floating point) constant

%KF<i> (1)

32 bits (REAL)

R

Legend
(1): Not available for Modicon M340.

<i> represents the instance number.
NOTE: The memory organization is identical to that of internal variables, which are not
available on Quantum PLCs.

%I Constants
Access syntax:
Syntax

Format

Program access rights

Bit constant

%I<i>

3 bits (EBOOL)

R

Word constant

%IW<i>

16 bits (INT)

R

<i> represents the instance number.
NOTE: These data are only available on Quantum and Momentum PLCs.

%S System Variables
Access syntax:
Syntax

Format

Program access rights

Bit

%S<i> or %SX<i>

1 bit (BOOL)

R/W or R

Word

%SW<i>

32 bits (INT)

R/W or R

<i> represents the instance number.
NOTE: The memory organization is identical to that of internal variables. The %S<i> and
%SX<i> data are not used for detection of edges and do not manage forcing.

35006144.25

235

Program Languages and Structure

Data Instances

%N Network Variables
These variables contain information, which has to be exchanged between several
application programs across the communication network.
Access syntax:
Syntax

Format

Program access rights

Common word

%NW<n>.<s>.<d>

16 bits (INT)

R\W or R

Word extracted bit

%NW<n>.<s>.<d>.<j>

1 bit (BOOL)

R\W or R

<n> represents the network number.
<s> represents the station number.
<d> represents the data number.
<j> represents the position of the bit in the word.

Case with Input/Output Variables
These variables are contained in the application-specific modules.
Access syntax:
Syntax

Example

Program
access rights

%CH<@mod>.<c>

%CH4.3.2

R

BOOL type module detected error bit

%I<@mod>.MOD.ERR

%I4.2.MOD.ERR

R

BOOL type channel detected error bit

%I<@mod>.<c>.ERR

%I4.2.3.ERR

R

BOOL or EBOOL type bit

%I<@mod>.<c>

%I4.2.3

R

%I<@mod>.<c>.<d>

%I4.2.3.1

R

%IW<@mod>.<c>

%IW4.2.3

R

%IW<@mod>.<c>.<d>

%IW4.2.3.1

R

%ID<@mod>.<c>

%ID4.2.3

R

%ID<@mod>.<c>.<d>

%ID4.2.3.2

R

%IF<@mod>.<c>

%IF4.2.3

R

%IF<@mod>.<c>.<d>

%IF4.2.3.2

R

Input/Output structure (IODDT)
%I inputs

INT type word

DINT type double word

Read type REAL (floating point)

236

35006144.25

Data Instances

Program Languages and Structure

Syntax

Example

Program
access rights

%Q<@mod>.<c>

%Q4.20.3

R/W

%Q<@mod>.<c>.<d>

%Q4.20.30.1

R/W

%QW<@mod>.<c>

%QW4.2.3

R/W

%QW<@mod>.<c>.<d>

%QW4.2.3.1

R/W

%QD<@mod>.<c>

%QD4.2.3

R/W

%QD<@mod>.<c>.<d>

%QD4.2.3.2

R/W

%QF<@mod>.<c>

%QF4.2.3

R/W

%QF<@mod>.<c>.<d>

%QF4.2.3.2

R/W

%MW<@mod>.<c>

%MW4.2.3

R/W

%MW<@mod>.<c>.<d>

%MW4.2.3.1

R/W

%MD<@mod>.<c>

%MD4.2.3

R/W

%MD<@mod>.<c>.<d>

%MD4.2.3.2

R/W

%MF<@mod>.<c>

%MF4.2.3

R/W

%MF<@mod>.<c>.<d>

%MF4.2.3.2

R/W

%KW<@mod>.<c>

%KW4.2.3

R

%KW<@mod>.<c>.<d>

%KW4.2.3.1

R

%KD<@mod>.<c>

%KD4.2.3

R

%KD<@mod>.<c>.<d>

%KD4.2.3.12

R

%KF<@mod>.<c>

%KF4.2.3

R

%KF<@mod>.<c>.<d>

%KF4.2.3.12

R

%Q outputs
EBOOL type bit

INT type word

DINT type double word

Read type REAL (floating point)

%M variables (Premium)
INT type word

DINT type double word

Read type REAL (floating point)

%K Constants (Modicon M580, Modicon M340 and Premium)
INT type word

DINT type double word

Read type REAL (floating point)

<@mod = \<b>.<e>\<r>.<m>
<b> bus number (omitted if station is local).
<e> device connection point number (omitted if station is local, the connection point is also
called Drop for Quantum users).
<r> rack number.
35006144.25

237

Program Languages and Structure

Data Instances

<m> module slot
<c> channel number (0 to 999) or MOD reserved word.
<d> data number (0 to 999) or ERR reserved word (optional if 0 value). For M580 and M340,
<d> is even.

238

35006144.25

Data Instances

Program Languages and Structure

Examples: local station and station on bus for Modicon M340 PLCs.

35006144.25

239

Program Languages and Structure

Data Instances

Examples: local station and station on bus for Quantum and Premium PLCs.

240

35006144.25

Data References

Program Languages and Structure

Data References
What’s in This Chapter
References to Data Instances by Value ................................... 241
References to Data Instances by Name ................................... 243
References to Data Instances by Address................................ 245
Data Naming Rules ................................................................ 249

What's in this Chapter?
This chapter provides the references of data instances.
These references can be:
•

value-based references,

•

name-based references,

•

address-based references.

References to Data Instances by Value
Introduction
What is a data instance reference?, page 163

At a Glance
A reference to a data instance by a value is an instance which does not have a name
(symbol) or topological address.
This corresponds to an immediate value which can be assigned to a data type instance
belonging to the EDT family.
Standard IEC 1131 authorizes immediate values on instances of the following data types:
•

•

Booleans
◦

BOOL

◦

EBOOL

integers
◦

35006144.25

INT
241

Program Languages and Structure

•

◦

UINT

◦

DINT

◦

UDINT

◦

TIME

reals
◦

•

•

Data References

REAL

dates and times
◦

DATE

◦

DATE AND TIME

◦

TIME OF DAY

character strings
◦

STRING

The programming software goes beyond the scope of the standard by adding the bit string
types.
•

BYTE

•

WORD

•

DWORD

Examples of Immediate Values:
This table associates immediate values with types of instance

242

Immediate value

Type of instance

‘I am a character string’

STRING

T#1s

TIME

D#2000-01-01

DATE

TOD#12:25:23

TIME_OF_DAY

DT#2000-01-01-12:25:23

DATE_AND_TIME

16#FFF0

WORD

UINT#16#9AF (typed value)

UINT

DWORD#16#FFFF (typed value)

DWORD

35006144.25

Data References

Program Languages and Structure

References to Data Instances by Name
Introduction
What is a data instance reference?, page 163

References to Instances of the EDT Family
The user chooses a name (symbol) which can be used to access the data instance:

References to Instances of the DDT Family
Tables:
The user chooses a name (symbol) which can be used to access the data instance:

Structures:

35006144.25

243

Program Languages and Structure

Data References

The user chooses a name (symbol) which can be used to access the data instance:

244

35006144.25

Data References

Program Languages and Structure

References to Instances of the DFB\EFB Families
The user chooses a name (symbol) which can be used to access the data instance.

References to Data Instances by Address
Introduction
What is a data instance reference?, page 163

At a Glance
It is only possible to reference a data instance by address for certain data instances that
belong to the EDT family. These instances are:
•

internal variables (%M<i>, %MW<i>, %MD<i>, %MF<i>)

•

constants (%KW<i>, %KD<i>, %KF<i>)

•

inputs/outputs (%I<address>, %Q<address>)

35006144.25

245

Program Languages and Structure

Data References

NOTE: Instances %MD<i>, %MF<i>, %KD<i>, and %KF<i> are not available for
Modicon M340 and Modicon M580.

Reference by Direct Addressing
Addressing is considered direct when the address of the instance is fixed, or, in other words,
when it is written into the program.
Examples:

References by Indexed Address
Addressing is considered indexed when the address of the instance is completed with an
index.
The index is defined either by:
•

a value belonging to an Integer type

•

an arithmetical expression made up of Integer types

An indexed variable always has a non-indexed equivalent:

The rules for calculating <j> are as follows.

246

35006144.25

Data References

Program Languages and Structure

Object<i>[index]

Object<j>

%M<i>[index]

<j>=<i> + <index>

%MW<i>[index]

<j>=<i> + <index>

%KW<i>[index]

<j>=<i> + <index>

%MD<i>[index]

<j>=<i> + (<index> x 2)

%KD<i>[index]

<j>=<i> + (<index> x 2)

%MF<i>[index]

<j>=<i> + (<index> x 2)

%KF<i>[index]

<j>=<i> + (<index> x 2)

Examples:

During compilation of the program, a check verifies that:
•

the index is not negative

•

the index does not exceed the space in the memory allocated to each of these three
data types

Word Extract Bits
It is possible to extract one of the 16 bits of single words (%MW, %SW; %KW, %IW, %QW).
The address of the instance is completed with the rank of the extracted bit (<j>).

35006144.25

247

Program Languages and Structure

Data References

Examples:

Byte Extract Bits
It is possible to extract one of the bits of a byte
The address of the extracted bit is accessible via:
•

The name of the corresponding byte.

•

The rank defining its position in the byte. (a number between 0 and 7)

Example:
MyByte is a variable of type BYTE. MyByte.i is a valid BOOL if 0 <= i <= 7
MyByte.0, MyByte.3 and MyByte.7 are valid BOOL.
MyByte.8 is invalid.

Creating a Structure type with extracted bit
The user can create structure type using extracted bit (see EcoStruxure™ Control Expert,
Operating Modes).
The Bit Rank dialog box is accessible by right clicking on the instance or data type which
type must be:

248

•

WORD

•

UINT

•

INT

•

BYTE

•

an extracted bit with a compatible parent

35006144.25

Data References

Program Languages and Structure

Bit and Word Tables
These are a series of adjacent objects (bits or words) of the same type and of a defined
length.

Presentation of bit tables:
Type

Address

Write access

Discrete I/O input bits

%Ix.<i>:L

No

Discrete I/O output bits

%Qx.<i>:L

Yes

Internal bits

%M<i>:L

Yes

Type

Address

Write access

Internal words

%MW<i>:L

Yes

Presentation of word tables:

%MD<i>:L
%MF<i>:L
Constant words

%KW<i>:L

No

%KD<i>:L
%KF<i>:L
System words

%SW50:4

Yes

Examples:
•

%M2:65 Defines an EBOOL table from %M2 to %M66

•

%M125:30 Defines an INT table from %MW125 to %MW154

Data Naming Rules
Introduction
In an application the user chooses a name to:
•

define a type of data

•

instantiate a data item (symbol)

35006144.25

249

Program Languages and Structure

•

identify a Program Unit

•

identify a section

Data References

Some rules have been defined in order to avoid conflicts occurring. This means that it is
necessary to differentiate between the different domains of application of data

What is a Domain?
It is an area of the application from which a variable can or cannot be accessed, such as:
•

•

the application domain which includes:
◦

the various application tasks

◦

the Program Units and/or sections of which it is composed

the domains for each data type such as:
◦

structures/tables for the DDT family

◦

EFB/DFBs for the function block family

Rules
This table defines whether or not it is possible to use a name that already exists in the
application for newly-created elements:
Application
Content ->

Program
unit

Section

SR

DDT/
IODDT

FB
type

FB
Instances

EF

Variable

Program Unit

No

No

No

Yes

Yes

Yes

Yes

Yes

Section

No

No(5)

No

Yes

Yes

Yes

Yes

Yes
No

New elements
(below)

250

SR

No

No

No

Yes

Yes

No

(1)

DDT/IODDT

No

No

No

No

No(4)

No

No(4)

No

FB type

Yes

Yes

Yes

No

No

(3)

No

(3)

FB Instances

No

No

No

No

Yes

No

Yes

No

EF

Yes

Yes

(2)

No

No

No

No

No

35006144.25

Data References

Application
Content ->

Program Languages and Structure

Program
unit

Section

SR

DDT/
IODDT

FB
type

FB
Instances

EF

Variable

Yes

Yes

No

Yes

Yes

No

(1)

No

New elements
(below)
Variable

(1) An instance belonging to the application domain cannot have the same name as an EF.
(2) An instance belonging to the type domain (internal variable) can have the same name as an EF. The EF in
question cannot be used in this type.
(3) The creation or import of EFB/DFBs with the same name as an existing instance are prohibited.
(4) An DDT/IODDT element might have the same name of an FB/EF, however in this case you could not use the
FB/EF in the application.
(5) Exception: there is no conflict between the name of a section belonging a program unit and the name of a
section belonging to another program unit.

NOTE: A number of additional considerations to the rules given in the table are listed
below, specifying that:
•

Within a type, an instance (internal variable) cannot have the same name as the
type name of the object to which it belongs,

•

There is no conflict between the name of an instance belonging to a section of the
application and the name of the instance belonging to a section of a DFB,

•

There is no conflict between the name of a section belonging to a task and the
name of the section belonging to a DFB.

35006144.25

251

Program Languages and Structure

Programming Language
What’s in This Part
Function Block Language FBD................................................ 253
Ladder Diagram (LD) ............................................................. 278
SFC Sequence Language ...................................................... 319
Instruction List (IL) ................................................................. 374
Structured Text (ST) ............................................................... 420

Contents of this Part
This part describes the syntax of the programming languages that are available.

252

35006144.25

Function Block Language FBD

Program Languages and Structure

Function Block Language FBD
What’s in This Chapter
General Information about the FBD Function Block
Language.............................................................................. 253
Elementary Functions, Elementary Function Blocks, Derived
Function Blocks and Procedures (FFBs) .................................. 255
Subroutine Calls .................................................................... 265
Control Elements ................................................................... 266
Link ...................................................................................... 267
Text Object ............................................................................ 269
Execution Sequence of the FFBs ............................................ 269
Change Execution Sequence.................................................. 271
Loop Planning ....................................................................... 276

Overview
This chapter describes the function block language FBD which conforms to IEC 61131.

General Information about the FBD Function Block
Language
Introduction
The FBD editor is used for graphical function block programming according to IEC 61131-3.

35006144.25

253

Program Languages and Structure

Function Block Language FBD

Representation of an FBD Section
Representation:

Objects
The objects of the FBD programming language (Function Block Diagram) help to divide a
section into a number of:
•

EFs and EFBs (Elementary Functions, page 255 and Elementary Function Blocks,
page 256),

•

DFBs (Derived Function Blocks), page 257,

•

Procedures, page 257 and

•

Control Elements, page 266.

These objects, combined under the name FFBs, can be linked with each other by:
•

Links, page 267 or

•

Actual Parameters, page 258.

Comments regarding the section logic can be provided using text objects (see Text Object,
page 269).

Section Size
One FBD section consists of a window containing a single page.

254

35006144.25

Function Block Language FBD

Program Languages and Structure

This page has a grid background. A grid unit consists of 10 coordinates. A grid unit is the
smallest possible space between 2 objects in an FBD section.
The FBD programming language is not cell oriented but the objects are still aligned with the
grid coordinates.
An FBD section can be configured in number of cells (horizontal grid coordinates and
vertical grid coordinates).

IEC Conformity
For a description of the extent to which the FBD programming language conforms to IEC,
see IEC Conformity, page 508.

Elementary Functions, Elementary Function Blocks,
Derived Function Blocks and Procedures (FFBs)
Introduction
FFB is the generic term for:
•

Elementary Function (EF), page 255

•

Elementary Function Block (EFB), page 256

•

DFB (Derived Function Block), page 257

•

Procedure, page 257

Elementary Function
Elementary functions (EF) have no internal states. If the input values are the same, the
value on the output is the same every time the function is called. For example, the addition
of two values always gives the same result.
An elementary function is represented graphically as a frame with inputs and one output.
The inputs are always represented on the left and the output is always on the right of the
frame.
The name of the function, i.e. the function type, is displayed in the center of the frame.
The execution number, page 269 for the function is shown to the right of the function type.
The function counter is shown above the frame. The function counter is the sequential
number of the function within the current section. Function counters cannot be modified.

35006144.25

255

Program Languages and Structure

Function Block Language FBD

Elementary Function

With some elementary functions, the number of inputs can be increased.

Elementary Function Block
Elementary function blocks (EFBs) have internal states. If the input values are the same, the
value on the output can be different each time the function is called. e.g. for a counter the
value on the output is incremented.
An elementary function block is represented graphically as a frame with inputs and outputs.
The inputs are always represented on the left and the outputs always on the right of the
frame.
Function blocks can have more than one output.
The name of the function block, i.e. the function block type, is displayed in the center of the
frame.
The execution number, page 269 for the function block is shown to the right of the function
block type.
The instance name is displayed above the frame.
The instance name serves as a unique identification for the function block in a project.
The EFB instance name is created automatically and has the following structure: TYPE_n,
where:
•

TYPE is the type of the function block.

•

n is the sequential number of the function block type in the project.

For example:
•

First instance of a type EFB type TON is named TON_0

•

First instance of a type EFB type MOTOR is named MOTOR_0

•

Second instance of a type EFB type TON is named TON_1

This automatically generated name can be modified for clarification. The instance name
(max. 32 characters) must be unique throughout the project and is not case-sensitive. The
instance name must conform to general naming conventions.

256

35006144.25

Function Block Language FBD

Program Languages and Structure

NOTE: To conform to IEC61131-3, only letters are permitted as the first character of the
name. If you want to use a numeral as your first character however, this must be
enabled explicitly.
Elementary Function Block

DFB
Derived function blocks (DFBs) have the same properties as elementary function blocks.
The user can create them in the programming languages FBD, LD, IL, and/or ST.
The only difference to elementary function blocks is that the derived function block is
represented as a frame with double vertical lines.
Derived Function Block

Procedure
Procedures are functions viewed technically.
The only difference to elementary functions is that procedures can occupy more than one
output and they support data type VAR_IN_OUT.
Procedures are a supplement to IEC 61131-3 and must be enabled explicitly.
To the eye, procedures are no different than elementary functions.

35006144.25

257

Program Languages and Structure

Function Block Language FBD

Procedure

Parameters
Inputs and outputs are required to transfer values to or from an FFB. These are called
formal parameters.
Objects are linked to formal parameters; these objects contain the current process states.
They are called actual parameters.
Formal and actual parameters:

At program runtime, the values from the process are transferred to the FFB via the actual
parameters and then output again after processing.
Only one object (actual parameter) of the following types may be linked to FFB inputs:
•

Variable

•

Address

•

Literal

•

ST Expression, page 420
ST expressions on FFB inputs are a supplement to IEC 61131-3 and must be enabled
explicitly.

•

Link

The following combinations of objects (actual parameters) can be linked to FFB outputs:
258

35006144.25

Function Block Language FBD

Program Languages and Structure

•

one variable

•

a variable and one or more connections (but not for VAR_IN_OUT, page 264 outputs)

•

an address

•

an address and one or more connections (but not for VAR_IN_OUT, page 264 outputs)

•

one or more connections (but not for VAR_IN_OUT, page 264 outputs)

The data type of the object to be linked must be the same as that of the FFB input/output. If
all actual parameters consist of literals, a suitable data type is selected for the function
block.
Exception: For generic FFB inputs/outputs with data type ANY_BIT, it is possible to link
objects of data type INT or DINT (not UINT and UDINT).
This is a supplement to IEC 61131-3 and must be enabled explicitly.
Example:
Allowed:

Not allowed:

(In this case, AND_INT must be used.)
Not all formal parameters have to be assigned an actual parameter. However, this does not
apply in the case of negated pins. These must always be assigned an actual parameter.
This is also the case with some formal parameter types. These types are shown in the
following table.
Table of formal parameter types:
Parameter type

EDT

STRING

ARRAY

ANY_ARRAY

IODDT

DEVICE
DDT

STRUCT

FB

ANY

EFB: Input

-

-

-

-

/

/

-

/

-

EFB: VAR_IN_OUT

+

-

-

-

+

/

-

/

-

EFB: Output

-

-

+

+

+

/

-

/

+

DFB: Input

-

-

-

-

/

+

-

/

-

35006144.25

259

Program Languages and Structure

Function Block Language FBD

Parameter type

EDT

STRING

ARRAY

ANY_ARRAY

IODDT

DEVICE
DDT

STRUCT

FB

ANY

DFB: VAR_IN_OUT

+

-

-

-

+

+

-

/

-

DFB: Output

-

-

+

/

/

/

-

/

+

EF: Input

-

-

-

-

+

/

-

+

-

EF: VAR_IN_OUT

+

-

-

-

+

/

-

/

-

EF: Output

-

-

-

-

-

/

-

/

-

Procedure: Input

-

-

-

-

+

/

-

+

-

Procedure: VAR_
IN_OUT

+

+

+

+

+

/

+

/

+

Procedure: Output

-

-

-

-

-

/

-

/

+

+ Actual parameter required
- Actual parameter not required, it's the general rule, but there are exceptions for some FFBs, for instance when some
parameters are used to characterize the information we want to be given by the FFB.
/ not applicable

FFBs that use actual parameters on the inputs that have not yet received any value
assignment, work with the initial values of these actual parameters.
If no value is allocated to a formal parameter, then the initial value is used for executing the
function block. If no initial value has been defined then the default value ("0") is used.
If a formal parameter is not assigned a value and the function block/DFB instance is invoked
more than once, then the subsequently executed invocations are run with the last effective
actual value.
NOTE: Unassigned data structures are always initialized with value "0", initial values
can not be defined.
NOTE: An ANY_ARRAY_xxx input pin not connected will create automatically an hidden
array of 1 element.

Public Variables
In addition to inputs and outputs, some function blocks also provide public variables.
These variables transfer static values (values that are not influenced by the process) to the
function block. They are used for setting parameters for the function block.
Public variables are a supplement to IEC 61131-3.
The assignment of values to public variables is made using their initial values.

260

35006144.25

Function Block Language FBD

Program Languages and Structure

Public variables are read via the instance name of the function block and the names of the
public variables.
Example:

Private Variables
In addition to inputs, outputs and public variables, some function blocks also provide private
variables.
Like public variables, private variables are used to transfer statistical values (values that are
not influenced by the process) to the function block.
Private variables can not be accessed by user program. These type of variables can only be
accessed by the animation table.
NOTE: Nested DFBs are declared as private variables of the parent DFB. So their
variables are also not accessible through programming, but trough the animation table.
Private variables are a supplement to IEC 61131-3.

Programming Notes
Attention should be paid to the following programming notes:
•

FFBs are only executed if the input EN=1 or if the input EN, page 262 is grayed out.

•

Boolean inputs and outputs can be inverted.

•

Special conditions apply when using VAR_IN_OUT variables, page 264.

•

Function block/DFB instances can be called multiple times, page 262.

35006144.25

261

Program Languages and Structure

Function Block Language FBD

Multiple Function Block Instance Call
Function block/DFB instances can be called more than once; other than instances from
communication EFBs and function blocks/DFBs with an ANY output but no ANY input: these
can only be called once.
Calling the same function block/DFB instance more than once makes sense, for example, in
the following cases:
•

If the function block/DFB has no internal value or it is not required for further
processing.
In this case, memory is saved by calling the same function block/DFB instance more
than once since the code for the function block/DFB is only loaded once.
The function block/DFB is then handled like a "Function".

•

If the function block/DFB has an internal value and this is supposed to influence various
program segments, for example, the value of a counter should be increased in different
parts of the program.
In this case, calling the same function block/DFB means that temporary results do not
have to be saved for further processing in another part of the program.

EN and ENO
One EN input and one ENO output can be used in all FFBs.
If the value of EN is equal to "0" when the FFB is invoked, the algorithms defined by the FFB
are not executed and ENO is set to "0".
If the value of EN is equal to "1" when the FFB is invoked, the algorithms defined by the FFB
is executed. After the algorithms have been executed successfully, the value of ENO is set to
"1". If an error occurs when executing these algorithms, ENO is set to "0".
If the EN pin is not assigned a value, when the FFB is invoked, the algorithm defined by the
FFB is executed (same as if EN equals to "1"), Please refer to Maintain output links on
disabled EF (see EcoStruxure™ Control Expert, Operating Modes).
If ENO is set to "0" (caused by EN=0 or an error during execution):
•

Function blocks
◦

262

EN/ENO handling with function blocks that (only) have one link as an output
parameter:

35006144.25

Function Block Language FBD

Program Languages and Structure

If EN of FUNCBLOCK_1 is set to "0", the link on output OUT of FUNCBLOCK_1
maintains the old status it had during the last correctly executed cycle.
◦

EN/ENO handling with function blocks that have one variable and one link as output
parameters:

If EN of FUNCBLOCK_1 is set to "0", the link on output OUT of FUNCBLOCK_1
maintains the old status it had during the last correctly executed cycle. The OUT1
variable on the same pin either retains its previous status or can be changed
externally without influencing the link. The variable and the link are saved
independently of each other.
•

Functions/Procedures
As defined in IEC61131-3, the outputs from deactivated functions (EN input set to "0")
are undefined. (The same applies to procedures.)
Here nevertheless an explanation of the output statuses in this case:
◦

EN/ENO handling with function/procedure blocks that (only) have one link as an
output parameter:

If EN of FUNC_PROC_1 is set to "0", the value of the link on output OUT of FUNC_
PROC_1 depends on the project setting Maintain output links on disabled EF.
If this project setting is set to “0”, the value of the link is set to “0”.
If this project setting is set to “1”, the link maintains the old value it had during the
last correctly executed cycle.
Please refer to Maintain output links on disabled EF (see EcoStruxure™ Control
Expert, Operating Modes).
◦

35006144.25

EN/ENO handling with function/procedure blocks that have one variable and one
link as output parameters:

263

Program Languages and Structure

Function Block Language FBD

If EN of FUNC_PROC_1 is set to "0", the value of the link on output OUT of FUNC_
PROC_1 depends on the project setting Maintain output links on disabled EF.
If this project setting is set to “0”, the value of the link is set to “0”.
If this project setting is set to “1”, the link maintains the old value it had during the
last correctly executed cycle.
Please refer to Maintain output links on disabled EF (see EcoStruxure™ Control
Expert, Operating Modes).
The OUT1 variable on the same pin either retains its previous status or can be
changed externally without influencing the link. The variable and the link are saved
independently of each other.
The output behavior of the FFBs does not depend on whether the FFBs are invoked without
EN/ENO or with EN=1.
NOTE: For disabled function blocks (EN = 0) with an internal time function (e.g. function
block DELAY), time seems to keep running, since it is calculated with the help of a
system clock and is therefore independent of the program cycle and the release of the
block.

VAR_IN_OUT Variable
FFBs are often used to read a variable at an input (input variables), to process it and to
output the altered values of the same variable (output variables).
This special type of input/output variable is also called a VAR_IN_OUT variable.
The link between input and output variables is represented by a line in the FFB.
VAR_IN_OUT variable

The following special features are to be noted when using FFBs with VAR_IN_OUT
variables.

264

•

All VAR_IN_OUT inputs must be assigned a variable.

•

Via graphical links only VAR_IN_OUT outputs with VAR_IN_OUT inputs can be
connected.

•

Only one graphical link can be connected to a VAR_IN_OUT input/output.

35006144.25

Function Block Language FBD

Program Languages and Structure

•

A combination of variable/address and graphical connections is not possible for VAR_
IN_OUT outputs).

•

No literals or constants can be connected to VAR_IN_OUT inputs/outputs.

•

No negations can be used on VAR_IN_OUT inputs/outputs.

•

Different variables/variable components can be connected to the VAR_IN_OUT input
and the VAR_IN_OUT output. In this case the value of the variables/variable component
on the input is copied to the at the output variables/variable component.

Subroutine Calls
Calling a Subroutine
In FBD, subroutines are called using the following blocks.

If the status of EN is 1, the respective subroutine (variable name inSR_Name) is called.
The output ENO is not used to display the error status for this type of block. The output ENO
is always 1 for this type of block and is used to call multiple subroutines simultaneously.
The following construction makes it possible to call multiple subroutines simultaneously.

The subroutine to be called must be located in the same task as the FBD section called.
Subroutines can also be called from within subroutines.
Subroutine calls are a supplement to IEC 61131-3 and must be enabled explicitly.
In SFC action sections, subroutine calls are only allowed when Multitoken Operation is
enabled.

35006144.25

265

Program Languages and Structure

Function Block Language FBD

Control Elements
Introduction
Control elements are used for executing jumps within an FBD section and for returning from
a subroutine (SRx) or derived function block (DFB) to the main program.

Control Elements
The following control elements are available.
Designation

Representation

Jump

Description
When the status of the left link is 1, a jump is made to a label (in the current
section).
To generate a conditional jump, a jump object is linked to a Boolean FFB
output.
To generate an unconditional jump, the jump object is assigned the value 1
for example, using the AND function.

Label

LABEL:

Labels (jump targets) are indicated as text with a colon at the end.
This text is limited to 32 characters and must be unique within the entire
section. The text must conform to general naming conventions.
Jump labels can only be placed between the first two grid points on the left
edge of the section.
Note: Jump labels may not "cut through" networks, i.e. an assumed line from
the jump label to the right edge of the section may not be crossed by any
object. This is also valid for links.

Return

RETURN objects can not be used in the main program.
•

In a DFB, a RETURN object forces the return to the program which
called the DFB.
◦

The rest of the DFB section containing the RETURN object is not
executed.

◦

The next sections of the DFB are not executed.

The program which called the DFB will be executed after return from
the DFB.
If the DFB is called by another DFB, the calling DFB will be executed
after return.
•

In a SR, a RETURN object forces the return to the program which called
the SR.
◦

The rest of the SR containing the RETURN object is not executed.

The program which called the SR will be executed after return from the
SR.

266

35006144.25

Function Block Language FBD

Program Languages and Structure

Link
Description
Links are vertical and horizontal connections between FFBs.

Representation
The link coordinates are identified by a filled circle.

35006144.25

267

Program Languages and Structure

Function Block Language FBD

Crossed links are indicated by a "broken" link.

Programming Notes
Attention should be paid to the following programming notes:
•

Links can be used for any data type.

•

The data types of the inputs/outputs to be linked must be the same.

•

Several links can be connected with one FFB output. Only one may be linked with an
FFB input however.

•

Inputs and outputs may be linked to one-another. Linking more than one output together
is not possible. That means that no OR connection is possible using links in FBD. An OR
function is to be used in this case.

•

Overlapping links with other objects is permitted.

•

Links may not be used to create loops since the sequence of execution in this case
cannot be clearly determined in the section. Loops must be created using actual
parameters (see Loop Planning, page 276).

•

To avoid links crossing each other, links can also be represented in the form of
connectors.
The source and target for the connection are labeled with a name that is unique within
the section.
The connector name has the following structure depending on the type of source object
for the connection:

268

◦

For functions: "Function counter/formal parameter" for the source of the connection

◦

For function blocks: "Instance name/formal parameter" for the source of the
connection
35006144.25

Function Block Language FBD

Program Languages and Structure

Text Object
Description
Text can be positioned as text objects using FBD Function Block language. The size of
these text objects depends on the length of the text. The size of the object, depending on the
size of the text, can be extended vertically and horizontally to fill further grid units. Text
objects may not overlap with FFBs; however they may overlap with links.

Execution Sequence of the FFBs
Introduction
The execution sequence is determined by the position of the FFBs within the section
(executed from left to right and from top to bottom). If the FFBs are then linked graphically,
the execution sequence is determined by the signal flow.
The execution sequence is indicated by the execution number (number in the top right
corner of the FFB frame).

Execution Sequence on Networks
For network execution sequences, the following rules apply:
•

Executing a section is completed network by network based on the FFB links from
above and below.

•

Links may not be used to create loops since the sequence of execution in this case
cannot be clearly determined. Loops must be created using actual parameters (see
Loop Planning, page 276).

•

The execution sequence for networks that are not linked is determined by the graphic
sequence (from top-right to bottom-left). This execution sequence can be influenced
(see Change Execution Sequence, page 271).

•

Processing on a network is ended completely before the processing begins on another
network for which outputs are used on the previous network.

35006144.25

269

Program Languages and Structure

Function Block Language FBD

•

No element of a network is deemed to be processed as long as the status of all inputs of
this element are not calculated.

•

Processing on a network is only ended if all outputs on this network have been
processed.

Signal Flow within a Network
For execution sequences within a network, the following rules apply:
•

An FFB is only processed if all elements (FFB outputs etc.) with which its inputs are
linked are processed.

•

The execution sequence of FFBs that are linked with various outputs of the same FFB
runs from top to bottom.

•

The execution sequence of FFBs is not influenced by the location within the network.
This does not apply if more than one FFB is linked to the same output of the "calling"
FFB. In this case, the execution sequence is determined by the graphic sequence (from
top to bottom).

Priorities
Priorities in Defining the Signal Flow Within a Section.

270

Priority

Rule

Description

1

Link

Links have the highest priorities in defining the signal flow within a FBD
section.

2

User Definition

User Access to Execution Sequence.

3

Network by Network

Processing on a network is ended completely before the processing
begins on another network.

4

Output Sequence

FFBs that are linked to the outputs of the same "calling" FFB are
processed from top to bottom.

5

Rung by Rung

Lowest priority. (Only applies if none of the other rules apply).

35006144.25

Function Block Language FBD

Program Languages and Structure

Example
Example of the Execution Sequence of Objects in an FBD Section:

Change Execution Sequence
Introduction
The execution order of networks and the execution order of objects within a network are
defined by a number of rules, page 270.

35006144.25

271

Program Languages and Structure

Function Block Language FBD

In some cases the execution order suggested by the system should be changed.
The procedure for defining/changing the execution sequence of networks is as follows:
•

Using links instead of actual parameters

•

Network positions

•

Explicit execution sequence definition

The procedure for defining/changing the execution sequence of networks is as follows:
•

FFB positions

Original Situation
The following diagram shows two networks for which the execution sequences are simply
defined by their positions within the section, without taking into account the fact that blocks
.4/.5 and .7/.8 require a different execution sequence.

272

35006144.25

Function Block Language FBD

Program Languages and Structure

Link Instead of Actual Parameters
By using a link instead of a variable the two networks are executed in the proper sequence
(see also Original Situation, page 272).

35006144.25

273

Program Languages and Structure

Function Block Language FBD

Network Positions
The correct execution sequence can be achieved by changing the position of the networks
in the section (see also Original Situation, page 272).

274

35006144.25

Function Block Language FBD

Program Languages and Structure

Explicit Definition
The correct execution sequence can be achieved by explicitly changing the execution
sequence of an FFB. To indicate that which FFB’s had their execution order changed, the
execution number is shown in a black field (see also Original Situation, page 272).

NOTE: Only one reference of an instance is allowed, e.g. the instance ".7" may only be
referenced once.

FFB Positions
The position of FFBs only influences the execution sequence if more than one FFB is linked
to the same output of the "calling" FFB (see also Original Situation, page 272).
In the first network, block positions .4 and .5 are switched. In this case (common origins for
both block inputs) the execution sequence of both blocks is switched as well (processed
from top to bottom).

35006144.25

275

Program Languages and Structure

Function Block Language FBD

In the second network, block positions .7 and .8 are switched. In this case (different origins
for the block inputs) the execution sequence of the blocks is not switched (processed in the
order the block outputs are called).

Loop Planning
Non-Permitted Loops
Configuring loops exclusively via links is not permitted since it is not possible to clearly
specify the signal flow (the output of one FFB is the input of the next FFB, and the output of
this one is the input of the first).
Non-permitted Loops via Links

276

35006144.25

Function Block Language FBD

Program Languages and Structure

Generating Via an Actual Parameter
This type of logic must be resolved using feedback variables so that the signal flow can be
determined.
Feedback variables must be initialized. The initial value is used during the first execution of
the logic. Once they have been executed the initial value is replaced by the actual value.
Pay attention to the two different types of execution sequences (number in brackets after the
instance name) for the two blocks.
Loop generated with an actual parameter: Type 1

Loop generated with an actual parameter: Type 2

35006144.25

277

Program Languages and Structure

Ladder Diagram (LD)

Ladder Diagram (LD)
What’s in This Chapter
General Information about the LD Ladder Diagram
Language.............................................................................. 278
Contacts ............................................................................... 281
Coils ..................................................................................... 282
Elementary Functions, Elementary Function Blocks, Derived
Function Blocks and Procedures (FFBs) .................................. 283
Control Elements ................................................................... 294
Operate Blocks and Compare Blocks ...................................... 295
Links..................................................................................... 297
Text Object ............................................................................ 300
Edge Recognition .................................................................. 301
Execution Sequence and Signal Flow...................................... 309
Loop Planning ....................................................................... 311
Change Execution Sequence.................................................. 313

Overview
This chapter describes the ladder diagram language LD which conforms to IEC 611311.

General Information about the LD Ladder Diagram
Language
Introduction
This section describes the Ladder Diagram (LD) according to IEC 61131-3.
The structure of an LD section corresponds to a rung for relay switching.
The left power rail is located on the left-hand side of the LD editor. This left power rail
corresponds to the phase (L ladder) of a rung. With LD programming, in the same way as in
a rung, only the LD objects which are linked to a power supply, that is to say connected to
the left power rail, are "processed". The right power rail corresponds to the neutral wire.
However, all coils and FFB outputs are linked with it directly or indirectly, and this creates a
power flow.
A group of objects which are linked together one below the other, and have no links to other
objects (excluding the power rail), is called a network or a rung.

278

35006144.25

Ladder Diagram (LD)

Program Languages and Structure

Representation of an LD Section
Representation:

Objects
The objects of the LD programming language help to divide a section into a number of:
•

Contacts, page 281

•

Coils, page 282

35006144.25

279

Program Languages and Structure

Ladder Diagram (LD)

•

EFs and EFBs (Elementary Functions, page 283 and Elementary Function Blocks,
page 284)

•

DFBs (Derived Function Blocks, page 285)

•

Procedures, page 286

•

Control Elements, page 294 and

•

Operation and Comparison blocks, page 295 that represent an extension to IEC 611313

These objects can be connected with each other by means of:
•

Links, page 297 or

•

Actual Parameters, page 286 (FFBs only).

Comments regarding the section logic can be provided using text objects (see Text Object,
page 300).

Section Size
One LD section consists of a window containing a single page.
This page has a grid that divides the section into rows and columns.
A width of 11-63 columns and 17-3998 lines can be defined for LD sections.
The LD programming language is cell oriented, i.e. only one object can be placed in each
cell.

Processing Sequence
The processing sequence of the individual objects in an LD section is determined by the
data flow within the section. Networks connected to the left power rail are processed from
top to bottom (link to the left power rail). Networks that are independent of each other within
the section are processed according to their position (from top to bottom) (see also
Execution Sequence and Signal Flow, page 309).

IEC Conformity
For a description of IEC conformity for the LD programming language, see IEC Conformity,
page 508.

280

35006144.25

Ladder Diagram (LD)

Program Languages and Structure

Contacts
Introduction
A contact is an LD element that transfers a status on the horizontal link to its right side. This
status is the result of a Boolean AND operation on the status of the horizontal link on the left
side with the status of the relevant Boolean actual parameter.
A contact does not change the value of the relevant actual parameter.
Contacts take up one cell.
The following are permitted as actual parameters:
•

Boolean variables

•

Boolean constants

•

Boolean addresses (topological addresses or symbolic addresses)

•

ST expression, page 420 delivering a Boolean result (e.g. VarA OR VarB)
ST expressions as actual parameters for contacts are a supplement to IEC 61131-3 and
must be enabled explicitly

Contact Types
The following contacts are available:
Designation

Representation

Description

Normally open

In the case of normally open contacts, the status of the left link is
transferred to the right link if the status of the relevant Boolean
actual parameter (indicated with xxx) is ON. Otherwise, the status
of the right link is OFF.

Normally closed

In the case of normally closed contacts, the status of the left link is
transferred to the right link if the status of the relevant Boolean
actual parameter (indicated with xxx) is OFF. Otherwise, the status
of the right link is OFF.

Contact for detecting
positive transitions

With contacts for detection of positive transitions, the right link for a
program cycle is ON if a transfer of the relevant actual parameter
(labeled by xxx) goes from OFF to ON and the status of the left link
is ON at the same time. Otherwise, the status of the right link is 0.
Also see Edge Recognition, page 301.

Contact for detecting
negative transitions

With contacts for detection of negative transitions, the right link for a
program cycle is ON if a transfer of the relevant actual parameter
(labeled by xxx) goes from ON to OFF and the status of the left link
is ON at the same time. Otherwise, the status of the right link is 0.
Also see Edge Recognition, page 301.

35006144.25

281

Program Languages and Structure

Ladder Diagram (LD)

Coils
Introduction
A coil is an LD element which transfers the status of the horizontal link on the left side,
unchanged, to the horizontal link on the right side. The status is stored in the respective
Boolean actual parameter.
Normally, coils follow contacts or FFBs, but they can also be followed by contacts.
Coils take up one cell.
The following are permitted as actual parameters:
•

Boolean variables

•

Boolean addresses (topological addresses or symbolic addresses)

Coil Types
The following coils are available:
Designation

Representation

Description

Coil

With coils, the status of the left link is transferred to the relevant Boolean
actual parameter (indicated by xxx) and the right link.

Negated coil

With negated coils, the status of the left link is copied onto the right link. The
inverted status of the left link is copied to the relevant Boolean actual
parameter (indicated by xxx). If the left link is OFF, then the right link will also
be OFF and the relevant Boolean actual parameter will be ON.

Coil for
detecting
positive
transitions

With coils that detect positive transitions, the status of the left link is copied
onto the right link. The relevant actual parameter of data type EBOOL
(indicated by xxx) is 1 for a program cycle, if a transition of the left link from 0
to 1 is made.
Also see Edge Recognition, page 301.

Coil for
detecting
negative
transitions

With coils that detect negative transitions, the status of the left link is copied
onto the right link. The relevant actual Boolean parameter (indicated by xxx)
is 1 for a program cycle, if a transition of the left link from 1 to 0 is made.
Also see Edge Recognition, page 301.

Set coil

With set coils, the status of the left link is copied onto the right link. The
relevant Boolean actual parameter (indicated by xxx) is set to ON if the left
link has a status of ON, otherwise it remains unchanged. The relevant
Boolean actual parameter can be reset through the reset coil.
Also see Edge Recognition, page 301.

282

35006144.25

Ladder Diagram (LD)

Designation

Representation

Reset coil

Program Languages and Structure

Description
With reset coils, the status of the left link is copied onto the right link. The
relevant Boolean actual parameter (indicated by xxx) is set to OFF if the left
link has a status of ON, otherwise it remains unchanged. The relevant
Boolean actual parameter can be set through the set coil.
Also see Edge Recognition, page 301.

Halt coil

With halt coils, if the status of the left link is 1, the program execution is
stopped immediately (With halt coils the status of the left link is not copied to
the right link.). Sets the CPU to HALT mode, page 156.

Call coil

With call coils, the status of the left link is copied to the right link. If the status
of the left link is ON then the respective sub-program (indicated by xxx) is
called.
The subroutine to be called must be located in the same task as the calling
LD section. Subroutines can also be called from within subroutines.
Subroutines are a supplement to IEC 61131-3 and must be enabled
explicitly.
In SFC action sections, call coils (subroutine calls) are only allowed when
Multitoken Operation is enabled.

Elementary Functions, Elementary Function Blocks,
Derived Function Blocks and Procedures (FFBs)
Introduction
FFB is the generic term for:
•

Elementary Function (EF), page 283

•

Elementary Function Block (EFB), page 284

•

Derived Function Block (DFB), page 285

•

Procedure, page 286

FFBs occupy 1 to 3 columns (depending on the length of the formal parameter names) and
2 to 33 lines (depending on the number of formal parameter rows).

Elementary Function
Functions have no internal states. If the input values are the same, the value on the output is
the same every time the function is called. For example, the addition of two values always
gives the same result.

35006144.25

283

Program Languages and Structure

Ladder Diagram (LD)

An elementary function is represented graphically as a frame with inputs and one output.
The inputs are always represented on the left and the output is always on the right of the
frame.
The name of the function, i.e. the function type, is displayed in the center of the frame.
The execution number, page 309 for the function is shown to the right of the function type.
The function counter is shown above the frame. The function counter is the sequential
number of the function within the current section. Function counters cannot be modified.
Elementary Function

With some elementary functions, the number of inputs can be increased.

Elementary Function Block
Elementary function blocks have internal states. If the input values are the same, the value
on the output can be different each time the function is called. e.g. for a counter the value on
the output is incremented.
An elementary function block is represented graphically as a frame with inputs and outputs.
The inputs are always represented on the left and the outputs always on the right of the
frame. The name of the function block, i.e. the function block type, is displayed in the center
of the frame. The instance name is displayed above the frame.
Function blocks can have more than one output.
The name of the function block, i.e. the function block type, is displayed in the center of the
frame.
The execution number, page 309 for the function block is shown to the right of the function
block type.
The instance name is displayed above the frame.
The instance name serves as a unique identification for the function block in a project.
The instance name is created automatically and has the following structure: TYPE_n where
TYPE is the function block type name: TYPE_n
284

35006144.25

Ladder Diagram (LD)

Program Languages and Structure

•

TYPE = Function block type name

•

n = sequential number of the function block in the project

This automatically generated name can be modified for clarification. The instance name
(max. 32 characters) must be unique throughout the project and is not case-sensitive. The
instance name must conform to general naming conventions.
NOTE: To conform to IEC61131-3, only letters are permitted as the first character of the
name. If you want to use a numeral as your first character however, this must be
enabled explicitly.
Elementary Function Block

DFB
Derived function blocks (DFBs) have the same properties as elementary function blocks.
The user can create them in the programming languages FBD, LD, IL, and/or ST.
The only difference to elementary function blocks is that the derived function block is
represented as a frame with double vertical lines.
Derived Function Block

35006144.25

285

Program Languages and Structure

Ladder Diagram (LD)

Procedure
Procedures are functions viewed technically.
The only difference to elementary functions is that procedures can occupy more than one
output and they support data type VAR_IN_OUT.
To the eye, procedures are no different than elementary functions.
Procedures are a supplement to IEC 61131-3 and must be enabled explicitly.
Procedure

Parameters
Inputs and outputs are required to transfer values to or from an FFB. These are called
formal parameters.
Objects are linked to formal parameters; these objects contain the current process states.
They are called actual parameters.

286

35006144.25

Ladder Diagram (LD)

Program Languages and Structure

Formal and actual parameters:

At program runtime, the values from the process are transferred to the FFB via the actual
parameters and then output again after processing.
Only one object (actual parameter) of the following types may be linked to FFB inputs:
•

Contact

•

Variable

•

Address

•

Literal

•

ST Expression
ST expressions on FFB inputs are a supplement to IEC 61131-3 and must be enabled
explicitly.

•

Link

The following combinations of objects (actual parameters) can be linked to FFB outputs:
•

one or more coils

•

one or more contacts

•

one variable

•

a variable and one or more connections (but not for VAR_IN_OUT, page 293 outputs)

•

an address

•

an address and one or more connections (but not for VAR_IN_OUT, page 293 outputs)

•

one or more connections (but not for VAR_IN_OUT, page 293 outputs)

The data type of the object to be linked must be the same as that of the FFB input/output. If
all actual parameters consist of literals, a suitable data type is selected for the function
block.

35006144.25

287

Program Languages and Structure

Ladder Diagram (LD)

Exception: For generic FFB inputs/outputs with data type ANY_BIT, it is possible to link
objects of data type INT or DINT (not UINT and UDINT).
This is a supplement to IEC 61131-3 and must be enabled explicitly.
Example:
Allowed:

Not allowed:

(In this case, AND_INT must be used.)
Not all formal parameters have to be assigned an actual parameter. However, this does not
apply in the case of negated pins. These must always be assigned an actual parameter.
This is also the case with some formal parameter types. These types are shown in the
following table.
Table of formal parameter types:
Parameter type

EDT

STRING

ARRAY

ANY_
ARRAY

IODDT

Device
DDT

STRUCT

FB

ANY

EFB: Input

-

-

-

-

/

/

-

/

-

DFB: Output

-

-

+

/

/

/

-

/

+

EFB: VAR_IN_
OUT

+

+

+

+

+

/

+

/

+

DFB: Input

-

-

-

-

/

+

-

/

-

DFB: VAR_IN_
OUT

+

+

+

+

+

+

+

/

+

EFB: Output

-

-

+

+

+

/

-

/

+

EF: Input

-

-

-

-

+

/

-

+

-

EF: VAR_IN_OUT

+

+

+

+

+

/

+

/

+

EF: Output

-

-

-

-

-

-

-

/

-

Procedure: Input

-

-

-

-

+

/

-

+

-

288

35006144.25

Ladder Diagram (LD)

Program Languages and Structure

Parameter type

EDT

STRING

ARRAY

ANY_
ARRAY

IODDT

Device
DDT

STRUCT

FB

ANY

Procedure: VAR_
IN_OUT

+

+

+

+

+

/

+

/

+

Procedure:
Output

-

-

-

-

-

/

-

/

+

+ Actual parameter required
- Actual parameter not required, it's the general rule, but there are exceptions for some FFBs, for instance when some
parameters are used to characterize the information we want to be given by the FFB.
/ not applicable

FFBs that use actual parameters on the inputs that have not yet received any value
assignment, work with the initial values of these actual parameters.
If no value is allocated to a formal parameter, then the initial value will be used for executing
the function block. If no initial value has been defined then the default value (0) is used.
If a formal parameter is not assigned a value and the function block/DFB is instanced more
than once, then the subsequent instances are run with the old value.
NOTE: An ANY_ARRAY_xxx input pin not connected will create automatically an hidden
array of 1 element.

Public Variables
In addition to inputs/outputs, some function blocks also provide public variables.
These variables transfer statistical values (values that are not influenced by the process) to
the function block. They are used for setting parameters for the function block.
Public variables are a supplement to IEC 61131-3.
The assignment of values to public variables is made using their initial values.
Public variables are read via the instance name of the function block and the names of the
public variables.

35006144.25

289

Program Languages and Structure

Ladder Diagram (LD)

Example:

Private Variables
In addition to inputs, outputs and public variables, some function blocks also provide private
variables.
Like public variables, private variables are used to transfer statistical values (values that are
not influenced by the process) to the function block.
Private variables can not be accessed by user program. These type of variables can only be
accessed by the animation table.
NOTE: Nested DFBs are declared as private variables of the parent DFB. So their
variables are also not accessible through programming, but trough the animation table.
Private variables are a supplement to IEC 61131-3.

Programming Notes
Attention should be paid to the following programming notes:

290

•

FFBs will only be processed when they are directly or indirectly connected to the left
bus bar.

•

If the FFB will be conditionally executed, the EN, page 291 input may be pre-linked
through contacts or other FFBs.

•

Boolean inputs and outputs can be inverted.

•

Special conditions apply when using VAR_IN_OUT variables, page 293.

•

Function block/DFB instances can be called multiple times, page 291.

35006144.25

Ladder Diagram (LD)

Program Languages and Structure

Multiple Function Block Instance Call
Function block/DFB instances can be called more than once; other than instances from
communication EFBs and function blocks/DFBs with an ANY output but no ANY input: these
can only be called once.
Calling the same function block/DFB instance more than once makes sense, for example, in
the following cases:
•

If the function block/DFB has no internal value or it is not required for further
processing.
In this case, memory is saved by calling the same function block/DFB instance more
than once since the code for the function block/DFB is only loaded once.
The function block/DFB is then handled like a "Function".

•

If the function block/DFB has an internal value and this is supposed to influence various
program segments, for example, the value of a counter should be increased in different
parts of the program.
In this case, calling the same function block/DFB means that temporary results do not
have to be saved for further processing in another part of the program.

EN and ENO
One EN input and one ENO output can be used in all FFBs.
If the value of EN is equal to "0" when the FFB is invoked, the algorithms defined by the FFB
are not executed and ENO is set to "0".
If the value of EN is equal to "1" when the FFB is invoked, the algorithms defined by the FFB
will be executed. After the algorithms have been executed successfully, the value of ENO is
set to "1". If an error occurs when executing these algorithms, ENO is set to "0".
If the EN pin is not assigned a value, when the FFB is invoked, the algorithm defined by the
FFB is executed (same as if EN equals to "1"), Please refer to Maintain output links on
disabled EF (see EcoStruxure™ Control Expert, Operating Modes).
If ENO is set to "0" (caused by EN=0 or an error during execution):
•

Function blocks
◦

35006144.25

EN/ENO handling with function blocks that (only) have one link as an output
parameter:

291

Program Languages and Structure

Ladder Diagram (LD)

If EN of FUNCBLOCK_1 is set to "0", the link on output OUT of FUNCBLOCK_1
maintains the old status it had during the last correctly executed cycle.
◦

EN/ENO handling with function blocks that have one variable and one link as output
parameters:

If EN of FUNCBLOCK_1 is set to "0", the link on output OUT of FUNCBLOCK_1
maintains the old status it had during the last correctly executed cycle. The OUT1
variable on the same pin either retains its previous status or can be changed
externally without influencing the link. The variable and the link are saved
independently of each other.
•

Functions/Procedures
As defined in IEC61131-3, the outputs from deactivated functions (EN input set to "0")
are undefined. (The same applies to procedures.)
Here nevertheless an explanation of the output statuses in this case:
◦

EN/ENO handling with function/procedure blocks that (only) have one link as an
output parameter:

If EN of FUNC_PROC_1 is set to "0", the value of the link on output OUT of FUNC_
PROC_1 depends on the project setting Maintain output links on disabled EF.
If this project setting is set to “0”, the value of the link is set to “0”.
If this project setting is set to “1”, the link maintains the old value it had during the
last correctly executed cycle.
For detailed information, please refer to Maintain output links on disabled EF (see
EcoStruxure™ Control Expert, Operating Modes).
◦

292

EN/ENO handling with function/procedure blocks that have one variable and one
link as output parameters:

35006144.25

Ladder Diagram (LD)

Program Languages and Structure

If EN of FUNC_PROC_1 is set to "0", the value of the link on output OUT of FUNC_
PROC_1 depends on the project setting Maintain output links on disabled EF.
If this project setting is set to “0”, the value of the link is set to “0”.
If this project setting is set to “1”, the link maintains the old value it had during the
last correctly executed cycle.
For detailed information, please refer to Maintain output links on disabled EF (see
EcoStruxure™ Control Expert, Operating Modes).
The OUT1 variable on the same pin either retains its previous status or can be
changed externally without influencing the link. The variable and the link are saved
independently of each other.
The output behavior of the FFBs does not depend on whether the FFBs are invoked without
EN/ENO or with EN=1.
NOTE: For disabled function blocks (EN = 0) with an internal time function (e.g. function
block DELAY), time seems to keep running, since it is calculated with the help of a
system clock and is therefore independent of the program cycle and the release of the
block.

VAR_IN_OUT-Variable
FFBs are often used to read a variable at an input (input variables), to process it and to
output the altered values of the same variable (output variables).
This special type of input/output variable is also called a VAR_IN_OUT variable.
The link between input and output variables is represented by a line in the FFB.
VAR_IN_OUT variable

The following special features are to be noted when using FFBs with VAR_IN_OUT
variables.
•

All VAR_IN_OUT inputs must be assigned a variable.

35006144.25

293

Program Languages and Structure

Ladder Diagram (LD)

•

Via graphical links only VAR_IN_OUT outputs with VAR_IN_OUT inputs can be
connected.

•

Only one graphical link can be connected to a VAR_IN_OUT input/output.

•

A combination of variable/address and graphical connections is not possible for VAR_
IN_OUT outputs.

•

No literals or constants can be connected to VAR_IN_OUT inputs/outputs.

•

No negations can be used on VAR_IN_OUT inputs/outputs.

•

Different variables/variable components can be connected to the VAR_IN_OUT input
and the VAR_IN_OUT output. In this case the value of the variables/variable component
on the input is copied to the at the output variables/variable component.

Control Elements
Introduction
Control elements are used for executing jumps within an LD section and for returning from a
subroutine (SRx) or derived function block (DFB) to the main program.
Control elements take up one cell.

Control Elements
The following control elements are available.

294

35006144.25

Ladder Diagram (LD)

Designation

Representation

Jump

Program Languages and Structure

Description
When the status of the left link is 1, a jump is made to a label (in the current
section).
To generate an unconditional jump, the jump object must be placed directly
on the left power rail.
To generate a conditional jump, a jump object is placed at the end of a series
of contacts.

Label

LABEL:

Labels (jump targets) are indicated as text with a colon at the end.
This text is limited to 38 characters and must be unique within the entire
section. The text must conform to general naming conventions.
Jump labels can only be placed in the first cell directly on the power rail.
Note: Jump labels may not "cut through" networks, i.e. an assumed line from
the jump label to the right edge of the section may not be crossed by any
object. This also applies to Boolean links and FFB links.

Return

RETURN objects cannot be used in the main program.
•

In a DFB, a RETURN object forces the return to the program which
called the DFB.
◦

The rest of the DFB section containing the RETURN object is not
executed.

◦

The next sections of the DFB are not executed.

The program which called the DFB will be executed after return from
the DFB.
If the DFB is called by another DFB, the calling DFB will be executed
after return.
•

In an SR, a RETURN object forces the return to the program which
called the SR.
◦

The rest of the SR containing the RETURN object is not executed.

The program which called the SR will be executed after return from the
SR.

Operate Blocks and Compare Blocks
Introduction
In addition to the objects defined in IEC 61131-3, there are several other blocks for
executing ST instructions, page 421 and ST expressions, page 420 and for simple compare
operations. These blocks are only available in the LD programming language.

Objects
The following objects are available:
35006144.25

295

Program Languages and Structure

Designation
Operate block

Representation

Ladder Diagram (LD)

Description
When the status of the left link is 1, the ST instruction in the block
is executed.
All ST instructions, page 421 are allowed except the control
instructions:
•

(RETURN,

•

JUMP,
IF,

•

CASE,

•

FOR

•

etc.)

For operate blocks, the state of the left link is passed to the right
link (regardless of the result of the ST instruction).
A block can contain up to 4096 characters. If not all characters
can be displayed then the beginning of the character sequence
will be followed by suspension points (...).
An operate block takes up 1 line and 4 columns.
Example:

In the example, Instruction1 is executed if In1=1.
Instruction2 is executed if In1=1 and In2=1 (the result of
Instruction1 has no meaning for the execution of
Instruction2). Out1 becomes 1 if In1=1 and In2=1 (the
results of Instruction1 and Instruction2 have no meaning
for the status of Out1).
Horizontal
Matching
Block

Horizontal compare blocks used to execute a compare expression
(<, >, <=, >=, =, <>) in the ST programming language. (Note: The
same functionality is also possible using ST expressions, page
420.)
A compare block performs an AND of its left In-pin and the result
of its compare condition and assigns the result of this AND
unconditionally to its right Out-pin.
For example, if the state of the left link is 1 and the result of the
comparison is 1, the state of the right link is 1.
A horizontal matching block can contain up to 4096 characters. If
not all characters can be displayed then the beginning of the
character sequence will be followed by suspension points (...).
A horizontal matching block takes up 1 line and 2 columns.
Example:

296

35006144.25

Ladder Diagram (LD)

Designation

Representation

Program Languages and Structure

Description

In the example, Compare1 is executed if In1=1. Compare2 is
executed if In1=1 , In2=1 a the result of Compare1=1. Out1
becomes 1 if In1=1, In2=1, the result of Compare1=1 and the
result of Compare2=1.

Links
Description
Links are connections between LD objects (contacts, coils and FFBs etc.).
There are 2 different types of links:
•

Boolean Links
Boolean links consist of one or more segments linking Boolean objects (contacts, coils)
with one another.
There are different types of Boolean links as well:
◦

Horizontal Boolean Links
Horizontal Boolean links enable sequential contacts and coil switching.

◦

Vertical Boolean Links
Vertical Boolean links enable parallel contacts and coil switching.

•

FFB Links
FFB connections are a combination of horizontal and vertical segments that connect
FFB inputs/outputs with other objects.

35006144.25

297

Program Languages and Structure

Ladder Diagram (LD)

Connections:

General Programming Notes
Attention should be paid to the following general programming notes:
•

The data types of the inputs/outputs to be linked must be the same.

•

Links between parameters with variable lengths (e.g. ANY_ARRAY_INT) are not
allowed.

•

Several links can be connected with one output (right-hand side of one contact, one coil
or one FFB output). However, only one link can be connected with an input (left-hand
side of one contact, one coil or one FFB output).

•

Unconnected contacts, coils and FFB inputs are specified as "0" by default.

•

Links may not be used to create loops since the sequence of execution in this case
cannot be clearly determined in the section. Loops must be created using actual
parameters (see Non-Permitted Loops, page 311).

Notes on Programming Boolean Links
Notes on Programming Boolean Links:
•
298

Overlapping Boolean links with other objects is not permitted.
35006144.25

Ladder Diagram (LD)

Program Languages and Structure

•

The signal flow (power flow) is from left to right for Boolean links. Therefore, backwards
links are not allowed.

•

If two Boolean links are crossed, the links are connected automatically. Since crossing
Boolean links is not possible, links are not indicated in any special way.

Notes on Programming FFB Links
Notes on Programming FFB Links:
•

At least one side of an FFB link must be connected with an FFB input or output.

•

To differentiate them from Boolean links, FFB links are shown with a doubly thick line.

•

The signal flow (power flow) in FFB links is from the FFB output to the FFB input, no
matter which direction they are made in. Therefore, backwards links are allowed.

•

Only FFB inputs and FFB outputs may be linked to one-another. Linking more than one
FFB outputs together is not possible. That means that no OR connection is possible in
LD using FFB links.

•

Overlapping FFB links with other objects is permitted.

•

Crossing FFB links is also permitted. Crossed links are indicated by a "broken" link.

•

Connection points between more FFB links are shown with a filled circle.

•

To avoid links crossing each other, FFB links can also be represented in the form of
connectors.

35006144.25

299

Program Languages and Structure

Ladder Diagram (LD)

The source and target for the FFB connection are labeled with a name that is unique
within the section.
The connector name has the following structure depending on the type of source object
for the connection:
◦

For functions: "Function counter/formal parameter" for the source of the connection

◦

For function blocks: "Instance name/formal parameter" for the source of the
connection

◦

For contacts: "OUT1_sequential number"

Vertical Links
The "Vertical Link" is special. The vertical link serves as a logical OR. With this form of the
OR link, 32 inputs (contacts) and 64 outputs (coils, links) are possible.

Text Object
Introduction
Text can be positioned as text objects in the Ladder Diagram (LD). The size of these text
objects depends on the length of the text. The size of the object, depending on the size of
the text, can be extended vertically and horizontally to fill further grid units. Text objects may
overlap with other objects.

300

35006144.25

Ladder Diagram (LD)

Program Languages and Structure

Edge Recognition
Introduction
During the edge recognition, a bit is monitored during a transition from 0 -> 1 (positive edge)
or from 1 -> 0 (negative edge).
For this, the value of the bit in the previous cycle is compared to the value of the bit in the
current cycle. In this case, not only the current value, but also the old value, are needed.
Instead of a bit, 2 bits are therefore needed for edge recognition (current value and old
value).
Because the data type BOOL only offers one single bit (current value), there is another data
type for edge recognition, EBOOL (expanded BOOL). In addition to edge recognition, the data
type EBOOL provides an option for forcing. It must also be saved whether forcing the bit is
enabled or not.
The data type EBOOL saves the following data:
•

the current value of the bit in Value bit

•

the old value of the bit in History bit
(the content of the value bit is copied to the History bit at the beginning of each cycle)

•

Information whether forcing of the bit is enabled in Force-Bit
(0 = Forcing disabled, 1 = Forcing enabled)

Restrictions for EBOOL

CAUTION
UNINTENDED EQUIPMENT OPERATION
To perform a good edge detection the %M must be updated at each task cycle. When
performing a unique writing, the edge will be infinite.
Failure to follow these instructions can result in injury or equipment damage.
Using an EBOOL variable for contacts to recognize positive (P) or negative (N) edges or with
an EF called RE or FE, you have to adhere to the restrictions described below.
EBOOL with %M not written inside program
An EBOOL variable with a %M address, which is not written inside your program but directly,
for example by an animation table, an operator screen or an HMI, will not work in the
expected way. The edge is TRUE infinitely because the %M is only written one time.

35006144.25

301

Program Languages and Structure

Ladder Diagram (LD)

NOTE: To avoid this issue the %M has to be written at the end of the task to update the
old value information.
The old value is only updated, when the %M bit is written, so if you write the bit only one time,
the edge detection will be infinite.
Old Value

Current Value

Edge Detect

Description

0

0

0

state 0 (before writing the bit)

0

1

1

Write 1 in the bit (e.g. by animation table).

0

1

1

If you do not write again, the edge remains
infinitely.

1

1

0

Write 1 again in the bit, the old value is
updated and the edge detection is set to 0.

EBOOL with %M written inside program
For an EBOOL variable with a %M address, which is written inside your program, you have to
adhere to the restrictions described below:
•

Do not use the bit with a SET or RESET coil. In this case the old value is not updated.
So you can perform an infinite edge.

•

Do not write the bit conditionally. A simple logic as IF NOT %M1 THEN %M1 := TRUE;
END_IF leads to an infinite edge, because it is written only one time.

EBOOL with %I
For an EBOOL variable with a %I address you have to adhere to the restriction described
below:
•

When using multitasking the test of %I edge must be performed in the task where it is
updated. The use of the edge detection of a %I scheduled in a task of higher priority
must be avoided.
Example: If you have a fast task, which updates a %I, do not use a edge detection in
the mast task. Depending on the scheduling you can detect the edge or not.

Recognizing Positive Edges
A contact to recognize positive edges is used to recognize positive edges. With this contact,
the right connection for a program cycle is 1 when the transition of the associated actual
parameter (A) is from 0 to 1 and, at the same time, the status of the left connection is 1.
Otherwise, the status of the right link is 0.

302

35006144.25

Ladder Diagram (LD)

Program Languages and Structure

In the example, a positive edge of the variable A is supposed to be recognize and B should
therefore be set for a cycle.

Anytime the value bit of A equals 1 and the history bit equals 0, B is set to 1 for a cycle (cycle
1, 4, and 9).

Recognizing Negative Edges
A contact to recognize negative edges is used to recognize negative edges. With this
contact, the right connection for a program cycle is 1 when the transition of the associated
actual parameter (A) is from 1 to 0 and, at the same time, the status of the left connection is
1. Otherwise, the status of the right link is 0.
In the example, a negative edge of the variable A is supposed to be recognize and B should
therefore be set for a cycle.

35006144.25

303

Program Languages and Structure

Ladder Diagram (LD)

Anytime the value bit of A equals 0 and the history bit equals 1, B is set to 1 for a cycle (cycle
2 and 8).

Forcing Bits
When forcing bits, the value of the variable determined by the logic will be overwritten by the
force value.
In the example, a negative edge of the variable A is supposed to be recognized and B
should therefore be set for a cycle.

Anytime the value bit or force bit of A equals 0 and the history bit equals 1, B is set to 1 for a
cycle (cycle 1 and 8).

304

35006144.25

Ladder Diagram (LD)

Program Languages and Structure

Using BOOL and EBOOL Variables
Edge recognition behavior using BOOL or EBOOL variables types can be different:
•

When using a BOOL variable, the system manages the history by allowing edge
detection during the contact execution.

•

When using an EBOOL variable, the history bit is updated during the coil execution.

The following examples show the different behavior depending on the variable type.
Variable A is define as BOOL, whenever A is set to 1, %MW1 is incremented by 1.

35006144.25

305

Program Languages and Structure

Ladder Diagram (LD)

Variable B is defined as EBOOL, the behavior is different when compared with variable A.
While B is set to 1, %MW2 is incremented by 1 because the history bit is not updated.

Variable C is defined as EBOOL, the behavior is identical than variable A. The history bit is
updated.

306

35006144.25

Ladder Diagram (LD)

Program Languages and Structure

Forcing of Coils Can Cause the Loss of Edge Recognition
Forcing of coils can cause the loss of edge recognition.
In the example, when A equals 1, B should equal 1, and with a rising edge from A, the coil B
will be set for a cycle.
In this example, the variable B is first assigned to the coil, and then to the link to recognize
positive edges.

At the beginning of the second cycle, the value bit of B equals 0. When forcing B within this
cycle, the force bit and value bit are set to 1. While processing the first line of the logic in the
third cycle, the history bit of the coil (B) will also be set to 1.
Problem:
During edge recognition (comparison of the value bit and the history bit) in the second line of
the logic, no edge is recognized, because due to the updating, the value bit and history bit
on line 1 of B are always identical.
Solution:

35006144.25

307

Program Languages and Structure

Ladder Diagram (LD)

In this example, the variable B is first assigned to the link to recognize positive edges and
then the coil.

At the beginning of the second cycle, the value bit of B equals 0. When forcing B within this
cycle, the force bit and value bit are set to 1. While processing the first line of the logic in the
third cycle, the history bit of the link (B) will remain set to 0.
Edge recognition recognizes the difference between value bits and history bit and sets the
coil (C) to 1 for one cycle.

Using Set Coil or Reset Coil Can Cause the Loss of Edge Recognition
Using set coil or reset coil can cause the loss of edge recognition with EBOOL variables.
The variable above the set/reset coil (variable C in the example) is always affected by the
value of the left link.
If the left link is 1, the value bit (variable C in the example) is copied to the history bit and the
value bit is set to 1.
If the left link is 0, the value bit (variable C in the example) is copied to the history bit, but the
value bit is not changed.
This means that whatever value the left link has before the set or reset coil, the history bit is
always updated.
308

35006144.25

Ladder Diagram (LD)

Program Languages and Structure

In the example, a positive edge of the variable C should be recognized and set D for a cycle.
Code
line

Behavior in LD

Corresponds to in ST

1

Original situation: C = 0, History bit = 0

IF A AND B
THEN C := 1;
ELSE C := C;
END_IF;

A = 1,
B = 1,
C = 1, History bit = 0
2

IF NOT(A) AND NOT(B)
THEN C := 0;
ELSE C := C;
A = 1,

END_IF;

B = 1,
C = 1, History = 1
-

3

C = 1, History = 1
D = 0, as the value bit and history bit of C are identical.
The rising edge of C, shown in code line 1, is not recognized
by the code in line 2, as this forces the history bit to be
updated.
(If the condition is FALSE, the present value of C is again
assigned to C, see ELSE statement in code line 2 in ST
example.)

Execution Sequence and Signal Flow
Execution Sequence of Networks
The following rules apply to network execution sequences:
•

Executing a section is completed network by network based on the object links from
above and below.

35006144.25

309

Program Languages and Structure

Ladder Diagram (LD)

•

Links may not be used to create loops since the sequence of execution in this case
cannot be clearly determined. Loops must be created using actual parameters (see
Loop Planning, page 311).

•

The execution sequence of networks which are only linked by the left power rail, is
determined by the graphical sequence (from top to bottom) in which these are
connected to the left power rail. This does not apply if the sequence is influenced by
control elements.

•

Processing on a network is ended completely before the processing begins on another
network.

•

No element of a network is deemed to be processed until the status of all inputs of this
element have been processed.

•

Processing on a network is only ended if all outputs on this network have been
processed. This also applies if the network contains one or more control elements.

Signal Flow within a Network
For signal flow within a network (rungs), the following rules apply:
•

The signal flow for Boolean links is:
◦

left to right with horizontal Boolean links and

◦

from top to bottom with vertical Boolean links.

•

The signal flow with FFB links is from the FFB output to the FFB input, regardless of
which direction they are made in.

•

An FFB is only processed if all elements (FFB outputs etc.) to which it’s inputs are
linked are processed.

•

The execution sequence of FFBs that are linked with various outputs of the same FFB
runs from top to bottom.

•

The execution sequence of objects is not influenced by their positions within the
network.

•

The execution sequence for FFBs is represented as execution number by the FFB.

Priorities
Priorities when defining the signal flow within a section:

310

Priority

Rule

Description

1

Link

Links have the highest priorities in defining the signal flow within an LD
section.

2

Network by Network

Processing on a network is ended completely before the processing
begins on another network.

35006144.25

Ladder Diagram (LD)

Program Languages and Structure

Priority

Rule

Description

3

Output sequence

Outputs of the same function block or outputs to vertical links are
processed from top to bottom.

4

Rung by Rung

Lowest priority. The execution sequence of networks which are only
linked by the left power rail, is determined by the graphical sequence
(from top to bottom) in which these are connected to the left power rail.
(Only applies if none of the other rules apply).

Example
Example of the execution sequence of objects in an LD section:

NOTE: The execution numbers for contacts and coils is not shown. They are only shown
in the graphic to provide a better overview.

Loop Planning
Non-Permitted Loops
Creating loops using links alone is not permitted because it is not possible to clearly define
the signal flow (the output of one FFB is the input of the next FFB, and the output of this one
is the input of the first again).

35006144.25

311

Program Languages and Structure

Ladder Diagram (LD)

Non-permitted loops via links:

Generating Via an Actual Parameter
This type of logic must be generated using feedback variables so that the signal flow can be
determined.
Feedback variables must be initialized. The initial value is used during the first execution of
the logic. Once they have been executed the initial value is replaced by the actual value.
Pay attention to the two different types of execution sequences (number in brackets after the
instance name) for the two blocks.
Loop generated with an actual parameter: Type 1

312

35006144.25

Ladder Diagram (LD)

Program Languages and Structure

Loop generated with an actual parameter: Type 2

Change Execution Sequence
Introduction
The order of execution in networks and the execution order of objects within a network are
defined by a number of rules, page 309.
In some cases the execution order suggested by the system should be changed.
The procedure for defining/changing the execution sequence of networks is as follows:
•

Using Links Instead of Actual Parameters

•

Network Positions

The procedure for defining/changing the execution sequence of networks is as follows:
•

Positioning of Objects

35006144.25

313

Program Languages and Structure

Ladder Diagram (LD)

Original Situation
The following representation shows two networks for which the execution sequences are
only defined by their position within the section, without taking into account that block 0.4/
0.5 and 0.7/0.8 require another execution sequence.

314

35006144.25

Ladder Diagram (LD)

Program Languages and Structure

Link Instead of Actual Parameter
By using a link instead of a variable the two networks are run in the proper sequence (see
also Original Situation, page 314).

35006144.25

315

Program Languages and Structure

Ladder Diagram (LD)

Network Positions
The correct execution sequence can be achieved by changing the position of the networks
in the section (see also Original Situation, page 314).

Positioning of Objects
The position of objects can only have an influence on the execution order if several inputs
(left link of Contacts/Coils, FFB inputs) are linked with the same output of the object "to be
called" (right link of Contacts/Coils, FFB outputs) (see also Original Situation, page 314).

316

35006144.25

Ladder Diagram (LD)

Program Languages and Structure

Original situation:

In the first network, block positions 0.1 and 0.2 are switched. In this case (common origins
for both block inputs) the execution sequence of both blocks is switched as well (processed
from top to bottom). The same applies when switching coils C and D in the second network.

35006144.25

317

Program Languages and Structure

Ladder Diagram (LD)

In the third network, block positions 0.4 and 0.5 are switched. In this case (different origins
for the block inputs) the execution sequence of the blocks is not switched (processed in the
sequence that the block outputs are called in). The same applies when switching coils G and
H in the last network.

318

35006144.25

SFC Sequence Language

Program Languages and Structure

SFC Sequence Language
What’s in This Chapter
General Information about SFC Sequence Language ............... 319
Steps and Macro Steps .......................................................... 324
Actions and Action Sections.................................................... 332
Transitions and Transition Sections ......................................... 342
Jump .................................................................................... 345
Link ...................................................................................... 346
Branches and Merges ............................................................ 347
Text Objects .......................................................................... 350
Single-Token ......................................................................... 350
Multi-Token............................................................................ 361

Overview
This chapter describes the SFC sequence language which conforms to IEC 611311.

General Information about SFC Sequence Language
Overview
This section contains a general overview of the SFC sequence language.

General Information about SFC Sequence Language
Introduction
The sequence language SFC (Sequential Function Chart), which conforms to IEC 61131-3,
is described in this section.

Structure of a Sequence Controller
IEC conforming sequential control is created in Control Expert from SFC sections (top level),
transition sections and action sections.
These SFC sections are only allowed in the Master Task of the project. SFC sections cannot
be used in other tasks or DFBs.

35006144.25

319

Program Languages and Structure

SFC Sequence Language

In Single Token, each SFC section contains exactly one SFC network (sequence).
In Multi-Token, an SFC section can contain one or more independent SFC networks.

Objects
An SFC section provides the following objects for creating a program:
•

Step, page 324

•

Macro Step (embedded sub-step), page 327

•

Transition (transition condition), page 342

•

Jump, page 345

•

Link, page 346

•

Alternative branch, page 347

•

Alternative junction, page 347

•

Parallel branch, page 348

•

Parallel junction, page 348

Comments regarding the section logic can be provided using text objects (related topics Text
Object, page 350).

320

35006144.25

SFC Sequence Language

Program Languages and Structure

Representation of an SFC Section
Appearance:

Structure of an SFC Section
An SFC section is a "Status Machine", i.e. the status is created by the active step and the
transitions pass on the switch/change behavior. Steps and transitions are linked to one
another through directional links. Two steps can never be directly linked and must always be
separated by a transition. The active signal status processes take place along the directional
35006144.25

321

Program Languages and Structure

SFC Sequence Language

links and are triggered by switching a transition. The direction of the chain process follows
the directional links and runs from the end of the preceding step to the top of the next step.
Branches are processed from left to right.
Every step has zero or more actions. A transition condition is necessary for every transition.
The last transition in the chain is always connected to another step in the chain (via a
graphic link or jump symbol) to create a closed loop. Step chains are therefore processed
cyclically.

SFCCHART_STATE Variable
When an SFC section is created, it is automatically assigned a variable of data type
SFCCHART_STATE. The variable that is created always has the name of the respective SFC
section.
This variable is used to assign the SFC control blocks to the SFC section to be controlled.

Token Rule
The behavior of an SFC network is greatly affected by the number of tokens selected, i.e.
the number of active steps.
Explicit behavior is possible by using one token (single token). (Parallel branches each with
an active token [step] per branch as a single token). This corresponds to a step chain as
defined in IEC 61131-3).
A step chain with a number of maximum active steps (Multi Token) defined by the user
increases the degree of freedom. This reduces/eliminates the restrictions for enforcing
unambiguousness and non-blocking and must be guaranteed by the user. Step chains with
Multi Token do not conform to IEC 61131-3.

Section Size

322

•

An SFC section consists of a single-page window.

•

Because of performance reasons, it is strongly recommended to create less than 100
SFC sections in a project (macro section are not counted).

•

The window has a logical grid of 200 lines and 32 columns.

•

Steps, transitions and jumps each require a cell.

•

Branches and links do not require their own cells, they are inserted in the respective
step or transition cell.

•

A maximum of 1024 steps can be placed per SFC section (including all their macro
sections).

35006144.25

SFC Sequence Language

Program Languages and Structure

•

A maximum of 100 steps can be active (Multi Token) per SFC section (including all their
macro sections) .

•

A maximum of 64 steps can be set manually at the same time per SFC section (Multi
Token).

•

A maximum of 20 actions can be assigned to each SFC step.

•

The nesting depth of macros, i.e. macro steps within macro steps, is to 8 levels.

IEC Conformity
For a description of the extent to which the SFC programming language conforms to IEC,
see IEC Conformity, page 508.

Link Rules
Link Rules
The table indicates which object outputs can be linked with which object inputs.
From object output of

To object input of

Step

Transition
Alternative Branch
Parallel joint

Transition

Step
Jump
Parallel Branch
Alternative joint

Alternative Branch

Transition

Alternative joint

Step
Jump
Parallel Branch
Alternative joint

Parallel Branch

Step
Jump
Alternative joint (only with Multi-Token, page 361)

Parallel joint

35006144.25

Transition

323

Program Languages and Structure

SFC Sequence Language

From object output of

To object input of
Alternative branch (only with Multitoken, page 361)
Alternative joint

Steps and Macro Steps
Overview
This section describes the step and macro step objects of the SFC sequence language.

Step
Step Types
The following types of steps exist:
Type
"Normal" Step

Representation

Description
A step becomes active when the previous step becomes inactive (a delay that
may be defined must pass) and the upstream transition is satisfied. A step
normally becomes inactive when a delay that may be defined passes and the
downstream transition is satisfied. For a parallel joint, all previous steps must
satisfy these conditions.
Zero or more actions belong to every step. Steps without action are known as
waiting steps.

Initial step

The initial status of a sequence string is characterized by the initial step. After
initializing the project or initializing the sequence string, the initial step is
active.
Initial steps are not normally assigned with any actions.
With Single-Token (Conforming with IEC 61131-3) only one initial step is
allowed per sequence.
With Multi-Token, a definable number (0 to 100) of initial steps are possible.

Macro Step

324

See Macro Step, page 327

35006144.25

SFC Sequence Language

Type

Representation

Program Languages and Structure

Description

Input step

see Input Step, page 328

Output step

see Output Step, page 328

Step Names
When creating a step, it is assigned with a suggested number. The suggested number is
structured as follows S_i_j, whereas i is the (internal) current number of the section and j
is the (internal) current step number in the current section.
You can change the suggested numbers to give you a better overview. Step names
(maximum 32 characters) must be unique over the entire project, i.e. no other step, variable
or section etc. may exist with the same name. There are no case distinctions. The step
name must correspond with the standardized name conventions.

Step Times
Each step can be assigned a minimum supervision time, a maximum supervision time and a
delay time:
•

Minimum Supervision Time
The minimum supervision time sets the minimum time for which the step should
normally be active. If the step becomes inactive before this time has elapsed, an error
message is generated. In animation mode, the error is additionally identified by a
colored outline (yellow) around the step object.
If no minimum supervision time or a minimum supervision time of 0 is entered, step
supervision is not carried out.
The error status remains the same until the step becomes active again.

•

Maximum Supervision Time
The maximum supervision time specifies the maximum time in which the step should
normally be active. If the step is still active after this time has elapsed, an error message
is generated. In animation mode, the error is additionally identified by a colored outline
(pink) around the step object.
If no maximum supervision time or a maximum supervision time of 0 is entered, step
supervision is not carried out.
The error status remains the same until the step becomes inactive.

35006144.25

325

Program Languages and Structure

•

SFC Sequence Language

Delay Time
The delay time (step dwell time) sets the minimum time for which the step must be
active.
NOTE: The defined times apply for the step only, not for the allocated actions. Individual
times can be defined for these.

Setting the Step Times
The following formula is to be used for defining/determining these times:
Delay time< minimum supervision time< maximum supervision time
There are 2 ways to assign the defined values to a step:
•

As a duration literal

•

Use of the data structure SFCSTEP_TIMES

SFCSTEP_TIMES Variable
Every step can be implicitly allocated a variable of data type SFCSTEP_TIMES. The
elements for this data structure can be read from and written to (read/write).
The data structure is handled the same as any other data structure, i.e. they can be used in
variable declarations and therefore accessing the entire data structure (e.g. as FFB
parameter) is possible.
Structure of the Data Structure:
Element Name

Data type

Description

"VarName".delay

TIME

Delay Time

"VarName".min

TIME

Minimum Supervision Time

"VarName".max

TIME

Maximum Supervision Time

SFCSTEP_STATE Variable
Every step is implicitly allocated a variable of data type SFCSTEP_STATE. This step variable
has the name of the allocated step. The elements for this data structure can only be read
(read only).
You can see the SFCSTEP_STATE variables in the Data Editor. The Comment for a
SFCSTEP_STATE variable is the comment entered as a property of the step itself. Please
refer to chapter Defining the properties of steps (see EcoStruxure™ Control Expert,
Operating Modes).
326

35006144.25

SFC Sequence Language

Program Languages and Structure

The data structure cannot be used in variable declarations. Therefore, accessing the entire
data structure (e.g. as FFB parameter) is not possible.
Structure of the Data Structure:
Element Name

Data type

Description

"StepName".t

TIME

Current dwell time in the step. If the step is deactivated, the value of
this element is retained until the step is activated again.

"StepName".x

BOOL

1: Step active
0: Step inactive

"StepName".tminErr

BOOL

This element is a supplement to IEC 61131-3.
1: Underflow of minimum supervision time
0: No underflow of minimum supervision time
The element is automatically reset in the following cases:

"StepName".tmaxErr

BOOL

•

If the step is activated again

•

If the sequence control is reset

•

If the command button Reset Time Error is activated

This element is a supplement to IEC 61131-3.
1: Overflow of maximum supervision time
0: No overflow of maximum supervision time
The element is automatically reset in the following cases:
•

If the step is exited

•

If the sequence control is reset

•

If the command button Reset Time Error is activated

Macro Steps and Macro Sections
Macro Step
Macro steps are used for calling macro sections and thus for hierarchical structuring of
sequential controls.
Representation of a Macro Step:

Macro steps have the following properties:

35006144.25

327

Program Languages and Structure

SFC Sequence Language

•

Macro steps can be positioned in "Sequence Control" sections and in macro sections.

•

The number of macro steps is unlimited.

•

The nesting depth, i.e. macro steps within macro steps is to 8 levels.

•

Each macro step is implicitly allocated a variable of data type SFCSTEP_STATE, see
SFCSTEP_STATE Variable, page 326.

•

Macro steps can be allocated a variable of data type SFCSTEP_TIMES, see SFCSTEP_
TIMES Variable, page 326.

•

Macro steps can NOT be allocated with actions.

•

Each macro step can be replaced with the sequence string in the allocated macro
section.

Macro steps are a supplement to IEC 61131-3 and must be enabled explicitly.

Input Step
Every macro section begins with an input step.
Representation of an input step:

Input steps have the following properties:
•

Input steps are automatically placed in macro sections by the SFC editor.

•

Only 1 individual input step is placed for each macro section.

•

An input step cannot be deleted, copied or inserted manually.

•

Each input step is implicitly allocated a variable of data type SFCSTEP_STATE, see
SFCSTEP_STATE Variable, page 326.

•

Input steps can be allocated a variable of data type SFCSTEP_TIMES, see SFCSTEP_
TIMES Variable, page 326.

•

Input steps can be allocated actions.

Output Step
Every macro section ends with an output step.

328

35006144.25

SFC Sequence Language

Program Languages and Structure

Representation of an output step:

Output steps have the following properties:
•

Output steps are automatically placed in macro sections by the SFC editor.

•

Only 1 individual output step is placed for each macro section.

•

An output step cannot be deleted, copied or inserted manually.

•

Output steps can NOT be allocated with actions.

•

Output steps can only be assigned a delay time. Assigning supervision times is not
possible, see Step Times, page 325.

Macro Section
A macro section consists of a single sequence string having principally the same elements
as a "sequence control" section (e.g. steps, initial step[s], macro steps, transitions,
branches, joints, etc.).
Additionally, each macro section contains an input step at the beginning and an output step
at the end.
Each macro step can be replaced with the sequence string in the allocated macro section.
Therefore, macro sections can contain 0, 1 or more initial steps, see also Step Types, page
324.
•

Single-Token
◦

0 Initial steps
are used in macro sections, if there is already an initial step in the higher or lower
section.

◦

1 Initial step
is used in macro sections, if there are no initial steps in the higher or lower section.

•

Multi-Token
A maximum of 100 initial steps can be placed per section (including all their macro
sections).

35006144.25

329

Program Languages and Structure

SFC Sequence Language

Using macro sections:

The name of the macro section is identical to the name of the macro step that it is called
from. If the name of the macro step is changed then the name of the respective macro
section is changed automatically.
A macro section can only be used once.

Macro Step Processing
Macro Step Processing:
Phase
1

Description
A macro step is activated if the previous transition condition is TRUE.
At the same time, the input step in the macro section is activated.

2

The sequence string of the macro section is processed.
The macro step remains active as long as at least one step in the macro section is active.

330

3

If the output step of the macro section is active then the transitions following the macro step are
enabled.

4

The macro step becomes inactive when the output step is activated which causes the following
transition conditions to be enabled and the transition condition to be TRUE. At the same time, the
output step in the macro section is activated.

35006144.25

SFC Sequence Language

Program Languages and Structure

Step Names
When creating a step, it is assigned with a suggested number.
Meanings of the Suggested Numbers:
Step Type

Suggested
Number

Description

Macro Step

MS_i_j

MS = Macro Step
i = (internal) current (sequential) number of the current section
j = (internal) current (sequential) macro step number of the current
section

Input step

MS_k_l_IN

MS = Macro Step
k = (internal) current (sequential) number of the calling section
l = (internal) current (sequential) macro step number of the calling
section
IN = Input Step

Output step

MS_k_l_OUT

MS = Macro Step
k = (internal) current (sequential) number of the calling section
l = (internal) current (sequential) macro step number of the calling
section
OUT = Output Step

"Normal" Step
(within a macro
section)

S_k_m

S = Step
k = (internal) current (sequential) number of the calling section
m = (internal) current (sequential) step number of the calling section

You can change the suggested numbers to give you a better overview. Step names
(maximum 28 characters for macro step names, maximum 32 characters for step names)
must be unique within the entire project, i.e. no other step, variable or section (with the
exception of the name of the macro section assigned to the macro step) etc. may exist with
the same name. There are no case distinctions. The step name must correspond with the
standardized name conventions.
If the name of the macro step is changed then the name of the respective macro section and
the steps within it are changed automatically.
For example If MS_1_1 is renamed to MyStep then the step names in the macro section are
renamed to MyStep_IN, MyStep_1, ..., MyStep_n, MyStep_OUT.

35006144.25

331

Program Languages and Structure

SFC Sequence Language

Actions and Action Sections
Overview
This section describes the actions and action sections of the SFC sequence language.

Action
Introduction
Actions have the following properties:
•

An action can be a Boolean variable (action variable, page 332) or a section (action
section, page 333) of programming language FBD, LD, IL or ST.

•

A step can be assigned none or several actions. A step which is assigned no action has
a waiting function, i.e. it waits until the assigned transition is completed.

•

If more than one action is assigned to a step they are processed in the sequence in
which they are positioned in the action list field.
Exception: Independent of their position in the action list field, actions with the qualifier
P1 are always processed first and actions with the qualifier P0 are processed last.

•

The control of actions is expressed through the use of qualifiers, page 335.

•

A maximum of 20 actions can be assigned to each step.

•

The action variable that is assigned to an action can also be used in actions from other
steps.

•

The action variable can also be used for reading or writing in any other section of the
project (multiple assignment).

•

Actions that are assigned an qualifier with duration can only be activated one time.

•

Only Boolean variables/addresses or Boolean elements of multi-element variables are
allowed as action variables.

•

Actions have unique names.
The name of the action is either the name of the action variable or the name of the
action section.

Action Variable
The following are authorized as action variables:
•

332

Address of data type BOOL

35006144.25

SFC Sequence Language

Program Languages and Structure

An action can be assigned to a hardware output using an address. In this case, the
action can be used as enable signal for a transition, as input signal in another section
and as output signal for the hardware.
•

Simple variable or element of a multi-element variable of data type BOOL
The action can be used as an input signal with assistance from a variable in another
section.
◦

Unlocated Variable
With unlocated variables, the action can be used as enable signal for a transition
and as input signal in another section.

◦

Located Variable
With located variables the action can be used as an enabling signal for a transition,
as an input signal in another section and as an output signal for the hardware.

Action Names
If an address or a variable is used as an action then that name (e.g. %Q10.4, Variable1) is
used as the action name.
If an action section is used as an action then the section name is used as the action name.
Action names (maximum 32 characters) must be unique over the entire project, i.e. no other
transition, variable or section etc. may exist with the same name. There are no case
distinctions. The action name must correspond with the standardized name conventions.

Action Section
Introduction
An action section can be created for every action. This is a section which contains the logic
of the action and it is automatically linked with the action.

Name of the Action Section
The name of the action section is always identical to the assigned action, page 333.

Programming Languages
FBD, LD, IL and ST are possible as programming languages for action sections.

35006144.25

333

Program Languages and Structure

SFC Sequence Language

Properties of Action Sections
Action sections have the following properties:
•

Action sections can have any amount of outputs.

•

Subroutine calls are only possible in action sections when Multitoken operation is
enabled.
Note: The called subroutines are not affected by the controller of the sequence string, i.
e.
◦

the qualifier assigned to the called action section does not affect the subroutine

◦

the subroutine also remains active when the called step is deactivated

•

No diagnosis functions, diagnosis function blocks or diagnosis procedures may be used
in action sections.

•

Action sections can have any amount of networks.

•

Action sections belong to the SFC section in which they were defined and can be
assigned any number of actions within this SFC section (including all of their macro
sections).

•

Action sections which are assigned an qualifier with duration, can only be activated one
time.

•

Action sections belong to the SFC section that they were defined in. If the respective
SFC section is deleted then all action sections of this SFC section are also deleted
automatically.

•

Action sections can be called exclusively from actions.

SFCACTION_STATE Variable
When final scan logic is activated, every action section is implicitly allocated a variable of
data type SFCACTION_STATE. This variable has the name of the allocated action section.
The elements for this data structure are read only.
You can see the SFCACTION_STATE variables in the Data Editor. The Comment for a
SFCACTION_STATE variable is the comment entered as a property of the action section
itself. For details, refer to chapter Assigning actions to a step (see EcoStruxure™ Control
Expert, Operating Modes).
The data structure cannot be used in variable declarations. Therefore, accessing the entire
data structure (for example, as FFB parameter) is not possible.
NOTE: Usage of a SFCACTION_STATE variable in parallel branches is limited to once.
The scope of this variable to which it belongs, is the same as the SFC section where the
action section has been created.
Structure of the DDT:

334

35006144.25

SFC Sequence Language

Program Languages and Structure

Element Name

Data type

Description

ActionName.t

TIME

Time elapsed since the action section was made active

ActionName.q

BOOL

1: Action section active
0: Action section inactive

Qualifier
Introduction
Each action that is linked to a step must have a qualifier which defines the control for that
action.
NOTE: The execution behavior of an action section is dependent whether the option
SFC action behavior: Final Scan logic activated is activated.

N / None Qualifiers
Meaning: None stored
Description: If the step is active, then action is 1 and if the step is inactive the action is 0.

With final scan:

35006144.25

If the step is active, then action is 1 (ActionName.q = 1) and when the step
becomes inactive the action is executed one more time with ActionName.q = 0.

335

Program Languages and Structure

SFC Sequence Language

R Qualifier
Meaning: overriding Reset
Description: The action, which is set in another step with the qualifier S, is reset. The
activation of any action can also be prevented.
NOTE: Qualifiers are automatically declared as unbuffered. This means that the value is
reset to 0 after stop and cold restart, for example, when voltage is on/off. Should a
buffered output be required, please use the RS or SR function block from the standard
block library.

S Qualifier
Meaning: Set (saved)
Description: The set action remains active, even when the associated step becomes
inactive. The action only becomes inactive, when it is reset in another step of the current
SFC section, using the qualifier R.
NOTE:
•

If an action variable is modified outside of the current SFC section, it may no longer
reflect the action's activation state.

•

A maximum of 100 actions are permitted using the S qualifier per SFC Section.

With final scan:

336

If the step is active, then action remains active (ActionName.q = 1) and when the
action is reset in another step the action is executed one more time with
ActionName.q = 0.

35006144.25

SFC Sequence Language

Program Languages and Structure

L Qualifier
Meaning: time Limited
Description: If the step is active, the action is also active. After the process of the time
duration, defined manually for the action, the action returns to 0, even if the step is still
active. The action also becomes 0 if the step is inactive.
NOTE: For this qualifier, an additional duration of data type TIME must be defined.

With final scan:

35006144.25

If the step is active, then action is also active (ActionName.q = 1). After the process
of the time duration the action is executed one more time with ActionName.q = 0.
Then the action becomes 0 even if the step is still active.

337

Program Languages and Structure

SFC Sequence Language

D Qualifier
Meaning: Delayed
Description: If the step is active, the internal timer is started and the action becomes 1 after
the process of the time duration, which was defined manually for the action. If the step
becomes inactive after that, the action becomes inactive as well. If the step becomes
inactive before the internal time has elapsed, then the action does not become active.
NOTE: For this qualifier, an additional duration of data type TIME must be defined.

With final scan:

If the step is active and after the process of the time duration the action becomes
active (ActionName.q = 1) and when the step becomes inactive the action is
executed one more time with ActionName.q = 0.

P Qualifier
Meaning: Pulse
Description: If the step becomes active, the action becomes 1 and this remains for one
program cycle, independent of whether the step remains active.

338

35006144.25

SFC Sequence Language

With final scan:

Program Languages and Structure

If the step becomes active, the action becomes 1 and this remains for two program
cycles. The first one with ActionName.q = 1 and the second one with ActionName.q
= 0. This is independent of whether the step remains active.

DS Qualifier
Meaning: Delayed and Set
Description: If the step becomes active, the internal timer is started and the action becomes
active after the process of the manually defined time duration. The action first becomes
inactive again when qualifier R is used for a reset in another step. If the step becomes
inactive before the internal time has elapsed, then the action does not become active.
NOTE: For this qualifier, an additional duration of data type TIME must be defined.

35006144.25

339

Program Languages and Structure

With final scan:

SFC Sequence Language

If the step is active and after the process of the time duration the action becomes
active (ActionName.q = 1) and when the action is reset in another step, the action is
executed one more time with ActionName.q = 0.

P1 Qualifier
Meaning: Pulse (rising edge)
Description: If the step becomes active (0->1-edge), the action becomes 1 and this remains
for one program cycle, independent of whether the step remains active.
NOTE: Independent of their position in the action list field, actions with the qualifier P1
are always processed first.

With final scan:

340

If the step becomes active (0->1-edge), the action becomes 1 with ActionName.q =
0 and this remains for only one program cycle, independent of whether the step
remains active.

35006144.25

SFC Sequence Language

Program Languages and Structure

P0 Qualifier
Meaning: Pulse (falling edge)
Description: If the step becomes inactive (1->0-edge), the action becomes 1 and this
remains for one program cycle.

With final scan:

35006144.25

If the step becomes inactive (1->0-edge), the action becomes 1 with ActionName.q
= 0 and this remains for only one program cycle.

341

Program Languages and Structure

SFC Sequence Language

Transitions and Transition Sections
Overview
This section describes the transition objects and transition sections of the SFC sequence
language.

Transition
Introduction
A transition provides the condition through which the checks of one or more pre-transition
steps pass on one or more consecutive steps along the corresponding link.

Transition Condition
Every transition is allocated with a transition condition of data type BOOL.
The following are authorized as transaction conditions:
•

an address (input or output)

•

a variable (input or output)

•

a Literal or

•

a Transition Section, page 343

The type of transition condition determines the position of the name.
Transition Condition
•

Address

•

Variable

•

Literal

•

Transition Section

Position of the Name

Transition Name
If an address or a variable is used as a transition condition then the transition name is
defined with that name (e.g. %I10.4, Variable1).
342

35006144.25

SFC Sequence Language

Program Languages and Structure

If a transition section is used as a transition condition then the section name is used as the
transition name.
Transition names (maximum 32 characters) must be unique over the entire project, i.e. no
other transition, variable or section (with the exception of the assigned transition section)
etc., may exist with the same name. There are no case distinctions. The transition name
must correspond with the standardized name conventions.

Enabling a Transition
A transition is enabled if the steps immediately preceding it are active. Transitions whose
immediately preceding steps are not active are not normally analyzed.
NOTE: If no transition condition is defined, the transition will never be active.

Triggering a Transition
A transition is triggered when the transition is enabled and the associated transition
conditions are satisfied.
Triggering a transition leads to the disabling (resetting) of all immediately preceding steps
that are linked to the transition, followed by the activation of all immediately following steps.

Trigger Time for a Transition
The transition trigger time (switching time) can theoretically be as short as possible, but can
never be zero. The transition trigger time lasts at least the duration of a program cycle.

Transition Section
Introduction
For every transition, a transition section can be created. This is a section containing the logic
of the transition condition and it is automatically linked with the transition.

Name of Transition Section
The name of the transition section is always identical to the assigned transition, see
Transition Name, page 342.

Programming Languages
FBD, LD, IL and ST are possible as programming languages for transition sections.
35006144.25

343

Program Languages and Structure

SFC Sequence Language

Suggested Networks for Transition Section:
Language

Suggested Network

FBD

Description
The suggested network contains an AND block with 2 inputs for
which the output is linked with a variable having the name of the
transition section.
The suggested block can either be linked or it can be deleted if
desired.

LD

The suggested network contains a coil which is linked with a
variable having the name of the transition section.
The suggested coil can either be linked or it can be deleted if
desired.

-

IL

The suggested network is empty.
The content may only be created of Boolean logic. The
assignment of the logic result on the output (the transition
variable) is done automatically, i.e. the memory assignment ST is
not allowed.
Example:
LD A
AND B

-

ST

The suggested network is empty.
The content may only be created of Boolean logic in the form of a
(nested) expression. The assignment of the logic result on the
output (the transition variable) is done automatically, i.e. the
instruction assignment := is not allowed. The expression is not
terminated by a semicolon (;).
Example:
A AND B
or
A AND (WORD_TO_BOOL (B))

Properties of Transition Sections
