Transition sections have the following properties:
•

344

Transition sections only have one single output (transition variable), whose data type is
BOOL. The name of these variables are identical to the names of the transition sections.

35006144.25

SFC Sequence Language

Program Languages and Structure

•

The transition variable can only be used once in written form.

•

The transition variable can be read in any position within the project.

•

Only functions can be used, function blocks or procedures cannot.

•

Only one coil may be used in LD.

•

There is only one network, i.e. all functions used are linked with each other either
directly or indirectly.

•

Transition sections can only be used once.

•

Transition sections belong to the SFC section in which they were defined. If the
respective SFC section is deleted then all transition sections of this SFC section are
also deleted automatically.

•

Transition sections can be called exclusively from transitions.

Jump
Overview
This section describes the jump objects of the SFC sequence language.

Jump
General
Jumps are used to indicate directional links that are not represented in their full length.
Representation of a jump:

Properties of Jumps
Jumps have the following properties:
•

More than one jump may have the same target step.

•

In accordance with IEC 61131-3, jumps into a parallel sequence, page 348 or out of a
parallel sequence are not possible.
If it should also be used again then it must be enabled explicitly.

35006144.25

345

Program Languages and Structure

SFC Sequence Language

•

With jumps, there is a difference between a Sequence Jump, page 352 and a
Sequence Loop, page 353.

•

The jump target is indicated by the jump target symbol (>).

Jump Name
Jumps do not actually have their own names. Instead, the name of the target step (jump
target) is shown inside of the jump symbol.

Link
Overview
This section describes SFC sequence language links.

Link
Introduction
Links connect steps and transitions, transitions and steps etc.

Properties of Links
Links have the following properties:
•

Links between objects of the same type (step with step, transition with transition, etc.)
are not possible

•

Links are possible between:
◦

unlinked object outputs and

◦

unlinked or linked step inputs
(i.e. multiple step inputs can be linked)

346

•

Overlapping links and other SFC objects (step, transition, jump, etc.) is not possible

•

Overlapping links and links is possible

•

Crossing links with links is possible and is indicated by a "broken" link:
35006144.25

SFC Sequence Language

Program Languages and Structure

•

Links consist of vertical and horizontal segments

•

Standard signal flow in a sequence string is from top to bottom. To create a loop
however, links can be made from below to a step above. This applies to links from
transitions, parallel branches or alternative joints to a step. In these cases, the direction
of the link is indicated with an arrow symbol:

•

With links, there is a difference between a String Jump, page 352 and a String Loop,
page 353

Branches and Merges
Overview
This section describes the branch and merge objects of the SFC sequence language.

Alternative Branches and Alternative Joints
Introduction
The alternative branch offers the possibility to program branches conditionally in the control
flow of the SFC structure.
With alternative branches, as many transitions follow a step under the horizontal line as
there are different processes.
All alternative branches are run together into a single branch again with alternative joints or
Jumps, page 345 where they are processed further.

35006144.25

347

Program Languages and Structure

SFC Sequence Language

Example of an Alternative Sequence
Example of an Alternative Sequence

Properties of an Alternative Sequence
The properties of an alternative sequence mainly depend on whether the sequence control
is operating in single token or multi-token mode.
See
•

Properties of an Alternative Sequence in Single Token, page 351

•

Properties of an Alternative Sequence in Multi Token, page 362

Parallel Branch and Parallel Joint
Introduction
With parallel branches, switching a single transition leads to a parallel activation of more
than one (maximum 32) step (branches). Execution is from left to right. After this common
activation, the individual branches are processed independently from one another.
348

35006144.25

SFC Sequence Language

Program Languages and Structure

All parallel branches are grouped using a parallel joint according to IEC 61131-1. The
transition following a parallel joint is evaluated when all the immediately preceding steps of
the parallel joint have been set.
Combining a parallel branch with an alternative joint is only possible in Multi-Token, page
365 operation.

Example of a Parallel Sequence
Example of a Parallel Sequence

Properties of a Parallel Sequence
see
•

Properties of a Parallel Sequence in Single Token, page 351

•

Properties of a Parallel Sequence in Multi-Token, page 362

35006144.25

349

Program Languages and Structure

SFC Sequence Language

Text Objects
Overview
This section describes the text objects of the SFC sequence language.

Text Object
Introduction
Text can be positioned in the form of text objects using SFC sequence language. The size of
these text objects depends on the length of the text. This text object is at least the size of a
cell and can be vertically and horizontally enlarged to other cells according to the size of the
text. Text objects can overlap with other SFC objects.

Single-Token
Overview
This section describes the "Single-Token" operating mode for sequence controls.

Execution Sequence Single-Token
Description
The following rules apply for single token:

350

•

The original situation is defined by the initial step. The sequence string contains 1 initial
step only.

•

Only one step is ever active in the sequence string. The only exceptions are parallel
branches in which one step is active per branch.

•

The active signal status processes take place along the directional links, triggered by
switching one or more transitions. The direction of the string process follows the
directional links and runs from the under side of the predecessor step to the top side of
the successive step.

•

A transition is enabled if the steps immediately preceding it are active. Transitions
whose immediately preceding steps are not active are not normally analyzed.

•

A transition is triggered when the transition is enabled and the associated transition
conditions are satisfied.

35006144.25

SFC Sequence Language

Program Languages and Structure

•

Triggering a transition leads to the disabling (resetting) of all immediately preceding
steps that are linked to the transition, followed by the activation of all immediately
following steps.

•

If more than one transition condition in a row of sequential steps has been satisfied then
one step is processed per cycle.

•

Steps cannot be activated or deactivated by other non-SFC sections.

•

The use of macro steps is possible.

•

Only one branch is ever active in alternative branches. The branch to be run is
determined by the result of the transition conditions of the transitions that follow the
alternative branch. If a transition condition is satisfied, the remaining transitions are no
longer processed The branch with the satisfied transition is activated. This gives rise to
a left to right priority for branches. All alternative branches are combined at the end by
an alternative joint or jumps.

•

With parallel branches, switching a single transition leads to the activation of more than
one step (branch). After this common activation, the individual branches are processed
independent of one another. All parallel branches are combined at the end by a parallel
joint. Jumps into a parallel branch or out of a parallel branch are not possible.

Alternative String
Alternative Strings
According to IEC 61131-3, only one switch (1-off-n-select) can be made from the transitions.
The branch to be run is determined by the result of the transition conditions of the transitions
that follow the alternative branch. Branch transitions are processed from left to right. If a
transition condition is satisfied, the remaining transitions are no longer processed The
branch with the satisfied transition is activated. This results in a left to right priority for
branches.
If none of the transitions are switched, the step that is currently set remains set.

35006144.25

351

Program Languages and Structure

SFC Sequence Language

Alternative Strings:

If...

Then

If S_5_10 is active and transition condition a is true
(independent of b),

then a sequence is run from S_5_10 to S_5_11.

If S_5_10 is active and transition condition b is true and a
is false,

then a sequence is run from S_5_10 to S_5_12.

Sequence Jumps and Sequence Loops
Sequence Jump
A sequence jump is a special type of alternative branch that can be used to skip several
steps of a sequence.
A sequence jump can be made with jumps or with links.

352

35006144.25

SFC Sequence Language

Program Languages and Structure

Sequence jump:

If...

Then

If transition condition a is true,

then a sequence is run from S_5_10 to S_5_11, S_5_12
and S_5_13.

If transition condition b is true,

then a jump is made from S_5_10 directly to S_5_13.

If transition condition e is true,

then a sequence is run from S_5_10 to S_5_14 and S_5_
13.

Sequence Loop
A sequence loop is a special type of alternative branch with which one or more branches
lead back to a previous step.
A sequence loop can be made with jumps or with links.

35006144.25

353

Program Languages and Structure

SFC Sequence Language

Sequence loop:

If...

Then

If transition condition a is true,

then a sequence runs from S_1_11 to S_1_12.

If transition condition b is true,

then a sequence runs from S_1_12 to S_1_13.

If transition condition b is false and c is true,

then a sequence runs from S_1_12 to S_1_14.

If transition condition f is true,

then a jump is made from S_1_14 back to S_1_12.

The loop from S_1_12 by means of transition conditions c and f back to S_1_12 is repeated until transition condition b
is true or c is false and d is true.
If transition conditions b and c are false and d is true,

then a jump is made from S_1_12 directly back to S_1_
11.

The loop from S_1_11 to S_1_12 and back to S_1_11 via transition conditions a and d is repeated until transition
condition b or c is true.

Infinite sequence loops are not permitted within an alternative sequence.

354

35006144.25

SFC Sequence Language

Program Languages and Structure

Infinite sequence loops:

If...

Then

If transition condition b is true,

then a sequence runs from S_1_1 to S_1_3.

If transition condition e is true,

then a jump is made to S_1_4.

If transition condition f is true,

then a jump is made to S_1_3.

The loop from S_1_3 via transition condition e, to S_1_4 via transition condition f and a jump back to S_1_3 again, is
now repeated infinitely.

Parallel Strings
Parallel Strings
With parallel branches, switching a single transition leads to a parallel activation of more
than one (maximum 32) steps (branches). This applies with Single-Token as well as with
Multi-Token.

35006144.25

355

Program Languages and Structure

SFC Sequence Language

Processing Parallel Strings:

If...

Then

If S_5_10 is active and transition condition a, which
belongs to the common transition, is also true,

then a sequence runs from S_5_10 to S_5_11, S_5_12
and S_5_13.

If steps S_5_11, S_5_12 and S_5_13 are activated,

then the strings run independently of one another.

If S_5_14, S_5_15 and S_5_16 are active at the same
time and transition condition e, which belongs to the
common transition, is true,

then a sequence is run from S_5_14, S_5_15 and S_5_
16 to S_5_17.

Using an Alternative Branch in a Parallel String
If a single alternative branch is used in a parallel string, it leads to blocking the string with
Single-Token.

356

35006144.25

SFC Sequence Language

Program Languages and Structure

Using an Alternative Branch in a Parallel String:

If...

Then

If transition condition a is true,

then a sequence is run to S_7_1 and S_7_2.

If steps S_7_1 and S_7_2 are activated,

then the strings run independently of one another.

If transition condition d is true,

then a sequence runs to S_7_5.

If transition condition b is true and c is false,

then a sequence runs to S_7_3.

Since S_7_3, S_7_4 and S_7_5 are linked with a parallel merge, no sequence can follow to S_7_6 because S_7_3 and
S_7_4 can never be active at the same time.
(Either S_7_3 is activated with transition condition b or S_7_4 with transition condition c, never both at the same time.)
Therefore S_7_3, S_7_4 and S_7_5 can never be active at the same time either. The string is blocked.
The same problem occurs if transition condition b is false and c is true when entering the alternative branch.

35006144.25

357

Program Languages and Structure

SFC Sequence Language

Asymmetric Parallel String Selection
Introduction
According to IEC 61131-3, a parallel branch must always be terminated with a parallel
merge. The number of parallel branches must not coincide with the number of parallel
merges however.

Greater Amount of Merges
String with 1 Parallel Branch and 2 Parallel Merges:

If...

Then

If transition condition a is true,

then a sequence runs to S_19_2, S_19_3 and S_19_4.

If steps S_19_2, S_19_3 and S_19_4 are activated,

then the strings run independently of one another.

If transition condition b is true,

then a sequence runs to S_19_5.

If steps S_19_2 and S_19_5 are active and transition
condition c, is true,

then the parallel string is departed.

358

35006144.25

SFC Sequence Language

Program Languages and Structure

Greater Amount of Branches
String with 2 Parallel Branches and 1 Parallel Merge:

If...

Then

If transition condition a is true,

then a sequence runs to S_19_2 and S_19_3.

If steps S_19_2 and S_19_3 are activated,

then the strings run independently of one another.

If transition condition b is true,

then a sequence runs to S_19_4 and S_19_5.

If steps S_19_4 and S_19_5 are activated,

then the strings run independently of one another.

If steps S_19_2, S_19_4 and S_19_5 are active and
transition condition c is true,

then the parallel string is departed.

35006144.25

359

Program Languages and Structure

SFC Sequence Language

Nested Parallel Strings
Nested Parallel Strings:

If...

Then

If transition condition a is true,

then a sequence runs to S_8_10 and S_8_11.

If transition condition b is true,

then a sequence runs to S_8_12 and S_8_13.

If transition condition c is true,

then a sequence runs to S_8_14, S_8_15 and S_8_16.

If steps S_8_13 and S_8_14 are active and transition
condition d, is true,

then a sequence runs to S_8_17.

360

35006144.25

SFC Sequence Language

Program Languages and Structure

If...

Then

If steps S_8_12 and S_8_17 are active and transition
condition e, is true,

then a sequence runs to S_8_18.

...

...

Multi-Token
Overview
This section describes the "Multi-Token" operating mode for sequence controls.

Multi-Token Execution Sequence
Description
The following rules apply for Multi-Token:
•

The original situation is defined in a number of initial steps (0 to 100) which can be
defined.

•

A number of steps which can be freely defined can be active at the same time in a
sequence string.

•

The active signal status processes take place along the directional links, triggered by
switching one or more transitions. The direction of the string process follows the
directional links and runs from the under side of the predecessor step to the top side of
the successive step.

•

A transition is enabled if the steps immediately preceding it are active. Transitions
whose immediately preceding steps are not active are not analyzed.

•

A transition is triggered when the transition is enabled and the associated transition
conditions are satisfied.

•

Triggering a transition leads to the disabling (resetting) of all immediately preceding
steps that are linked to the transition, followed by the activation of all immediately
following steps.

•

If more than one transition condition in a row of sequential steps has been satisfied then
one step is processed per cycle.

•

Steps and macro steps can be activated or deactivated by other non-SFC sections or
by user operations.

•

If an active step is activated and deactivated at the same time then the step remains
active.

35006144.25

361

Program Languages and Structure

SFC Sequence Language

•

The use of macro steps is possible. Whereas the macro step section can also contain
initial steps.

•

More than one branch can be active with alternative branches. The branches to be run
are determined by the result of the transition conditions of the transitions that follow the
alternative branch. Branch transitions are processed in parallel. The branches with
satisfied transitions are activated. All alternative branches do not have to be combined
at the end by an alternative joint or jumps.

•

If jumps are to be made into a parallel branch or out of a parallel branch then this option
can be enabled. All parallel branches do not have to be combined at the end by a
parallel joint in this case.

•

Subroutine calls be used in an action section.

•

Multiple tokens can be created with:

•

◦

Multiple initial steps

◦

Alternative or parallel branches that are not terminated

◦

Jumps in combination with alternative and parallel strings

◦

Activation of steps using the SFC control block SETSTEP from a non -SFC section or
with SFC control instructions

Tokens can be ended with:
◦

Simultaneous meeting of two or more tokens in a step

◦

Deactivation of steps using the SFC control block RESETSTEP from a non -SFC
section or with SFC control instructions

Alternative String
Alternative Strings
The user can define the behavior for the evaluation of transition conditions in alternative
branches with Multi-Token.
The following are possible:
•

Processing is from left to right with a stop after the first active transition (1-off-n-select).
This corresponds with the behavior of alternative strings with Single-Token, page 351.

•

Parallel processing of all transitions of the alternative branch (x-off-n-select)

x-off-n-select
With Multi-Token, more than one parallel switch can be made from the transitions (1-off-nselect). The branches to be run are determined by the result of the transition conditions of
the transitions that follow the alternative branch. The transitions of the branches are all
processed. All branches with satisfied transitions are activated.
362

35006144.25

SFC Sequence Language

Program Languages and Structure

If none of the transitions are switched, the step that is currently set remains set.
x-off-n-select:

If...

Then

If S_5_10 is active and transition condition a is true and b
is false,

then a sequence is run from S_5_10 to S_5_11.

If S_5_10 is active and transition condition a is false and b
is true,

then a sequence is run from S_5_10 to S_5_12.

If S_5_10 is active and transition conditions a and b are
true,

then a sequence is run from S_5_10 to S_5_11 and S_5_
12.

A second token is created by the parallel activation of the two alternative branches. These two tokens are now running
parallel to one another, i.e. S_5_11 and S_5_12 are active at the same time.
Token 1 (S_5_11)

Token 2 (S_5_12)

If...

Then

If...

Then

If the transition condition c is
true,

then a sequence is run
from S_5_11 to S_5_
13.

If transition condition d is
true,

then a sequence is run from
S_5_12 to S_5_13.

If S_5_13 is still active (token 1) because of the activation of transition condition c, then token 2 is ended and the string
will be further processed as Single-Token. If S_5_13 is no longer active (token 1), then it is reactivated by token 2 and
both tokens continue running parallel (Multi-Token).

If alternative branches should only be switched exclusively in this mode of operation, then
this must be defined explicitly with the transition logic.

35006144.25

363

Program Languages and Structure

SFC Sequence Language

Example:

Terminating an Alternative Branch with a Parallel Merge
If a parallel merge is used to terminate an alternative branch, it may block the string.
Terminating an Alternative Branch with a Parallel Merge:

If...

Then

If transition condition a is true and b is false,

then a sequence runs to S_6_1.

Since S_6_1 and S_6_2 are linked by a parallel merge, the branch cannot be departed because S_6_1 and S_6_2 can
never be active at the same time.
(Either S_6_1 is activated with transition condition a or S_6_2 with transition condition b.)
Therefore S_6_1 and S_6_2 can never be active at the same time either. The string is blocked.
This block can be removed, for example, by a second timed token that runs via transition b.

364

35006144.25

SFC Sequence Language

Program Languages and Structure

Parallel Strings
Parallel Strings
With parallel branches, switching a single transition leads to a parallel activation of more
than one (maximum 32) steps (branches). This applies with Single-Token as well as with
Multi-Token
Processing Parallel Strings:

If...

Then

If S_5_10 is active and transition condition a, which
belongs to the common transition, is also true,

then a sequence runs from S_5_10 to S_5_11, S_5_12
and S_5_13.

If steps S_5_11, S_5_12 and S_5_13 are activated,

then the strings run independently of one another.

If S_5_14, S_5_15 and S_5_16 are active at the same
time and transition condition e, which belongs to the
common transition, is true,

then a sequence is run from S_5_14, S_5_15 and S_5_
16 to S_5_17.

Terminating a Parallel Branch with an Alternative Merge
Terminating a parallel branch can also be done with an alternative merge instead of a
parallel merge with Multi-Token.
35006144.25

365

Program Languages and Structure

SFC Sequence Language

Terminating a Parallel String with an Alternative Branch (variation 1):

If...

Then

If the transition condition a is true,

then a sequence runs to S_5_1 and S_5_2.

If steps S_5_1 and S_5_2 are activated,

then the strings run independently of one another.

If transition condition b is true and c is false,

then a sequence runs to S_5_3.

A second token is created by the sequence running on the alternative merge out of the parallel string. The two tokens are
running parallel to one another, i.e. S_5_2 and S_5_3 are active at the same time.
Token 1 (S_5_3)
If...
Step S_5_3 is active.

Token 2 (S_5_2)
Then

If...

Then

Step S_5_2 is active.
If the transition condition c
is true,

then a sequence runs to S_
5_3.

If S_5_3 is still active (token 1) then token 2 is ended and the string is further processed as Single-Token.
If S_5_3 is no longer active (token 1), then it is reactivated by token 2 and both tokens continue running parallel (MultiToken).

366

35006144.25

SFC Sequence Language

Program Languages and Structure

Terminating a Parallel String with an Alternative Branch (variation 2):

If...

Then

If the transition condition a is true,

then a sequence runs to S_5_1 and S_5_2.

A second token is created by the sequence running on the alternative merge out of the parallel string. These two tokens
are now running parallel to one another, i.e. S_5_1 and S_5_2 are active at the same time.
Token 1 (S_5_2)
If...

Token 2 (S_5_1)
Then

Step S_5_2 is active.

If...

Then

Step S_5_1 is active.
If transition condition b is
true,

then a sequence runs to S_
5_2.

If S_5_2 is still active (token 1) then token 2 is ended and the string is further processed as Single-Token.
If S_5_2 is no longer active (token 1), then it is reactivated by token 2 and both tokens continue running parallel (MultiToken).

Using an Alternative Branch in a Parallel String
If one single alternative branch is used in a parallel string, it may block the string.

35006144.25

367

Program Languages and Structure

SFC Sequence Language

Using an Alternative Branch in a Parallel String:

If...

Then

If transition condition a is true,

then a sequence is run to S_7_1 and S_7_2.

If steps S_7_1 and S_7_2 are activated,

then the strings run independently of one another.

If transition condition d is true,

then a sequence runs to S_7_5.

If transition condition b is true,

then a sequence runs to S_7_3.

Since S_7_3, S_7_4 and S_7_5 are linked by a parallel merge, the parallel string cannot be departed because S_7_3
and S_7_4 can never be active at the same time.
(Either S_7_3 is activated with transition condition b or S_7_4 with transition condition c.)
Therefore S_7_3, S_7_4 and S_7_5 cannot be active at the same time either. The string is blocked.
This block can be removed for example, by a second timed token that runs via transition c.

Jump into a Parallel String
Description
The ability to jump into a parallel string or out of a parallel string can be enabled optionally
with multi-token
A jump into a parallel string does not activate all branches. Since the transition after the
parallel joint is only evaluated if all steps which directly precede the transition are set, the
parallel string can no longer be departed, the string is blocking.

368

35006144.25

SFC Sequence Language

Program Languages and Structure

Jump into a Parallel String
Jump into a Parallel String

If...

Then

If the transition condition a is true,

then a sequence runs to S_1_1 and S_1_2.

If steps S_1_1 and S_1_2 are activated,

then the strings run independently of one another.

If S_1_2 is active and transition condition b, is true,

then a sequence runs from S_1_2 to S_1_3.

If S_1_1 and S_1_3 are active and transition condition c,
which belongs to the common transition, is true,

then a sequence runs from S_1_1 and S_1_3 to a jump to
S_1_1.

If S_1_1 is activated by the jump,

then only the branch from S_1_1 is active. The branch
from S_1_2 is not active.

Since S_1_1 and S_1_3 are not active at the same time, the string cannot continue. The string is blocked.
This block can removed by e.g. a second timed token that is set to reactivate step S_1_2.

Jump out of a Parallel String
Introduction
The ability to jump into a parallel string or out of a parallel string can be enabled optionally
with multi-token
35006144.25

369

Program Languages and Structure

SFC Sequence Language

Extra tokens are generated in all cases.

Jump out of a Parallel String
Jump out of a Parallel String:

If...

Then

If the transition condition a is true and b is false,

then a sequence runs to S_2_1 and S_2_2.

If steps S_2_1 and S_2_2 are activated,

then the strings run independently of one another.

If the transition condition c is true,

then a jump is made to S_2_3.

A second token is created by the jump out of the parallel string. Both tokens are running parallel to one another, i.e. S_2_
1 and S_2_3 are active at the same time.
Token 1 (S_2_1)

Token 2 (S_2_3)

If...

Then

If...

Then

If the transition condition e is
true,

then a sequence runs
to S_2_5.

If transition condition d is
true,

then a sequence runs to S_
2_4.

370

35006144.25

SFC Sequence Language

Program Languages and Structure

If transition condition f is
true,

then a sequence runs to S_
2_5.

If S_2_5 is still active (token 1) because of the activation of transition condition e, then token 2 is ended and the string
will be further processed as Single-Token.
If S_2_5 is no longer active (token 1), then it is reactivated by token 2 and both tokens continue running parallel (MultiToken).

Jump Between Two Branches of a Parallel String
Jump Between Two Branches of a Parallel String:

If...

Then

If the transition condition a is true,

then a sequence runs to S_4_1 and S_4_2.

If steps S_4_1 and S_4_2 are activated,

then the strings run independently of one another.

If transition condition b is true,

then a sequence runs to S_4_3.

If the transition condition c is true,

then a jump is made to S_4_1.

A second token is created by the jump out of a branch string. Both tokens are running parallel to one another, i.e. S_4_3
and S_4_1 are active at the same time.
Token 1 (S_4_3)
If...
Step S_4_3 is processed

35006144.25

Token 2 (S_4_1)
Then

If...

Then

Step S_4_1 is processed

371

Program Languages and Structure

SFC Sequence Language

If transition condition b is
true,

then a sequence runs to S_
4_3.

If step S_4_3 is still active (token 1) during the activation by token 2 then token 2 is ended and the string will continue to
be processed as Single-Token.
If step S_4_3 is no longer active (token 1) because of the activation by token 2 , then it is reactivated by token 2 and both
tokens continue running parallel (Multi-Token).
In both cases, true transition condition d causes the parallel string to be left.

Leaving a Parallel String with an Alternative Branch
Leaving a Parallel String with an Alternative Branch:

If...

Then

If the transition condition a is true,

then a sequence runs to S_3_1 and S_3_2.

If steps S_3_1 and S_3_2 are activated,

then the strings run independently of one another.

If transition condition b is false and c is true,

then a sequence runs to S_3_5.

372

35006144.25

SFC Sequence Language

Program Languages and Structure

A second token is created by the sequence running on the alternative branch out of the parallel string. Both tokens are
running parallel to one another, i.e. S_3_1 and S_3_5 are active at the same time.
Token 1 (S_3_1)
If...

Token 2 (S_3_5)
Then

Since S_3_4 cannot become active, S_3_1 remains
(token 1) active.

If...

Then

If transition condition d is
true,

then a sequence runs to S_
3_6.

If transition condition a is true then a sequence runs to S_3_1 and S_3_2. This ends token 2 and the string is again
processed as Single-Token.
If the transition condition a is true,
then a sequence runs to S_3_1 and S_3_2.
If transition condition b is
true and c is false,

then a sequence runs to S_
3_4.

Since S_3_4 cannot become active, S_3_1 remains (token 1) active until a sequence appears on S_3_2 (token 2) and
the transition is b.
If S_4_4 is no longer active (token 1), then it is reactivated by token 2 and both tokens continue running parallel (MultiToken).
(Merging the two tokens can also be done in S_4_3.)

35006144.25

373

Program Languages and Structure

Instruction List (IL)

Instruction List (IL)
What’s in This Chapter
General Information about the IL Instruction List....................... 374
Calling Elementary Functions, Elementary Function Blocks,
Derived Function Blocks and Procedures ................................ 395

Overview
This chapter describes the programming language instruction list IL which conforms to IEC
61131.

General Information about the IL Instruction List
Overview
This section contains a general overview of the IL instruction list.

General Information about the IL Instruction List
Introduction
Using the Instruction list programming language (IL), you can call function blocks and
functions conditionally or unconditionally, perform assignments and make jumps
conditionally or unconditionally within a section.

Instructions
An instruction list is composed of a series of instructions.
Each instruction begins on a new line and consists of:
•

an Operator, page 381,

•

if necessary with a Modifier, page 379 and

•

if necessary one or more Operands, page 377

Should several operands be used, they are separated by commas. It is possible for a Label,
page 393 to be in front of the instruction. This label is followed by a colon. A Comment, page
395 can follow the instruction.
374

35006144.25

Instruction List (IL)

Program Languages and Structure

Example:

Structure of the Programming Language
IL is a so-called accumulator orientated language, i.e. each instruction uses or alters the
current content of the accumulator (a form of internal cache). IEC 61131 refers to this
accumulator as the "result".
For this reason, an instruction list should always begin with the LD operand ("Load in
accumulator command").
Example of an addition:
Command

Meaning

LD 10

Load the value 10 into the accumulator.

ADD 25

"25" is added to the contents of the accumulator.

ST A

The result is stored in the variable A.
The content of the variable A and the accumulator is now 35. Any further
instruction will work with accumulator contents "35" if it does not begin with
LD.

Compare operations likewise always refer to the accumulator. The Boolean result of the
comparison is stored in the accumulator and therefore becomes the current accumulator
content.
Example of a comparison:
Command

Meaning

LD B

The value B is loaded into the accumulator.

GT 10

10 is compared with the contents of the accumulator.

ST A

The result of the comparison is stored in the variable A.
If B is less than or equal to 10, the value of both variable A and the
accumulator content is 0 (FALSE). If B is greater than 10, the value of both
variable A and the accumulator content is 1 (TRUE).

35006144.25

375

Program Languages and Structure

Instruction List (IL)

Section Size
The length of an instruction line is limited to 300 characters.
The length of an IL section is not limited within the programming environment. The length of
an IL section is usually limited by the size of the PLC memory.
NOTE: There is no size limitation for section, but sometime when using a large amount
of literal assignments or some specific instructions, a section can generate a Code
generation failure during an application build. Then the solution is to split the section in
two or more sections to build the application.

Syntax
Identifiers and Keywords are not case sensitive.
Spaces and tabs have no influence on the syntax and can be used as and when required,
Exception: Not allowed - spaces and tabs
•

keywords

•

literals

•

values

•

identifiers

•

variables and

•

limiter combinations [e.g. (* for comments)]

Execution Sequence
Instructions are executed line by line, from top to bottom. This sequence can be altered with
the use of parentheses.
If, for example, A, B, C and D have the values 1, 2, 3 and 4, and are calculated as follows:
LD A
ADD B
SUB C
MUL C
ST E
the result in E will be 0.
In the case of the following calculation:
LD A
ADD B
SUB(
LD C
376

35006144.25

Instruction List (IL)

Program Languages and Structure

MUL D
)
ST E
the result in E will be -9.

Error Behavior
The following conditions are handled as an error when executing an expression:
•

Attempting to divide by 0.

•

Operands do not contain the correct data type for the operation.

•

The result of a numerical operation exceeds the value range of its data type

IEC Conformity
For a description of IEC conformity for the IL programming language, see IEC Conformity,
page 508.

Operands
Introduction
Operators are used for operands.
An operand can be:
•

an address

•

a literal

•

a variable

•

a multi-element variable

•

an element of a multi-element variable

•

an EFB/DFB output or

•

an EFB/DFB call

Data Types
The operand and the current accumulator content must be of the same type. Should
operands of various types be processed, a type conversion must be performed beforehand.
In the example the integer variable i1 is converted into a real variable before being added to
the real variable r4.
35006144.25

377

Program Languages and Structure

Instruction List (IL)

LD i1
INT_TO_REAL
ADD r4
ST r3
As an exception to this rule, variables with data type TIME can be multiplied or divided by
variables with data type INT, DINT, UINT or UDINT.
Permitted operations:
•

LD timeVar1
DIV dintVar1
ST timeVar2

•

LD timeVar1
MUL intVar1
ST timeVar2

•

LD timeVar1
MUL 10
ST timeVar2

This function is listed by IEC 61131-3 as "undesired" service.

Direct Use of Addresses
Addresses can be used directly (without a previous declaration). In this case the data type is
assigned to the address directly. The assignment is made using the "Large prefix".
The different large prefixes are given in the following table.

378

Large prefix /
Symbol

Example

Data type

no prefix

%I10, %CH203.MOD, %CH203.MOD.ERR

BOOL

X

%MX20

BOOL

B

%QB102.3

BYTE

W

%KW43

INT

D

%QD100

DINT

F

%MF100

REAL

35006144.25

Instruction List (IL)

Program Languages and Structure

Using Other Data Types
Should other data types be assigned as the default data types of an address, this must be
done through an explicit declaration. This variable declaration takes place comfortably using
the variable editor. The data type of an address can not be declared directly in an ST section
(e.g. declaration AT %MW1: UINT; not permitted).
The following variables are declared in the variable editor:
UnlocV1: ARRAY [1..10] OF INT;
LocV1:
ARRAY [1..10] OF INT AT %MW100;
LocV2:
TIME AT %MW100;
The following calls then have the correct syntax:
%MW200 := 5;
LD LocV1[%MW200]
ST UnlocV1[2]
LD t#3s
ST LocV2

Accessing Field Variables
When accessing field variables (ARRAY), only literals and variables of INT, DINT, UINT and
UDINT types are permitted in the index entry.
The index of an ARRAY element can be negative if the lower threshold of the range is
negative.
Example: Saving a field variable
LD var1[i]
ST var2.otto[4]

Modifier
Introduction
Modifiers influence the execution of the operators (see Operators, page 381).

Table of Modifiers
Table of Modifiers:

35006144.25

379

Program Languages and Structure

Instruction List (IL)

Modifier

Use of Operators of
data type

Description

N

BOOL, BYTE, WORD,
DWORD

The modifier N is used to invert the value of the operands bit by bit.
Example: In the example C is 1, if A is 1 and B is 0.
LD A
ANDN B
ST C

C

BOOL

The modifier C is used to carry out the associated instruction,
should the value of the accumulator be 1 (TRUE).
Example: In the example, the jump after START is only performed
when A is 1 (TRUE) and B is 1 (TRUE).
LD A
AND B
JMPC START

380

35006144.25

Instruction List (IL)

Program Languages and Structure

Modifier

Use of Operators of
data type

Description

CN

BOOL

If the modifiers C and N are combined, the associated instruction is
only performed if the value of the accumulator be a Boolean 0
(FALSE).
Example: In the example, the jump after START is only performed
when A is 0 (FALSE) and B is 0 (FALSE).
LD A
AND B
JMPCN START

(

all

The left bracket modifier (is used to move back the evaluation of
the operand, until the right bracket operator) appears. The
number of right parenthesis operations must be equal to the
number of left bracket modifiers. Brackets can be nested.
Example: In the example E is 1, if C and/or D is 1 and A and B are
1.
LD A
AND B
AND( C
OR D
)
ST E
The example can also be programmed in the following manner:
LD A
AND B
AND(
LD C
OR D
)
ST E

Operators
Introduction
An operator is a symbol for:
35006144.25

381

Program Languages and Structure

•

an arithmetic operation to be executed,

•

a logical operation to be executed or

•

calling an elementary function block - DFBs or subroutines.

Instruction List (IL)

Operators are generic, i.e. they adapt automatically to the data type of the operands.

Load and Save Operators
IL programming language load and save operators:

382

35006144.25

Instruction List (IL)

Program Languages and Structure

Operator

Modifier

Meaning

Operands

Description

LD

N

Loads the
operands
value into the
accumulator

Literal, variable,
direct address of
any data type

The value of an operand is loaded into the
accumulator using LD. The size of the accumulator
adapts automatically to the data type of the
operand. This also applies to the derived data
types.

(only for
operands of
data type
BOOL, BYTE,
WORD or
DWORD)

Example: In this example the value of A is loaded
into the accumulator, the value of B then added
and the result saved in E.
LD A
ADD B
ST E

ST

N
(only for
operands of
data type
BOOL, BYTE,
WORD or
DWORD)

Saves the
accumulator
value in the
operand

Variable, direct
address of any data
type

The current value of the accumulator is stored in
the operand using ST. The data type of the
operand must be the same as the "data type" of
the accumulator.
Example: In this example the value of A is loaded
into the accumulator, the value of B then added
and the result saved in E.
LD A
ADD B
ST E
The "old" result is used in subsequent calculations,
depending on whether or not an LD follows an ST.
Example: In this example the value of A is loaded
into the accumulator, the value of B then added
and the result saved in E. The value of B is then
subtracted from the value of E (current
accumulator content) and the result saved in C.
LD A
ADD B
ST E
SUB 3
ST C

Set and Reset Operators
Set and reset operators of the IL programming language:

35006144.25

383

Program Languages and Structure

Instruction List (IL)

Operator

Modifier

Meaning

Operands

Description

S

-

Sets the
operand to 1,
when the
accumulator
content is 1

Variable, direct
address of BOOL
data type

S sets the operand to "1" when the current content
of the accumulator is a Boolean 1.
Example: In this example the value of A is loaded
to the accumulator. If the content of the
accumulator (value of A) is 1, then OUT is set to 1.
LD A
S OUT
Usually this operator is used together with the
reset operator R as a pair.
Example: This example shows a RS flip-flop
(reset dominant) that is controlled through the two
Boolean variables A and C.
LD A
S OUT
LD C
R OUT

R

-

Sets the
operand to 0
when the
accumulator
content is 1

Variable, direct
address of BOOL
data type

R sets the operand to "0" when the current content
of the accumulator is a Boolean 1.
Example: In this example the value of A is loaded
to the accumulator. If the content of the
accumulator (value of A) is 1, then OUT is set to 0.
LD A
R OUT
Usually this operator is used together with the set
operator S as a pair.
Example: This example shows a SR flip-flop (set
dominant) that is controlled through the two
Boolean variables A and C.
LD A
R OUT
LD C
S OUT

Logical Operators
IL programming language logic operators:

384

35006144.25

Instruction List (IL)

Program Languages and Structure

Operator

Modifier

Meaning

Operands

Description

AND

N, N(, (

Logical AND

Literal, variable,
direct address of
BOOL, BYTE, WORD
or DWORD data types

The AND operator makes a logical AND link
between the accumulator content and the
operand.
In the case of BYTE, WORD and DWORD data types,
the link is made bit by bit.
Example: In the example D is 1 if A, B and C are 1.
LD A
AND B
AND C
ST D

OR

N, N(, (

Logical OR

Literal, variable,
direct address of
BOOL, BYTE, WORD
or DWORD data types

The OR operator makes a logical OR link between
the accumulator content and the operand.
In the case of BYTE, WORD and DWORD data types,
the link is made bit by bit.
Example: In the example D is 1 if A or B are 1 and
C is 1.
LD A
OR B
OR C
ST D

35006144.25

385

Program Languages and Structure

Instruction List (IL)

Operator

Modifier

Meaning

Operands

Description

XOR

N, N(, (

Logical
exclusive OR

Literal, variable,
direct address of
BOOL, BYTE, WORD
or DWORD data types

The XOR operator makes a logical exclusive OR
link between the accumulator content and the
operand.
If more than two operands are linked, the result
with an uneven number of 1-states is 1, and is 0
with an even number of 1-states.
In the case of BYTE, WORD and DWORD data types,
the link is made bit by bit.
Example: In the example D is 1 if A or B is 1. If A
and B have the same status (both 0 or 1), D is 0.
LD A
XOR B
ST D
If more than two operands are linked, the result
with an uneven number of 1-states is 1, and is 0
with an even number of 1-states.
Example: In the example F is 1 if 1 or 3 operands
are 1. F is 0 if 0, 2 or 4 operands are 1.
LD A
XOR B
XOR C
XOR D
XOR E
ST F

NOT

-

Logical
negation
(complement)

Accumulator
contents of data
types BOOL, BYTE,
WORD or DWORD

The accumulator content is inverted bit by bit with
NOT.
Example: In the example B is 1 if A is 0 and B is 0
if A is 1.
LD A
NOT
ST B

Arithmetic Operators
IL programming language Arithmetic operators:

386

35006144.25

Instruction List (IL)

Program Languages and Structure

Operator

Modifier

Meaning

Operands

Description

ADD

(

Addition

Literal, variable,
direct address of
data types INT,
DINT, UINT, UDINT,
REAL or TIME

With ADD the value of the operand is added to the
value of the accumulator contents.
Example: The example corresponds to the
formula D = A + B + C
LD A
ADD B
ADD C
ST D

SUB

(

Subtraction

Literal, variable,
direct address of
data types INT,
DINT, UINT, UDINT,
REAL or TIME

With SUB the value of the operand is subtracted
from the accumulator content.
Example: The example corresponds to the
formula D = A - B - C
LD A
SUB B
SUB C
ST D

MUL

(

Multiplication

Literal, variable,
direct address of
data type INT,
DINT, UINT, UDINT
or REAL

The MUL operator multiplies the content of the
accumulator by the value of the operand.
Example: The example corresponds to the
formula D = A * B * C
LD A
MUL B
MUL C
ST D
Note: The MULTIME function in the obsolete
library is available for multiplications involving the
data type Time.

35006144.25

387

Program Languages and Structure

Instruction List (IL)

Operator

Modifier

Meaning

Operands

Description

DIV

(

Division

Literal, variable,
direct address of
data type INT,
DINT, UINT, UDINT
or REAL

The DIV operator divides the contents of the
accumulator by the value of the operand.
Example: The example corresponds to the
formula D = A / B / C
LD A
DIV B
DIV C
ST D
Note: The DIVTIME function in the obsolete
library is available for divisions involving the data
type Time.

MOD

(

Modulo
Division

Literal, variable,
direct address of
INT, DINT, UINT or
UDINT data types

The MOD operator divides the value of the first
operand by the value of the second and returns
the remainder (Modulo) as the result.
Example: In this example
•

C is 1 if A is 7 and B is 2

•

C is 1 if A is 7 and B is -2

•

C is -1 if A is -7 and B is 2

•

C is -1 if A is -7 and B is -2

LD A
MOD B
ST C

Comparison Operators
IL programming language comparison operators:

388

35006144.25

Instruction List (IL)

Program Languages and Structure

Operator

Modifier

Meaning

Operands

Description

GT

(

Comparison:
>

Literal, variable,
direct address of
data type BOOL,
BYTE, WORD, DWORD,
STRING, INT, DINT,
UINT, UDINT, REAL,
TIME, DATE, DT or
TOD

The GT operator compares the contents of the
accumulator with the contents of the operand. If
the contents of the accumulator are greater than
the contents of the operands, the result is a
Boolean 1. If the contents of the accumulator are
less than/equal to contents of the operands, the
result is a Boolean 0.
Example: In the example the value of D is 1 if A is
greater than 10, otherwise the value of D is 0.
LD A
GT 10
ST D

GE

(

Comparison:
>=

Literal, variable,
direct address of
data type BOOL,
BYTE, WORD, DWORD,
STRING, INT, DINT,
UINT, UDINT, REAL,
TIME, DATE, DT or
TOD

The GE operator compares the contents of the
accumulator with the contents of the operand. If
the contents of the accumulator are greater than/
equal to the contents of the operands, the result is
a Boolean 1. If the contents of the accumulator are
less than the contents of the operands, the result
is a Boolean 0.
Example: In the example the value of D is 1 if A is
greater than or equal to 10, otherwise the value of
D is 0.
LD A
GE 10
ST D

EQ

(

Comparison:
=

Literal, variable,
direct address of
data type BOOL,
BYTE, WORD, DWORD,
STRING, INT, DINT,
UINT, UDINT, REAL,
TIME, DATE, DT or
TOD

The EQ operator compares the contents of the
accumulator with the contents of the operand. If
the contents of the accumulator is equal to the
contents of the operands, the result is a Boolean 1.
If the contents of the accumulator are not equal to
the contents of the operands, the result is a
Boolean 0.
Example: In the example the value of D is 1 if A is
equal to 10, otherwise the value of D is 0.
LD A
EQ 10
ST D

NE

(

35006144.25

Comparison:
<>

Literal, variable,
direct address of
data type BOOL,
BYTE, WORD, DWORD,
STRING, INT, DINT,
UINT, UDINT, REAL,

The NE operator compares the contents of the
accumulator with the contents of the operand. If
the contents of the accumulator are not equal to
the contents of the operands, the result is a
Boolean 1. If the contents of the accumulator are
equal to the contents of the operands, the result is
a Boolean 0.

389

Program Languages and Structure

Operator

Modifier

Meaning

Instruction List (IL)

Operands
TIME, DATE, DT or
TOD

Description
Example: In the example the value of D is 1 if A is
not equal to 10, otherwise the value of D is 0.
LD A
NE 10
ST D

LE

(

Comparison:
<=

Literal, variable,
direct address of
data type BOOL,
BYTE, WORD, DWORD,
STRING, INT, DINT,
UINT, UDINT, REAL,
TIME, DATE, DT or
TOD

The LE operator compares the contents of the
accumulator with the contents of the operand. If
the contents of the accumulator are less than/
equal to the contents of the operands, the result is
a Boolean 1. If the contents of the accumulator are
greater than the contents of the operands, the
result is a Boolean 0.
Example: In the example the value of D is 1 if A is
smaller than or equal to 10, otherwise the value of
D is 0.
LD A
LE 10
ST D

LT

(

Comparison:
<

Literal, variable,
direct address of
data type BOOL,
BYTE, WORD, DWORD,
STRING, INT, DINT,
UINT, UDINT, REAL,
TIME, DATE, DT or
TOD

The LT operator compares the contents of the
accumulator with the contents of the operand. If
the contents of the accumulator is less than the
contents of the operands, the result is a Boolean 1.
If the contents of the accumulator is greater than/
equal to contents of the operands, the result is a
Boolean 0.
Example: In the example the value of D is 1 if A is
smaller than 10, otherwise the value of D is 0.
LD A
LT 10
ST D

Call Operators
IL programming language call operators:

390

35006144.25

Instruction List (IL)

Program Languages and Structure

Operator

Modifier

Meaning

Operands

Description

CAL

C, CN

Call of a
function
block, DFB or
subprogram

Instance name of
the function block,
DFB or subprogram

A function block, DFB or subprogram is called up
conditionally or unconditionally with CAL.

Executing a
function

Literal, variable,
direct address (data
type is dependent
on function)

A function is performed by specifying the name of
the function.

Literal, variable,
direct address (data
type is dependent
on procedure)

A procedure is performed by specifying the name
of the procedure.

(only if the
accumulator
contents are
of the BOOL
data type)
FUNCTIONNAME
PROCEDURENAME

-

-

Executing a
procedure

see also Calling Elementary Function Blocks and
Derived Function Blocks, page 401 and
Subroutine Call, page 393

see also Calling Elementary Functions, page 395

see also Calling Procedures, page 412

Structuring Operators
IL programming language structuring operators:

35006144.25

391

Program Languages and Structure

Instruction List (IL)

Operator

Modifier

Meaning

Operands

Description

JMP

C, CN

Jump to label

LABEL

With JMP a jump to the label can be conditional or
unconditional.

(only if the
accumulator
contents are
of the BOOL
data type)
RET

C, CN
(only if the
accumulator
contents are
of the BOOL
data type)

see also Labels and Jumps, page 393

Return to the
next highest
program
organization
unit

-

RETURN operators can be used in DFBs (derived
function blocks) and in SRs (subroutines).
RETURN operators can not be used in the main
program.
•

In a DFB, a RETURN operator forces the
return to the program which called the DFB.
◦

The rest of the DFB section containing
the RETURN operator is not executed.

◦

The next sections of the DFB are not
executed.

The program which called the DFB will be
executed after return from the DFB.
If the DFB is called by another DFB, the
calling DFB will be executed after return.
•

In a SR, a RETURN operator forces the return
to the program which called the SR.
◦

The rest of the SR containing the
RETURN operator is not executed.

The program which called the SR will be
executed after return from the SR.
)

-

Processing
deferred
operations

-

A right bracket ) starts the processing of the
deferred operator. The number of right bracket
operations must be equal to the number of left
bracket modifiers. Brackets can be nested.
Example: In the example E is 1 if C and/or D is 1
and A and B are 1.
LD A
AND B
AND( C
OR D
)
ST E

392

35006144.25

Instruction List (IL)

Program Languages and Structure

Subroutine Call
Call Subroutine
A subroutine call consists of the CAL operator, followed by the name of the subroutine
section, followed by an empty parameter list (optional).
Subroutine calls do not return a value.
The subroutine to be called must be located in the same task as the IL section called.
Subroutines can also be called from within subroutines.
e.g.
ST A
CAL SubroutineName ()
LD B
or
ST A
CAL SubroutineName
LD B
Subroutines are a supplement to IEC 61131-3 and must be enabled explicitly.
In SFC action sections, subroutine calls are only allowed when Multitoken Operation is
enabled.

Labels and Jumps
Introduction
Labels serve as destinations for Jumps.

Label Properties:
Label properties:
•

Labels must always be the first element in a line.

•

The name must be clear throughout the directory, and it is not upper/lower case
sensitive.

•

Labels can be 256 characters long (max.).

•

Labels must conform to the IEC name conventions.

•

Labels are separated by a colon : from the following instruction.

35006144.25

393

Program Languages and Structure

•

Instruction List (IL)

Labels are only permitted at the beginning of "Expressions", otherwise an undefined
value can be found in the battery.
Example:
start: LD A
AND B
OR C
ST D
JMP start

Jump Properties:
Jump properties:
•

With JMP operation a jump to the label can be restricted or unrestricted.

•

JMP can be used with the modifiers C and CN (only if the battery content is data type
BOOL).

•

Jumps can be made within program and DFB sections.

•

Jumps are only possible in the current section.

Possible destinations are:
•

the first LD instruction of an EFB/DFB call with assignment of input parameters (see
start2),

•

a normal LD instruction (see start1),

•

a CAL instruction, which does not work with assignment of input parameters (see
start3),

•

a JMP instruction (see start4),

•

the end of an instruction list (see start5).

Example
start2: LD A
ST counter.CU
LD B
ST counter.R
LD C
ST counter.PV
CAL counter
JMPCN start4
start1: LD A
AND B
OR C
ST D
JMPC start3
394

35006144.25

Instruction List (IL)

Program Languages and Structure

LD A
ADD E
JMP start5
start3: CAL counter (
CU:=A
R:=B
PV:=C )
JMP start1
LD A
OR B
OR C
ST D
start4: JMPC start1
LD C
OR B
start5: ST A

Comment
Description
In the IL editor, comments always start with the string (* and end in the string *). Any
comments can be entered between these character strings.
Nesting comments is not permitted according to IEC 61131-3. If comments are nested
nevertheless, then they must be enabled explicitly.

Calling Elementary Functions, Elementary Function
Blocks, Derived Function Blocks and Procedures
Overview
Calling Elementary Functions, Elementary Function Blocks, Derived Function Blocks and
Procedures in the IL programming language.

Calling Elementary Functions
Using Functions
Elementary functions are provided in the form of libraries. The logic of the functions is
created in the programming language C and may not be modified in the IL editor.

35006144.25

395

Program Languages and Structure

Instruction List (IL)

Functions have no internal states. If the input values are the same, the value on the output is
the same every time the function is called. For example, the addition of two values always
gives the same result. With some elementary functions, the number of inputs can be
increased.
Elementary functions only have one return value (output).

Parameters
"Inputs" and one "output" are required to transfer values to or from a function. These are
called formal parameters.
The current process states are transferred to the formal parameters. These are called actual
parameters.
The following can be used as actual parameters for function inputs:
•

Variable

•

Address

•

Literal

The following can be used as actual parameters for function outputs:
•

Variable

•

Address

The data type of the actual parameters must match the data type of the formal parameters.
The only exceptions are generic formal parameters whose data type is determined by the
actual parameter.
When dealing with generic ANY_BIT formal parameters, actual parameters of the INT or
DINT (not UINT and UDINT) data types can be used.
This is a supplement to IEC 61131-3 and must be enabled explicitly.
Example:
Allowed:
AND (AnyBitParam := IntVar1, AnyBitParam2 := IntVar2)
Not allowed:
AND_WORD (WordParam1 := IntVar1, WordParam2 := IntVar2)
(In this case, AND_INT must be used.)
AND_ARRAY_WORD (ArrayInt, ...)
(In this case an explicit type conversion must be carried out using INT_ARR_TO_WORD_ARR
(...).
396

35006144.25

Instruction List (IL)

Program Languages and Structure

Not all formal parameters must be assigned a value for formal calls. The formal parameter
types that must be assigned a value are in the following table:
Parameter type

EDT

STRING

ARRAY

ANY_ARRAY

IODDT

STRUCT

FB

ANY

Input

-

-

-

-

+

-

+

-

VAR_IN_OUT

+

+

+

+

+

+

/

+

Output

-

-

-

-

-

-

/

-

+ Actual parameter required
- Actual parameter not required, it's the general rule, but there are exceptions for some FFBs, for instance when some
parameters are used to characterize the information we want to be given by the FFB.
/ not applicable

If no value is assigned to a formal parameter, the initial value will be used when the function
is executed. If no initial value has been defined, the default value (0) is used.

Programming Notes
Attention should be paid to the following programming notes:
•

Functions are only executed if the input EN=1 or the EN input is not used (see also EN
and ENO, page 400).

•

All generic functions are overloaded. This means the functions can be called with or
without entering the data type.
E.g.
LD i1
ADD i2
ST i3
is identical to
LD i1
ADD_INT i2
ST i3

•

In contrast to ST, functions in IL cannot be nested.

•

There are two ways of invoking a function:
◦

Formal call (calling a function with formal parameter names)

◦

Informal call (calling a function without formal parameter names)

35006144.25

397

Program Languages and Structure

Instruction List (IL)

Formal Call
With this type of call (call with formal parameter names), the function is called using an
instruction sequence consisting of the function name, followed by the bracketed list of value
assignments (actual parameters) to the formal parameters. The order in which the formal
parameters are listed is not significant. The list of actual parameters may be wrapped
immediately following a comma. After executing the function the result is loaded into the
accumulator and can be stored using ST.
EN and ENO can be used for this type of call.
Calling a function with formal parameter names:

or
LIMIT (
MN:=0,
IN:=var1,
MX:=var2
)
ST out
Calling the same function in FBD:

With formal calls, values do not have to be assigned to all formal parameters (see also
Parameter, page 396).
LIMIT (MN:=0, IN:=var1)
ST out

398

35006144.25

Instruction List (IL)

Program Languages and Structure

Calling the same function in FBD:

Informal Call
With this type of call (call without formal parameter names), the function is called using an
instruction sequence made up by loading the first actual parameter into the accumulator,
followed by the function name and an optional list of actual parameters. The order in which
the actual parameters are listed is significant. The list of actual parameters cannot be
wrapped. After executing the function the result is loaded into the accumulator and can be
stored using ST.
EN and ENO cannot be used for this type of call.
Calling a function with formal parameter names:

Calling the same function in FBD:

NOTE: Note that when making an informal call, the list of actual parameters cannot be
put in brackets. IEC 61133-3 requires that the brackets be left out in this case to illustrate
that the first actual parameter is not a part of the list.
Invalid informal call for a function:

If the value to be processed (first actual parameter) is already in the accumulator, the load
instruction can be omitted.
LIMIT B,C
ST result
35006144.25

399

Program Languages and Structure

Instruction List (IL)

If the result is to be used immediately, the store instruction can be omitted.
LD A
LIMIT_REAL B,C
MUL E
If the function to be executed only has one input, the name of the function is not followed by
a list of actual parameters.
Calling a function with one actual parameter:

Calling the same function in FBD:

EN and ENO
With all functions an EN input and an ENO output can be configured.
If the value of EN is equal to "0" when the function is called, the algorithms defined by the
function are not executed and ENO is set to "0".
If the value of EN is equal to 1 when the function is called, the algorithms defined by the
function are executed. After the algorithms have been executed successfully, the value of
ENO is set to "1". If an error occurred while executing the algorithms, ENO is set to "0".
If the EN pin is not assigned a value, when the FFB is invoked, the algorithm defined by the
FFB is executed (same as if EN equals to "1").
If ENO is set to "0" (caused when EN=0 or an error occurred during execution), the output of
the function is set to "0".
The output behavior of the function does not depend on whether the function was called up
without EN/ENO or with EN=1.
If EN/ENO are used, the function call must be formal.
LIMIT (EN:=1, MN:=0, IN:=var1, MX:=5, ENO=>var2)
ST out

400

35006144.25

Instruction List (IL)

Program Languages and Structure

Calling the same function in FBD:

Calling Elementary Function Blocks and Derived Function Blocks
Elementary Function Block
Elementary function blocks have internal states. If the inputs have the same values, the
value on the output can have another value during the individual operations. For example,
with a counter, the value on the output is incremented.
Function blocks can have several output values (outputs).

Derived Function Block
Derived function blocks (DFBs) have the same properties as elementary function blocks.
The user can create them in the programming languages FBD, LD, IL, and/or ST.

Parameter
"Inputs and outputs" are required to transfer values to or from function blocks. These are
called formal parameters.
The current process states are transferred to the formal parameters. They are called actual
parameters.
The following can be used as actual parameters for function block inputs:
•

Variable

•

Address

•

Literal

The following can be used as actual parameters for function block outputs:
•

Variable

•

Address

The data type of the actual parameters must match the data type of the formal parameters.
The only exceptions are generic formal parameters whose data type is determined by the
actual parameter.

35006144.25

401

Program Languages and Structure

Instruction List (IL)

Exception:
When dealing with generic ANY_BIT formal parameters, actual INT or DINT (not UINT and
UDINT) parameters can be used.
This is a supplement to IEC 61131-3 and must be enabled explicitly.
Example:
Allowed:
AND (AnyBitParam := IntVar1, AnyBitParam2 := IntVar2)
Not allowed:
AND_WORD (WordParam1 := IntVar1, WordParam2 := IntVar2)
(In this case, AND_INT must be used.)
AND_ARRAY_WORD (ArrayInt, ...)
(In this case an explicit type conversion must be carried out using INT_ARR_TO_WORD_ARR
(...).
Not all formal parameters need be assigned a value. The formal parameter types that must
be assigned a value are in the following table:
Parameter type

EDT

STRING

ARRAY

ANY_ARRAY

IODDT

DEVICE
DDT

FB

ANY

EFB: Input

-

-

-

-

/

/

/

-

EFB: VAR_IN_OUT

+

+

+

+

+

/

/

+

EFB: Output

-

-

+

+

+

/

/

+

DFB: Input

-

-

-

-

/

+

/

-

DFB: VAR_IN_OUT

+

+

+

+

+

+

/

+

DFB: Output

-

-

+

/

/

/

/

+

+ Actual parameter required
- Actual parameter not required, it's the general rule, but there are exceptions for some FFBs, for instance when some
parameters are used to characterize the information we want to be given by the FFB.
/ not applicable

If no value is allocated to a formal parameter, then the initial value is used for executing the
function block. If no initial value has been defined then the default value (0) is used.
If a formal parameter is not assigned a value and the function block/DFB is instanced more
than once, then the following instances are run with the old value.

402

35006144.25

Instruction List (IL)

Program Languages and Structure

NOTE: An ANY_ARRAY_xxx input pin not connected will create automatically an hidden
array of 1 element.

Public Variables
In addition to inputs and outputs, some function blocks also provide public variables.
These variables transfer statistical values (values that are not influenced by the process) to
the function block. They are used for setting parameters for the function block.
Public variables are a supplement to IEC 61131-3.
The assignment of values to public variables is made via their initial values or via the load
and save instructions.
Example:

Public variables are read via the instance name of the function block and the names of the
public variables.
Example:

Private Variables
In addition to inputs, outputs and public variables, some function blocks also provide private
variables.
Like public variables, private variables are used to transfer statistical values (values that are
not influenced by the process) to the function block.
Private variables can not be accessed by user program. These type of variables can only be
accessed by the animation table.

35006144.25

403

Program Languages and Structure

Instruction List (IL)

NOTE: Nested DFBs are declared as private variables of the parent DFB. So their
variables are also not accessible through programming, but trough the animation table.
Private variables are a supplement to IEC 61131-3.

Programming Notes
Attention should be paid to the following programming notes:
•

Functions are only executed if the input EN=1 or the EN input is not used (see also EN
and ENO, page 410).

•

The assignment of variables to ANY or ARRAY output types must be made using the =>
operator (see also Formal Form of CAL with a List of the Input Parameters, page 405).
Assignments cannot be made outside the function block call.
The instruction
My_Var := My_SAH.OUT
is invalid, if the output OUT of the SAH function block is of type ANY.
The instruction
Cal My_SAH (OUT=>My_Var)
is valid.

•

Special conditions apply when using VAR_IN_OUT variables, page 411.

•

The use of function blocks consists of two parts:

•

◦

the Declaration, page 405

◦

calling the function block

There are four ways of calling a function block:
◦

Formal Form of CAL with a list of input parameters, page 405 (call with formal
parameter names)
In this case variables can be assigned to outputs using the => operator.

•

404

◦

Informal form of CAL with a list of input parameters, page 406 (call without formal
parameter names)

◦

CAL and Load/Save, page 407 the input parameter

◦

Use of the input operators, page 408

Function block/DFB instances can be called multiple times; other than instances of
communication EFBs, these can only be called once (see Multiple Call of a Function
Block Instance, page 410).

35006144.25

Instruction List (IL)

Program Languages and Structure

Declaration
Before calling a function block it must be declared in the variables editor.

Formal Form of CAL with a List of Input Parameters
With this type of call (call with formal parameter names), the function block is called using a
CAL instruction which follows the instance name of the function block and a bracketed list of
actual parameter assignments to the formal parameters. The assignment of the input formal
parameter is made using the := assignment and the output formal parameter is made using
the => assignment. The sequence in which the input formal parameters and output formal
parameters are enumerated is not significant. The list of actual parameters may be
continued immediately following a comma.
EN and ENO can be used for this type of call.
Function block call in the formal form of CAL with a list of input parameters:

or
CAL MY_COUNT (CU:=var1,
R:=reset,
PV:=100,
Q=>out,
CV=>current)
Calling the same function block in FBD:

It is not necessary to assign a value to all formal parameters (see also Parameter, page
401).
CAL MY_COUNT (CU:=var1, R:=reset, Q=>out, CV=>current)

35006144.25

405

Program Languages and Structure

Instruction List (IL)

Calling the same function block in FBD:

The value of a function block output can be stored and then saved by loading the function
block output (function block instance name and separated by a full stop or entering the
formal parameter).
Loading and saving function block outputs:

Informal Form of CAL with a List of Input Parameters
With this type of call (call without formal parameter names), the function block is called using
a CAL instruction, that follows the instance name of the function block and a bracketed list of
actual parameter for the inputs and outputs. The order in which the actual parameters are
listed in a function block call is significant. The list of actual parameters cannot be
wrapped.
EN and ENO cannot be used for this type of call.
Function block call in the informal form of CAL with a list of input parameters:

406

35006144.25

Instruction List (IL)

Program Languages and Structure

Calling the same function block in FBD:

With informal calls it is not necessary to assign a value to all formal parameters (see also
Parameter, page 401).
This is a supplement to IEC 61131-3 and must be enabled explicitly.
An empty parameter field is used to omit a parameter.
Call with empty parameter field:
CAL MY_COUNT (var1, , 100, out, current)
Calling the same function block in FBD:

An empty parameter field does not have to be used if formal parameters are omitted at the
end.
MY_COUNT (var1, reset)
Calling the same function block in FBD:

CAL and Load/Save the Input Parameters
Function blocks may be called with an instruction list consisting of loading the actual
parameters, followed by saving into the formal parameter, followed by the CAL instruction.
The sequence of loading and saving the parameters is not significant.
Only load and save instructions for the function block currently being configured are allowed
between the first load instruction for the actual parameters and the call of the function block.
All other instructions are not allowed in this position.
35006144.25

407

Program Languages and Structure

Instruction List (IL)

It is not necessary to assign a value to all formal parameters (see also Parameter, page
401).
CAL with Load/Save the input parameters:

Use of the Input Operators
Function blocks can be called using an instruction list that consists of loading the actual
parameters followed by saving them in the formal parameters followed by an input operator.
The sequence of loading and saving the parameters is not significant.
Only load and save instructions for the function block currently being configured are allowed
between the first load instruction for the actual parameters and the input operator of the
function block. All other instructions are not allowed in this position.
EN and ENO cannot be used for this type of call.
It is not necessary to assign a value to all formal parameters (see also Parameter, page
401).
The possible input operators for the various function blocks can be found in the table.
Additional input operators are not available.

408

Input Operator

FB type

S1, R

SR

S, R1

RS

CLK

R_TRIG

CLK

F_TRIG

CU, R, PV

CTU_INT, CTU_DINT, CTU_UINT, CTU_UDINT

CD, LD, PV

CTD_INT, CTD_DINT, CTD_UINT, CTD_UDINT

CU, CD, R, LD, PV

CTUD_INT, CTUD_DINT, CTUD_UINT, CTUD_UDINT

35006144.25

Instruction List (IL)

Program Languages and Structure

Input Operator

FB type

IN, PT

TP

IN, PT

TON

IN, PT

TOF

Use of the input operators:

Calling a Function Block without Inputs
Even if the function block has no inputs or the inputs are not to be parameterized, the
function block should be called before its outputs can be used. Otherwise the initial values of
the outputs will be transferred, i.e. "0".
E.g.
Calling the function block in the IL programming language:
CAL MY_CLOCK ()CAL MY_COUNT (CU:=MY_CLOCK.CLK1, R:=reset, PV:=100)
LD MY_COUNT.Q
ST out
LD MY_COUNT.CV
ST current
Calling the same function block in FBD:

35006144.25

409

Program Languages and Structure

Instruction List (IL)

Multiple Function Block Instance Call
Function block/DFB instances can be called multiple times; other than instances of
communication EFBs, these can only be called once.
Calling the same function block/DFB instance more than once makes sense, for example, in
the following cases:
•

If the function block/DFB has no internal value or it is not required for further
processing.
In this case, memory is saved by calling the same function block/DFB instance more
than once since the code for the function block/DFB is only loaded one time.
The function block/DFB is then handled like a "Function".

•

If the function block/DFB has an internal value and this is supposed to influence various
program segments, for example, the value of a counter should be increased in different
parts of the program.
In this case, calling the same function block/DFB means that temporary results do not
have to be saved for further processing in another part of the program.

EN and ENO
With all function blocks/DFBs, an EN input and an ENO output can be configured.
If the value of EN is equal to "0", when the function block/DFB is called, the algorithms
defined by the function block/DFB are not executed and ENO is set to "0".
If the value of EN is equal to "1", when the function block/DFB is invoked, the algorithms
which are defined by the function block/DFB will be executed. After the algorithms have
been executed successfully, the value of ENO is set to "1". If an error occurs when executing
these algorithms, ENO is set to "0".
If the EN pin is not assigned a value, when the FFB is invoked, the algorithm defined by the
FFB is executed (same as if EN equals to "1").
If ENO is set to "0" (results from EN=0 or an error during execution), the outputs of the
function block/DFB retain the status from the last cycle in which they were correctly
executed.
The output behavior of the function blocks/DFBs does not depend on whether the function
blocks/DFBs are called without EN/ENO or with EN=1.
If EN/ENO are used, the function block call must be formal. The assignment of variables to
ENO must be made using the => operator.
CAL MY_COUNT (EN:=1, CU:=var1, R:=reset, PV:=value,
ENO=>error, Q=>out, CV=>current) ;

410

35006144.25

Instruction List (IL)

Program Languages and Structure

Calling the same function block in FBD:

VAR_IN_OUT Variable
Function blocks are often used to read a variable at an input (input variables), to process it
and to output the updated values of the same variable (output variables). This special type
of input/output variable is also called a VAR_IN_OUT variable.
The following special features are to be noted when using function blocks/DFBs with VAR_
IN_OUT variables:
•

All VAR_IN_OUT inputs must be assigned a variable.

•

VAR_IN_OUT inputs may not have literals or constants assigned to them.

•

VAR_IN_OUT outputs may not have values assigned to them.

•

VAR_IN_OUT variables cannot be used outside the block call.

Calling a function block with a VAR_IN_OUT variable in IL:
CAL MY_FBLOCK(IN1:=V1, IN2:=V2, IO1:=V3,
OUT1=>V4, OUT2=>V5)
Calling the same function block in FBD:

VAR_IN_OUT variables cannot be used outside the function block call.
The following function block calls are therefore invalid:
Invalid call, example 1:

35006144.25

411

Program Languages and Structure

Instruction List (IL)

LD V1

Loading a V1 variable in the accumulator

CAL InOutFB

Calling a function block with the VAR_IN_OUT parameter.
The accumulator now contains a reference to a VAR_IN_OUT parameter.

AND V2

AND operation on accumulator contents and V2 variable.
Error: The operation cannot be performed since the VAR_IN_OUT parameter
(accumulator contents) cannot be accessed from outside the function block
call.

Invalid call, example 2:
LD V1

Loading a V1 variable in the accumulator

AND InOutFB.inout

AND operation on accumulator contents and a reference to a VAR_IN_OUT
parameter.
Error: The operation cannot be performed since the VAR_IN_OUT parameter
cannot be accessed from outside the function block call.

The following function block calls are always valid:
Valid call, example 1:
CAL InOutFB (IN1:=V1,inout:=V2

Calling a function block with the VAR_IN_OUT parameter
and assigning the actual parameter within the function block
call.

Valid call, example 2:
LD V1

Loading a V1 variable in the accumulator

ST InOutFB.IN1

Assigning the accumulator contents to the IN1 parameter
of the IN1 function block.

CAL InOutFB(inout:=V2)

Calling the function block with assignment of the actual
parameter (V2) to the VAR_IN_OUT parameter.

Calling Procedures
Procedure
Procedures are provided in the form of libraries. The logic of the procedure is created in the
programming language C and may not be modified in the IL editor.
Procedures - like functions - have no internal states. If the input values are the same, the
value on the output is the same every time the procedure is executed. For example, the
addition of two values gives the same result every time.
412

35006144.25

Instruction List (IL)

Program Languages and Structure

In contrast to functions, procedures do not return a value and support VAR_IN_OUT
variables.
Procedures are a supplement to IEC 61131-3 and must be enabled explicitly.

Parameter
"Inputs and outputs" are required to transfer values to or from procedures. These are called
formal parameters.
The current process states are transferred to the formal parameters. These are called actual
parameters.
The following can be used as actual parameters for procedure inputs:
•

Variable

•

Address

•

Literal

The following can be used as actual parameters for procedure outputs:
•

Variable

•

Address

The data type of the actual parameter must match the data type of the formal parameter.
The only exceptions are generic formal parameters whose data type is determined by the
actual parameter.
When dealing with generic ANY_BIT formal parameters, actual parameters of the INT or
DINT (not UINT and UDINT) data types can be used.
This is a supplement to IEC 61131-3 and must be enabled explicitly.
Example:
Allowed:
AND (AnyBitParam := IntVar1, AnyBitParam2 := IntVar2)
Not allowed:
AND_WORD (WordParam1 := IntVar1, WordParam2 := IntVar2)
(In this case, AND_INT must be used.)
AND_ARRAY_WORD (ArrayInt, ...)
(In this case an explicit type conversion must be carried out using INT_ARR_TO_WORD_ARR
(...).

35006144.25

413

Program Languages and Structure

Instruction List (IL)

Not all formal parameters must be assigned a value for formal calls. Which formal parameter
types must be assigned a value can be seen in the following table.
Parameter type

EDT

STRING

ARRAY

ANY_ARRAY

IODDT

STRUCT

FB

ANY

Input

-

-

+

+

+

+

+

+

VAR_IN_OUT

+

+

+

+

+

+

/

+

Output

-

-

-

-

-

-

/

+

+ Actual parameter required
- Actual parameter not required
/ not applicable

If no value is allocated to a formal parameter, then the initial value will be used for executing
the function block. If no initial value has been defined, the default value (0) is used.

Programming Notes
Attention should be paid to the following programming notes:
•

Procedures are only executed if the input EN=1 or the EN input is not used (see also EN
and ENO, page 417).

•

Special conditions apply when using VAR_IN_OUT variables, page 418.

•

There are two ways of calling a procedure:
◦

Formal call (calling a function with formal parameter names)
In this case variables can be assigned to outputs using the => operator (calling a
function block in shortened form).

◦

Informal call (calling a function without formal parameter names)

Formal Call
With this type of call (call with formal parameter names), the procedure is called using an
optional CAL instruction sequence followed by the name of the procedure and a bracketed
list of actual parameter to formal parameter assignments. The assignment of the input
formal parameter is made using the := assignment and the output formal parameter is
made using the => assignment. The order in which the input formal parameters and output
formal parameters are listed is not significant.
The list of actual parameters may be wrapped immediately following a comma.
EN and ENO can be used for this type of call.

414

35006144.25

Instruction List (IL)

Program Languages and Structure

Calling a procedure with formal parameter names:

or
CAL PROC (IN1:=var1, IN2:=var1, OUT1=>result1,OUT2=>result2)
or
PROC (IN1:=var1,
IN2:=var1,
OUT1=>result1,
OUT2=>result2)
or
CAL PROC (IN1:=var1,
IN2:=var1,
OUT1=>result1,
OUT2=>result2)
Calling the same procedure in FBD:

With formal calls, values do not have to be assigned to all formal parameters (see also
Parameter, page 413).
PROC (IN1:=var1, OUT1=>result1, OUT2=>result2)
or
CAL PROC (IN1:=var1, OUT1=>result1, OUT2=>result2)
Calling the same procedure in FBD:

35006144.25

415

Program Languages and Structure

Instruction List (IL)

Informal Call without CAL Instruction
With this type of call (call without formal parameter names), procedures are called using an
instruction sequence consisting of the first actual parameter loaded into the accumulator,
followed by the procedure name, followed by a list of the input and output actual parameters.
The order in which the actual parameters are listed is significant. The list of actual
parameters cannot be wrapped.
EN and ENO cannot be used for this type of call.
Calling a procedure with formal parameter names:

Calling the same procedure in FBD:

NOTE: Note that when making an informal call, the list of actual parameters cannot be
put in brackets. IEC 61133-3 requires that the brackets be left out in this case to illustrate
that the first actual parameter is not a part of the list.
Invalid informal call for a procedure:

If the value to be processed (first actual parameter) is already in the accumulator, the load
instruction can be omitted.
EXAMP1 var2,result1,result2

Informal Call with CAL Instruction
With this type of call, procedures are called using an instruction sequence consisting of the
CAL instruction, followed by the procedure name followed by a list of the input and output
actual parameters. The order in which the actual parameters are listed is significant. The
list of actual parameters cannot be wrapped.
EN and ENO cannot be used for this type of call.

416

35006144.25

Instruction List (IL)

Program Languages and Structure

Calling a procedure with formal parameter names using CAL instruction:

or
CAL PROC (var1,
var2,
result1,
result2)
Calling the same procedure in FBD:

NOTE: Unlike informal calls without a CAL instruction, when making informal calls with a
CAL instruction, the value to be processed (first actual parameter) is not explicitly loaded
in the battery. Instead it is part of the list of actual parameters. For this reason, when
making informal calls with a CAL instruction, the list of actual parameters must be put in
brackets.

EN and ENO
With all procedures, an EN input and an ENO output can be configured.
If the value of EN is equal to "0" when the procedure is called, the algorithms defined by the
procedure are not executed and ENO is set to "0".
If the value of EN is "1" when the procedure is called, the algorithms defined by the function
are executed. After the algorithms have been executed successfully, the value of ENO is set
to "1". If an error occurs when executing these algorithms, ENO is set to "0".
If the EN pin is not assigned a value, when the FFB is invoked, the algorithm defined by the
FFB is executed (same as if EN equals to "1").
If ENO is set to "0" (caused when EN=0 or an error occurred during executing), the outputs of
the procedure are set to "0".
If EN/ENO are used, the procedure call must be formal. The assignment of variables to ENO
must be made using the => operator.
PROC (EN:=1, IN1:=var1, IN2:=var2,
35006144.25

417

Program Languages and Structure

Instruction List (IL)

ENO=>error, OUT1=>result1, OUT2=>result2) ;
Calling the same procedure in FBD:

VAR_IN_OUT Variable
Procedures are often used to read a variable at an input (input variables), to process it and
to output the updated values of the same variable (output variables). This special type of
input/output variable is also called a VAR_IN_OUT variable.
The following special features are to be noted when using procedures with VAR_IN_OUT
variables.
•

All VAR_IN_OUT inputs must be assigned a variable.

•

VAR_IN_OUT inputs may not have literals or constants assigned to them.

•

VAR_IN_OUT outputs may not have values assigned to them.

•

VAR_IN_OUT variables cannot be used outside of the procedure call.

Calling a procedure with VAR_IN_OUT variable in IL:
PROC3 (IN1:=V1, IN2:=V2, IO1:=V3,
OUT1=>V4, OUT2=>V5) ;
Calling the same procedure in FBD:

VAR_IN_OUT variables cannot be used outside the procedure call.
The following procedure calls are therefore invalid:
Invalid call, example 1:

418

35006144.25

Instruction List (IL)

Program Languages and Structure

LD V1

Loading a V1 variable in the accumulator

CAL InOutProc

Calling a procedure with the VAR_IN_OUT parameter.
The accumulator now contains a reference to a VAR_IN_OUT parameter.

AND V2

AND operation on contents of accumulator with variable V2.
Error: The operation cannot be carried out since the VAR_IN_OUT
parameter (contents of accumulator) cannot be accessed outside the
procedure call.

Invalid call, example 2:
LD V1

Loading a V1 variable in the accumulator

AND InOutProc.inout

AND operation on the contents of the accumulator and a reference to a
VAR_IN_OUT parameter.
Fehler: The operation cannot be carried out since the VAR_IN_OUT
parameter cannot be accessed outside the procedure call.

Invalid call, example 3:
LD V1

Loading a V1 variable in the accumulator

InOutFB V2

Calling the procedure with assignment of the actual parameter (V2) to the
VAR_IN_OUT parameter.
Error: The operation cannot be carried out as with this type of procedure
call only the VAR_IN_OUT parameter would be stored in the accumulator
for later use.

The following procedure calls are always valid:
Valid call, example 1:
CAL InOutProc (IN1:=V1,inout:
=V2)

Calling a procedure with the VAR_IN_OUT parameter and formal
assignment of the actual parameter within the procedure call.

Valid call, example 2:
InOutProc (IN1:=V1,inout:=V2)

Calling a procedure with the VAR_IN_OUT parameter and formal
assignment of the actual parameter within the procedure call.

Valid call, example 3:
CAL InOutProc (V1,V2)

35006144.25

Calling a procedure with the VAR_IN_OUT parameter and informal
assignment of the actual parameter within the procedure call.

419

Program Languages and Structure

Structured Text (ST)

Structured Text (ST)
What’s in This Chapter
General Information about the Structured Text ST .................... 420
Instructions............................................................................ 429
Calling Elementary Functions, Elementary Function Blocks,
Derived Function Blocks and Procedures................................. 442

Overview
This chapter describes the programming language structured text ST which conforms to IEC
61131.

General Information about the Structured Text ST
Overview
This section contains a general overview of the structured text ST.

General Information about Structured Text (ST)
Introduction
With the programming language of structured text (ST), it is possible, for example, to call up
function blocks, perform functions and assignments, conditionally perform instructions and
repeat tasks.

Expression
The ST programming language works with "Expressions".
Expressions are constructions consisting of operators and operands that return a value
when executed.

Operator
Operators are symbols representing the operations to be executed.

420

35006144.25

Structured Text (ST)

Program Languages and Structure

Operand
Operators are used for operands. Operands are variables, literals, FFB inputs/outputs etc.

Instructions
Instructions are used to assign the values returned from the expressions to actual
parameters and to structure and control the expressions.

Representation of an ST Section
Representation of an ST section:

Section Size
The length of an instruction line is limited to 300 characters.
The length of an ST section is not limited within the programming environment. The length of
an ST section is usually limited by the size of the PLC memory.
NOTE: There is no size limitation for section, but sometime when using a large amount
of literal assignments or some specific instructions, a section can generate a Code
generation failure during an application build. Then the solution is to split the section in
two or more sections to build the application.

Syntax
Identifiers and Keywords are not case sensitive.
Exception: Not allowed - spaces and tabs
•

keywords

35006144.25

421

Program Languages and Structure

•

literals

•

values

•

identifiers

•

variables and

•

limiter combinations [e.g. (* for comments)]

Structured Text (ST)

Execution Sequence
The evaluation of an expression consists of applying the operators to the operands in the
sequence as defined by the rank of the operators (see Table of Operators, page 425). The
operator with the highest rank in an expression is performed first, followed by the operator
with the next highest rank, etc., until the evaluation is complete. Operators with the same
rank are performed from left to right, as they are written in the expression. This sequence
can be altered with the use of parentheses.
If, for example, A, B, C and D have the values 1, 2, 3 and 4, and are calculated as follows:
A+B-C*D
the result is -9.
In the case of the following calculation:
(A+B-C)*D
the result is 0.
If an operator contains two operands, the left operand is executed first, e.g. in the
expression
SIN(A)*COS(B)
the expression SIN(A) is calculated first, then COS(B) and only then is the product
calculated.

Error Behavior
The following conditions are handled as an error when executing an expression:
•

Attempting to divide by 0.

•

Operands do not contain the correct data type for the operation.

•

The result of a numerical operation exceeds the value range of its data type

If an error occurs when executing the operation, the corresponding Systembit (%S) is set (if
supported by the PLC being used).

422

35006144.25

Structured Text (ST)

Program Languages and Structure

IEC Conformity
For a description of IEC conformity for the ST programming language, see IEC Conformity,
page 508.

Operands
Introduction
An operand can be:
•

an address

•

a literal

•

a variable

•

a multi-element variable

•

an element of a multi-element variable

•

a function call

•

an FFB output

Data Types
Data types, which are in an instruction of processing operands, must be identical. Should
operands of various types be processed, a type conversion must be performed beforehand.
In the example the integer variable i1 is converted into a real variable before being added to
the real variable r4.
r3 := r4 + SIN(INT_TO_REAL(i1)) ;
As an exception to this rule, variables with data type TIME can be multiplied or divided by
variables with data type INT, DINT, UINT or UDINT.
Permitted operations:
•

timeVar1 := timeVar2 / dintVar1;

•

timeVar1 := timeVar2 * intVar1;

•

timeVar := 10 * time#10s;

This function is listed by IEC 61131-3 as "undesired" service.

Direct Use of Addresses
Addresses can be used directly (without a previous declaration). In this case the addresses
data type is assigned directly. The assignment is made using the "Large prefix".
35006144.25

423

Program Languages and Structure

Structured Text (ST)

The different large prefixes are given in the following table:
Large prefix /
Symbol

Example

Data type

no prefix

%I10, %CH203.MOD, %CH203.MOD.ERR

BOOL

X

%MX20

BOOL

B

%QB102.3

BYTE

W

%KW43

INT

D

%QD100

DINT

F

%MF100

REAL

Using Other Data Types
Should other data types be assigned as the default data types of an address, this must be
done through an explicit declaration. This variable declaration takes place comfortably using
the variable editor. The data type of an address can not be declared directly in an ST section
(e.g. declaration AT %MW1: UINT; not permitted).
For example, the following variables are declared in the variable editor:
UnlocV1: ARRAY [1..10] OF INT;
LocV1:
ARRAY [1..10] OF INT AT %MW100;
LocV2:
TIME AT %MW100;
The following calls then have the correct syntax:
%MW200 := 5;
UnlocV1[2] := LocV1[%MW200];
LocV2
:= t#3s;

Accessing Field Variables
When accessing field variables (ARRAY), only literals and variables of the INT, UINT, DINT
and UDINT data types are permitted in the index entry.
The index of an ARRAY element can be negative if the lower threshold of the range is
negative.
Example: Using field variables
var1[i] := 8 ;
var2.otto[4] := var3 ;
var4[1+i+j*5] := 4 ;

424

35006144.25

Structured Text (ST)

Program Languages and Structure

Operators
Introduction
An operator is a symbol for:
•

an arithmetic operation to be executed or

•

a logical operation to be executed or

•

a function edit (call)

Operators are generic, i.e. they adapt automatically to the data type of the operands.

Table of Operators
Operators are executed in sequence according to priority, see also Execution Sequence,
page 422.
ST programming language operators:
Operator

Meaning

Order of
rank

possible operands

Description

()

Use of
Brackets:

1 (highest)

Expression

Brackets are used to alter the execution
sequence of the operators.
Example: If the operands A, B, C and D
have the values 1, 2, 3, and 4,
A+B-C*D
has the result -9 and
(A+B-C)*D
has the result 0.

FUNCNAME
(Actual
parameter -list)

Function
processing
(call)

2

Expression, Literal,
Variable, Address (all data
types)

Function processing is used to execute
functions (see Calling Elementary
Functions, page 442).

-

Negation

3

Expression, Literal,
Variable, Address of Data
TypeINT, DINT or REAL

During negation - a sign reversal for the
value of the operand takes place.
Example: In the example OUT is -4 if IN1 is
4.
OUT := - IN1 ;

NOT

Complement

35006144.25

3

Expression, Literal,
Variable, Address of Data
Type BOOL, BYTE, WORD or
DWORD

In NOT a bit by bit inversion of the operands
takes place.
Example: In the example OUT is
0011001100 if IN1 is 1100110011.

425

Program Languages and Structure

Operator

Meaning

Order of
rank

Structured Text (ST)

possible operands

Description

OUT := NOT IN1 ;
**

Exponentiation

4

Expression, Literal,
Variable, Address of Data
TypeREAL (Basis) and INT,
DINT, UINT, UDINT or
REAL (Exponent)

In exponentiation, ** the value of the first
operand (basis) is raised to the power of the
second operand (exponent).
Example: In the example OUT is 625.0 if
IN1 is 5.0 and IN2 is 4.0.
OUT := IN1 ** IN2 ;

*

Multiplication

5

Expression, Literal,
Variable, Address of Data
TypeINT, DINT, UINT,
UDINT or REAL

In multiplication, * the value of the first
operand is multiplied by the value of the
second operand (exponent) .
Example: In the example OUT is 20.0 if IN1
is 5.0 and IN2 is 4.0.
OUT := IN1 * IN2 ;
Note: The MULTIME function in the obsolete
library is available for multiplications
involving the data type Time.

/

Division

5

Expression, Literal,
Variable, Address of Data
TypeINT, DINT, UINT,
UDINT or REAL

In division, / the value of the first operand is
divided by the value of the second operand.
Example: In the example OUT is 4.0 if IN1
is 20.0 and IN2 is 5.0.
OUT := IN1 / IN2 ;
Note: The DIVTIME function in the obsolete
library is available for divisions involving the
data type Time.

MOD

Modulo

5

Expression, Literal,
Variable, Address of Data
Type INT, DINT, UINT or
UDINT

For MOD the value of the first operand is
divided by that of the second operand and
the remainder of the division (Modulo) is
displayed as the result.
Example: In this example
•

OUT is 1 if IN1 is 7 and IN2 is 2

•

OUT is 1 if IN1 is 7 and IN2 is -2

•

OUT is -1 if IN1 is -7 and IN2 is 2

•

OUT is -1 if IN1 is -7 and IN2 is -2

OUT := IN1 MOD IN2 ;
+

Addition

6

Expression, Literal,
Variable, Address of Data
Type INT, DINT, UINT,
UDINT, REAL or TIME

In addition, + the value of the first operand is
added to the value of the second operand.
Example: In this example
OUT is 9, if IN1 is 7 and IN2 is 2

426

35006144.25

Structured Text (ST)

Operator

Meaning

Program Languages and Structure

Order of
rank

possible operands

Description

OUT := IN1 + IN2 ;
-

Subtraction

6

Expression, Literal,
Variable, Address of Data
Type INT, DINT, UINT,
UDINT, REAL or TIME

In subtraction, - the value of the second
operand is subtracted from the value of the
first operand.
Example: In the example OUT is 6 if IN1 is
10 and IN2 is 4.
OUT := IN1 - IN2 ;

<

Less than
comparison

7

Expression, Literal,
Variable, Address of Data
Type BOOL, BYTE, INT,
DINT, UINT, UDINT, REAL,
TIME, WORD, DWORD,
STRING, DT, DATE or TOD

The value of the first operand is compared
with the value of the second using <. If the
value of the first operand is less than the
value of the second, the result is a Boolean
1. If the value of the first operand is greater
than or equal to the value of the second, the
result is a Boolean 0.
Example: In the example OUT is 1 if IN1 is
less than 10 and is otherwise 0.
OUT := IN1 < 10 ;

>

Greater than
comparison

7

Expression, Literal,
Variable, Address of Data
Type BOOL, BYTE, INT,
DINT, UINT, UDINT, REAL,
TIME, WORD, DWORD,
STRING, DT, DATE or TOD

The value of the first operand is compared
with the value of the second using >. If the
value of the first operand is greater than the
value of the second, the result is a Boolean
1. If the value of the first operand is less
than or equal to the value of the second, the
result is a Boolean 0.
Example: In the example OUT is 1 if IN1 is
greater than 10, and is 0 if IN1 is less than
0.
OUT := IN1 > 10 ;

<=

Less than or
equal to
comparison

7

Expression, Literal,
Variable, Address of Data
Type BOOL, BYTE, INT,
DINT, UINT, UDINT, REAL,
TIME, WORD, DWORD,
STRING, DT, DATE or TOD

The value of the first operand is compared
with the value of the second operand using
<=. If the value of the first operand is less
than or equal to the value of the second, the
result is a Boolean 1. If the value of the first
operand is greater than the value of the
second, the result is a Boolean 0.
Example: In the example OUT is 1 if IN1 is
less than or equal to 10, and otherwise is 0.
OUT := IN1 <= 10 ;

>=

Greater than
or equal to
comparison

35006144.25

7

Expression, Literal,
Variable, Address of Data
Type BOOL, BYTE, INT,
DINT, UINT, UDINT, REAL,
TIME, WORD, DWORD,
STRING, DT, DATE or TOD

The value of the first operand is compared
with the value of the second operand using
>=. If the value of the first operand is greater
than or equal to the value of the second, the
result is a Boolean 1. If the value of the first

427

Program Languages and Structure

Operator

Meaning

Order of
rank

Structured Text (ST)

possible operands

Description
operand is less than the value of the
second, the result is a Boolean 0.
Example: In the example OUT is 1 if IN1 is
greater than or equal to 10, and otherwise is
0.
OUT := IN1 >= 10 ;

=

Equality

8

Expression, Literal,
Variable, Address of Data
Type BOOL, BYTE, INT,
DINT, UINT, UDINT, REAL,
TIME, WORD, DWORD,
STRING, DT, DATE or TOD

The value of the first operand is compared
with the value of the second operand using
=. If the value of the first operand is equal to
the value of the second, the result is a
Boolean 1. If the value of the first operand is
not equal to the value of the second, the
result is a Boolean 0.
Example: In the example OUT is 1 if IN1 is
equal to 10 and is otherwise 0.
OUT := IN1 = 10 ;

<>

Inequality

8

Expression, Literal,
Variable, Address of Data
Type BOOL, BYTE, INT,
DINT, UINT, UDINT, REAL,
TIME, WORD, DWORD,
STRING, DT, DATE or TOD

The value of the first operand is compared
with the value of the second using <>. If the
value of the first operand is not equal to the
value of the second, the result is a Boolean
1. If the value of the first operand is equal to
the value of the second, the result is a
Boolean 0.
Example: In the example OUT is 1 if IN1 is
not equal to 10 and is otherwise 0.
OUT := IN1 <> 10 ;

&

Logical AND

9

Expression, Literal,
Variable, Address of Data
Type BOOL, BYTE, WORD or
DWORD

With &, there is a logical AND link between
the operands. In the case of BYTE, WORD
and DWORD data types, the link is made bit
by bit.
Example: In the examples OUT is 1 if IN1,
IN2 and IN3 are 1.
OUT := IN1 & IN2 & IN3 ;

AND

Logical AND

9

Expression, Literal,
Variable, Address of Data
Type BOOL, BYTE, WORD or
DWORD

With AND, there is a logical AND link
between the operands. In the case of BYTE,
WORD and DWORD data types, the link is
made bit by bit.
Example: In the examples OUT is 1 if IN1,
IN2 and IN3 are 1.
OUT := IN1 AND IN2 AND IN3 ;

428

35006144.25

Structured Text (ST)

Program Languages and Structure

Operator

Meaning

Order of
rank

possible operands

Description

XOR

Logical
Exclusive OR

10

Expression, Literal,
Variable, Address of Data
Type BOOL, BYTE, WORD or
DWORD

With XOR, there is a logical Exclusive OR
link between the operations. In the case of
BYTE, WORD and DWORD data types, the link
is made bit by bit.
Example: In the example OUT is 1 if IN1
and IN2 are not equal. If A and B have the
same status (both 0 or 1), D is 0.
OUT := IN1 XOR IN2 ;
If more than two operands are linked, the
result with an uneven number of 1-states is
1, and is 0 with an even number of 1-states.
Example: In the example OUT is 1 if 1 or 3
operands are 1. OUT is 0 if 0, 2 or 4
operands are 1.
OUT := IN1 XOR IN2 XOR IN3 XOR IN4 ;

OR

Logical OR

11 (lowest)

Expression, Literal,
Variable, Address of Data
Type BOOL, BYTE, WORD or
DWORD

With OR, there is a logical OR link between
the operands. With the BYTE and WORD,
DWORD data types, the link is made bit by bit.
Example: In the example OUT is 1 if IN1,
IN2 or IN3 is 1.
OUT := IN1 OR IN2 OR IN3 ;

Instructions
Overview
This section describes the instructions for the programming language of structured text ST.

Instructions
Description
Instructions are the "Commands" of the ST programming language.
Instructions must be terminated with semicolons.
Several instructions (separated by semicolons) can be present in one line.
A single semicolon represents an Empty instruction, page 441.

35006144.25

429

Program Languages and Structure

Structured Text (ST)

Assignment
Introduction
When an assignment is performed, the current value of a single or multi-element variable is
replaced by the result of the evaluation of the expression.
An assignment consists of a variable specification on the left side, followed by the
assignment operator :=, followed by the expression to be evaluated.
Both variables (left and right sides of the assignment operator) must have the same data
type.
Arrays are a special case. After being explicitly enabled, assignment of two arrays with
different lengths can be made.

Assigning the Value of a Variable to Another Variable
Assignments are used to assign the value of a variable to another variable.
The instruction
A := B ;
is used, for example, to replace the value of the variable A with the current value of variable
B. If A and B are elementary data types, the individual value of B is passed to A. If A and B
are derived data types, the values of all B elements are passed to A.

Assigning the Value of a Literal to a Variable
Assignments are used to assign a literal to variables.
The instruction
C := 25 ;
is used, for example, to assign the value 25 to the variable C.

Assigning the Value of an Operation to a Variable
Assignments are used to assign to a variable a value which is the result of an operation.
The instruction
X := (A+B-C)*D ;
is used, for example, to assign the result of the operation (A+B-C)*D to the variable X.

430

35006144.25

Structured Text (ST)

Program Languages and Structure

Assigning the Value of an FFB to a Variable
Assignments are used to assign a value returned by a function or a function block to a
variable.
The instruction
B := MOD(C,A) ;
is used, for example, to call the MOD (Modulo) function and assign the result of the
calculation to the variable B.
The instruction
A := MY_TON.Q ;
is used, for example, to assign the value of the Q output of the MY_TON function block
(instance of the TON function block) to the variable A. (This is not a function block call) )

Multiple Assignments
Multiple assignments are a supplement to IEC 61131-3 and must be enabled explicitly.
Even after being enabled, multiple assignments are NOT allowed in the following cases:
•

in the parameter list for a function block call

•

in the element list to initialize structured variables

The instruction
X := Y := Z
is allowed.
The instructions
FB(in1 := 1, In2 := In3 := 2) ;
and
strucVar := (comp1 := 1, comp2 := comp3 := 2) ;
are not allowed.

Assignments between Arrays and WORD-/DWORD Variables
Assignments between arrays and WORD-/DWORD variables are only possible if a type
conversion has previously been carried out, e.g.:
%Q3.0:16 := INT_TO_AR_BOOL(%MW20) ;
The following conversion functions are available (General Library, family Array):
•

MOVE_BOOL_AREBOOL

•

MOVE_WORD_ARWORD

35006144.25

431

Program Languages and Structure

•

MOVE_DWORD_ARDWORD

•

MOVE_INT_ARINT

•

MOVE_DINT_ARDINT

•

MOVE_REAL_ARREAL

Structured Text (ST)

Select Instruction IF...THEN...END_IF
Description
The IF instruction determines that an instruction or a group of instructions will only be
executed if its related Boolean expression has the value 1 (true). If the condition is 0 (false),
the instruction or the instruction group will not be executed.
The THEN instruction identifies the end of the condition and the beginning of the instruction
(s).
The END_IF instruction marks the end of the instruction(s).
NOTE: 74 IF...THEN...END_IF instructions may be nested to generate complex
selection instructions.

Example IF...THEN...END_IF
The condition can be expressed using a Boolean variable.
If FLAG is 1, the instructions will be executed; if FLAG is 0, they will not be executed.
IF FLAG THEN
C:=SIN(A) * COS(B) ;
B:=C - A ;
END_IF ;
The condition can be expressed using an operation that returns a Boolean result.
If A is greater than B, the instructions will be executed; if A is less than or equal to B, they will
not be executed.
IF A>B THEN
C:=SIN(A) * COS(B) ;
B:=C - A ;
END_IF ;

Example IF NOT...THEN...END_IF
The condition can be inverted using NOT (execution of both instructions at 0).
IF NOT FLAG THEN
C:=SIN_REAL(A) * COS_REAL(B) ;
432

35006144.25

Structured Text (ST)

Program Languages and Structure

B:=C - A ;
END_IF ;

See Also
ELSE, page 433
ELSIF, page 434

Select Instruction ELSE
Description
The ELSE instruction always comes after an IF...THEN, ELSIF...THEN or CASE
instruction.
If the ELSE instruction comes after an IF or ELSIF instruction, the instruction or group of
instructions will only be executed if the associated Boolean expressions of the IF and
ELSIF instruction are 0 (false). If the condition of the IF or ELSIF instruction is 1 (true), the
instruction or group of instructions will not be executed.
If the ELSE instruction comes after CASE, the instruction or group of instructions will only be
executed if no tag contains the value of the selector. If an identification contains the value of
the selector, the instruction or group of instructions will not be executed.
NOTE: Any number of IF...THEN...ELSE...END_IF instructions may be nested to
generate complex selection instructions.

Example ELSE
IF A>B THEN
C:=SIN(A) * COS(B) ;
B:=C - A ;
ELSE
C:=A + B ;
B:=C * A ;
END_IF ;

See Also
IF, page 432
ELSIF, page 434
CASE, page 435

35006144.25

433

Program Languages and Structure

Structured Text (ST)

Select Instruction ELSIF...THEN
Description
The ELSE instruction always comes after an IF...THEN instruction. The ELSIF instruction
determines that an instruction or group of instructions is only executed if the associated
Boolean expression for the IF instruction has the value 0 (false) and the associated
Boolean expression of the ELSIF instruction has the value 1 (true). If the condition of the IF
instruction is 1 (true) or the condition of the ELSIF instruction is 0 (false), the command or
group of commands will not be executed.
The THEN instruction identifies the end of the ELSIF condition(s) and the beginning of the
instruction(s).
NOTE: Any number of IF...THEN...ELSIF...THEN...END_IF instructions may be
nested to generate complex selection instructions.

Example ELSIF...THEN
IF A>B THEN
C:=SIN(A) * COS(B) ;
B:=SUB(C,A) ;
ELSIF A=B THEN
C:=ADD(A,B) ;
B:=MUL(C,A) ;
END_IF ;

For Example Nested Instructions
IF A>B THEN
IF B=C THEN
C:=SIN(A) * COS(B) ;
ELSE
B:=SUB(C,A) ;
END_IF ;
ELSIF A=B THEN
C:=ADD(A,B) ;
B:=MUL(C,A) ;
ELSE
C:=DIV(A,B) ;
END_IF ;

See Also
IF, page 432
434

35006144.25

Structured Text (ST)

Program Languages and Structure

ELSE, page 433

Select Instruction CASE...OF...END_CASE
Description
The CASE instruction consists of an INT data type expression (the "selector") and a list of
instruction groups. Each group is provided with a tag which consists of one or several whole
numbers (INT, DINT, UINT, UDINT) or ranges of whole number values. The first group is
executed by instructions, whose tag contains the calculated value of the selector. Otherwise
none of the instructions will be executed.
The OF instruction indicates the start of the tag.
An ELSE instruction may be carried out within the CASE instruction, whose instructions are
executed if no tag contains the selector value.
The END_CASE instruction marks the end of the instruction(s).

Example CASE...OF...END_CASE
ExampleCASE...OF...END_CASE

See Also
ELSE, page 433

Repeat Instruction FOR...TO...BY...DO...END_FOR
Description
The FOR instruction is used when the number of occurrences can be determined in advance.
Otherwise WHILE, page 438 or REPEAT, page 438 are used.
35006144.25

435

Program Languages and Structure

Structured Text (ST)

The FOR instruction repeats an instruction sequence until the END_FOR instruction. The
number of occurrences is determined by start value, end value and control variable.
The control variable, initial value and end value must be of the same data type (INT, UINT,
DINT or UDINT).
The control variable, initial value and end value can be changed by a repeated instruction.
This is a supplement to IEC 61131-3.
The FOR instruction increments the control variable value of one start value to an end value.
The increment value has the default value 1. If a different value is to be used, it is possible to
specify an explicit increment value (variable or constant). The control variable value is
checked before each new loop. If it is outside the start value and end value range, the loop
will be left.
Before running the loop for the first time a check is made to determine whether
incrementation of the control variables, starting from the initial value, is moving toward the
end value. If this is not the case (e.g. initial value ≤ end value and negative increment), the
loop will not be processed. The control variable value is not defined outside of the loop.
The DO instruction identifies the end of the repeat definition and the beginning of the
instruction(s).
The occurrence may be terminated early using the EXIT. The END_FOR instruction marks
the end of the instruction(s).

Example: FOR with Increment 1
FOR with increment 1

FOR with Increment not Equal to 1
If an increment other than 1 is to be used, it can be defined by BY. The increment, the initial
value, the end value and the control variable must be of the same data type (DINT or INT).
The criterion for the processing direction (forwards, backwards) is the sign of the BY
expression. If this expression is positive, the loop will run forward; if it is negative, the loop
will run backward.

436

35006144.25

Structured Text (ST)

Program Languages and Structure

Example: Counting forward in Two Steps
Counting forward in two steps

Example: Counting Backwards
Counting backwards
FOR i:= 10 TO 1 BY -1 DO (* BY < 0 : Backwards.loop *)
C:= C * COS(B) ; (* Instruction is executed 10 x *)
END_FOR ;

Example: "Unique" Loops
The loops in the example are run exactly once, as the initial value = end value. In this
context it does not matter whether the increment is positive or negative.
FOR i:= 10 TO 10 DO (* Unique Loop *)
C:= C * COS(B) ;
END_FOR ;
or
FOR i:= 10 TO 10 BY -1 DO (* Unique Loop *)
C:= C * COS(B) ;
END_FOR ;

Example: Critical Loops
If the increment is j > 0 in the example, the instruction is executed.
If j < is 0, the instructions are not executed because the situation initial value < only allows
the end value to be incremented by ≥ 0.
If j = 0, the instructions are executed and an endless loop is created as the end value will
never be reached with an increment of 0.
FOR i:= 1 TO 10 BY j DO
C:= C * COS(B) ;
END_FOR ;

35006144.25

437

Program Languages and Structure

Structured Text (ST)

Repeat Instruction WHILE...DO...END_WHILE
Description
The WHILE instruction has the effect that a sequence of instructions will be executed
repeatedly until its related Boolean expression is 0 (false). If the expression is false right
from the start, the group of instructions will not be executed at all.
The DO instruction identifies the end of the repeat definition and the beginning of the
instruction(s).
The occurrence may be terminated early using the EXIT.
The END_WHILE instruction marks the end of the instruction(s).
In the following cases WHILE may not be used as it can created an endless loop which
causes the program to crash:
•

WHILE may not be used for synchronization between processes, e.g. as a "Waiting
Loop" with an externally defined end condition.

•

WHILE may not be used in an algorithm, as the completion of the loop end condition or
execution of an EXIT instruction can not be guaranteed.

Example WHILE...DO...END_WHILE
x := 1;
WHILE x <= 100 DO
x := x + 4;
END_WHILE ;

See Also
EXIT, page 439

Repeat Instruction REPEAT...UNTIL...END_REPEAT
Description
The REPEAT instruction has the effect that a sequence of instructions is executed repeatedly
(at least once), until its related Boolean condition is 1 (true).
The UNTIL instruction marks the end condition.
The occurrence may be terminated early using the EXIT.
The END_REPEAT instruction marks the end of the instruction(s).
438

35006144.25

Structured Text (ST)

Program Languages and Structure

In the following cases REPEAT may not be used as it can create an endless loop which
causes the program to crash:
•

REPEAT may not be used for synchronization between processes, e.g., as a "Waiting
Loop" with an externally defined end condition.

•

REPEAT may not be used in an algorithm, such as the completion of the loop end
condition or execution of an EXIT instruction cannot be guaranteed.

Example REPEAT...UNTIL...END_REPEAT
x := -1;
REPEAT x := x + 2;
UNTIL x >= 101
END_REPEAT;

See Also
EXIT, page 439

Repeat Instruction EXIT
Description
The EXIT instruction is used to terminate repeat instructions (FOR, WHILE, REPEAT) before
the end condition has been met.
If the EXIT instruction is within a nested repetition, the innermost loop (in which EXIT is
situated) is left. Next, the first instruction following the loop end (END_FOR, END_WHILE or
END_REPEAT) is executed.

Example EXIT
If FLAG has the value 0, SUM will be 15 following the execution of the instructions.
If FLAG has the value 1, SUM will be 6 following the execution of the instructions.
SUM := 0 ;
FOR I := 1 TO 3 DO
FOR J := 1 TO 2 DO
IF FLAG=1 THEN EXIT ;
END_IF ;
SUM := SUM + J ;
END_FOR ;
35006144.25

439

Program Languages and Structure

Structured Text (ST)

SUM := SUM + I ;
END_FOR ;

See Also
CASE, page 435
WHILE, page 438
REPEAT, page 438

Subroutine Call
Subroutine Call
A subroutine call consists of the name of the subroutine section followed by an empty
parameter list.
Subroutine calls do not return a value.
The subroutine to be called must be located in the same task as the ST section called.
Subroutines can also be called from within subroutines.
For example:
SubroutineName () ;
Subroutine calls are a supplement to IEC 61131-3 and must be enabled explicitly.
In SFC action sections, subroutine calls are only allowed when Multitoken Operation is
enabled.

RETURN
Description
RETURN instructions can be used in DFBs (derived function blocks) and in SRs
(subroutines).
RETURN instructions can not be used in the main program.
•

In a DFB, a RETURN instruction forces the return to the program which called the DFB.
◦

The rest of the DFB section containing the RETURN instruction is not executed.

◦

The next sections of the DFB are not executed.

The program which called the DFB will be executed after return from the DFB.
If the DFB is called by another DFB, the calling DFB will be executed after return.
440

35006144.25

Structured Text (ST)

•

Program Languages and Structure

In a SR, a RETURN instruction forces the return to the program which called the SR.
◦

The rest of the SR containing the RETURN instruction is not executed.

The program which called the SR will be executed after return from the SR.

Empty Instruction
Description
A single semicolon ; represents an empty instruction.
For example,
IF x THEN ; ELSE ..
In this example, an empty instruction follows the THEN instruction. This means that the
program exits the IF instruction as soon as the IF condition is 1.

Labels and Jumps
Introduction
Labels serve as destinations for jumps.
Jumps and labels in ST are a supplement to the IEC 61131-3 and must be enabled explicitly.

Label Properties
Label properties:
•

Labels must always be the first element in a line.

•

Labels may only come before instructions of the first order (not in loops).

•

The name must be clear throughout the directory, and it is not upper/lower case
sensitive.

•

Labels must conform to the general naming conventions.

•

Labels are separated by a colon : from the following instruction.

Properties of Jumps
Properties of jumps
•

Jumps can be made within program and DFB sections.

•

Jumps are only possible in the current section.

35006144.25

441

Program Languages and Structure

Structured Text (ST)

Example
IF var1 THEN
JMP START;
:
:START: ...

Comment
Description
In the ST editor, comments always start with the string (* and end in the string *). Any
comments can be entered between these character strings. Comments can be entered in
any position in the ST editor, except in keywords, literals, identifiers and variables.
Nesting comments is not permitted according to IEC 61131-3. If comments are nested
nevertheless, then they must be enabled explicitly.

Calling Elementary Functions, Elementary Function
Blocks, Derived Function Blocks and Procedures
Overview
Calling Elementary Functions, Elementary Function Blocks, Derived Function Blocks and
Procedures in the ST programming language.

Calling Elementary Functions
Elementary Functions
Elementary functions are provided in the form of libraries. The logic of the functions is
created in the programming language C and may not be modified in the ST editor.
Functions have no internal states. If the input values are the same, the value at the output is
the same for all executions of the function. For example, the addition of two values gives the
same result at every execution.
Some elementary functions can be extended to more than 2 inputs.
Elementary functions only have one return value (Output).

442

35006144.25

Structured Text (ST)

Program Languages and Structure

Parameters
"Inputs" and one "output" are required to transfer values to or from a function. These are
called formal parameters.
The current process states are transferred to the formal parameters. These are called actual
parameters.
The following can be used as actual parameters for function inputs:
•

Variable
Address
Literal
ST Expression

The following can be used as actual parameters for function outputs:
•

Variable

•

Address

The data type of the actual parameters must match the data type of the formal parameters.
The only exceptions are generic formal parameters whose data type is determined by the
actual parameter.
When dealing with generic ANY_BIT formal parameters, actual parameters of the INT or
DINT (not UINT and UDINT) data types can be used.
This is a supplement to IEC 61131-3 and must be enabled explicitly.
Example:
Allowed:
AND (AnyBitParam := IntVar1, AnyBitParam2 := IntVar2);
Not allowed:
AND_WORD (WordParam1 := IntVar1, WordParam2 := IntVar2);
(In this case, AND_INT must be used.)
AND_ARRAY_WORD (ArrayInt, ...);
(In this case an explicit type conversion must be carried out using INT_ARR_TO_WORD_ARR
(...);.
Not all formal parameters must be assigned with a value. The formal parameter types that
must be assigned with a value are in this table:

35006144.25

443

Program Languages and Structure

Structured Text (ST)

Parameter type

EDT

STRING

ARRAY

ANY_ARRAY

IODDT

STRUCT

FB

ANY

Input

-

-

-

-

+

-

+

-

VAR_IN_OUT

+

+

+

+

+

+

/

+

Output

-

-

-

-

-

-

/

-

+ Actual parameter required
- Actual parameter not required, it's the general rule, but there are exceptions for some FFBs, for instance when some
parameters are used to characterize the information we want to be given by the FFB.
/ not applicable

If no value is allocated to a formal parameter, then the initial value is used for executing the
function block. If no initial value has been defined, then the default value (0) is used.

Programming Notes
Attention should be paid to the following:
•

All generic functions are overloaded. This means the functions can be called with or
without entering the data type.
E.g.
i1 := ADD (i2, 3);
is identical to
i1 := ADD_INT (i2, 3);

•

Functions can be nested, page 446.

•

Functions are only executed if the input EN = 1 or the EN, page 447 input is not used.

•

There are two ways of calling a function:
◦

Formal call (calling a function with formal parameter names)

◦

Informal call (calling a function without formal parameter names)

Formal Call
With formal calls (calls with formal parameter names), the call consists of the actual
parameter of the output, followed by the assignment instruction :=, then the function name
and then by a bracketed list of value assignments (actual parameters) to the formal
parameter. The order in which the formal parameters are enumerated in a function call is
not significant.
EN and ENO can be used for this type of call.

444

35006144.25

Structured Text (ST)

Program Languages and Structure

Calling a function with formal parameter names:

Calling the same function in FBD:

With formal calls it is not necessary to assign a value to all formal parameters, page 443.
out:=LIMIT (MN:=0, IN:=var1) ;
Calling the same function in FBD:

Informal Call
With informal calls (calls without formal parameter names), the call consists of the actual
parameter of the output, followed by the symbol of the assignment instruction :=, then the
function name and then by a bracketed list of the inputs actual parameters. The order that
the actual parameters are enumerated in a function call is significant.
EN and ENO cannot be used for this type of call.
Calling a function without formal parameter names:

35006144.25

445

Program Languages and Structure

Structured Text (ST)

Calling the same function in FBD:

With informal calls it is not necessary to assign a value to all formal parameters, page 443.
This is a supplement to IEC 61131-3 and must be enabled explicitly.
An empty parameter field is used to skip a parameter.
Call with empty parameter field:
out:=LIMIT ( ,var1, 5 + var) ;
Calling the same function in FBD:

An empty parameter field does not have to be used if formal parameters are omitted at the
end.
out:=LIMIT (0, var1) ;
Calling the same function in FBD:

Nesting Functions
A function call can include the call of further functions. The nesting depth is not limited.
Nested call of array function:
out:=LIMIT (MN:=4, IN:=MUL(IN1:=var1, IN2:=var2), MX:=5) ;

446

35006144.25

Structured Text (ST)

Program Languages and Structure

Calling the same function in FBD:

Functions that return a value of the ANY_ARRAY data type can not be used within a function
call.
Unauthorized nesting with ANY_ARRAY:

ANY_ARRAY is permitted as the return value of the function called or as a parameter of the
nested functions.
Authorized nesting with ANY_ARRAY:

EN and ENO
With all functions an EN input and an ENO output can be configured.
If the value of EN is equal to "0", when the function is called, the algorithms defined by the
function are not executed and ENO is set to "0".
If the value of EN is equal to "1", when the function is called, the algorithms which are
defined by the function are executed. After successful execution of these algorithms, the
value of ENO is set to "1". If an error occurs during execution of these algorithms, ENO will be
set to "0".
If the EN pin is not assigned a value, when the FFB is invoked, the algorithm defined by the
FFB is executed (same as if EN equals to "1").
If ENO is set to "0" (caused when EN=0 or an error occurred during executing), the output of
the function is set to "0".
The output behavior of the function does not depend on whether the function was called up
without EN/ENO or with EN=1.
If EN/ENO are used, the function call must be formal.
out:=LIMIT (EN:=1, MN:=0, IN:=var1, MX:=5, ENO=>var2) ;
35006144.25

447

Program Languages and Structure

Structured Text (ST)

Calling the same function in FBD:

Call Elementary Function Block and Derived Function Block
Elementary Function Block
Elementary function blocks have internal states. If the inputs have the same values, the
value on the output can have another value during the individual operations. For example,
with a counter, the value on the output is incremented.
Function blocks can have several output values (outputs).

Derived Function Block
Derived function blocks (DFBs) have the same characteristics as elementary function
blocks. The user can create them in the programming languages FBD, LD, IL, and/or ST.

Parameters
"Inputs and outputs" are required to transfer values to or from function blocks. These are
called formal parameters.
The current process states are transferred to the formal parameters. They are called actual
parameters.
The following can be used as actual parameters for function block inputs:
•

Variable

•

Address

•

Literal

The following can be used as actual parameters for function block outputs:
•

Variable

•

Address

The data type of the actual parameters must match the data type of the formal parameters.
The only exceptions are generic formal parameters whose data type is determined by the
actual parameter.
448

35006144.25

Structured Text (ST)

Program Languages and Structure

When dealing with generic ANY_BIT formal parameters, actual parameters of the INT or
DINT (not UINT and UDINT) data types can be used.
This is a supplement to IEC 61131-3 and must be enabled explicitly.
Example:
Allowed:
AND (AnyBitParam := IntVar1, AnyBitParam2 := IntVar2);
Not allowed:
AND_WORD (WordParam1 := IntVar1, WordParam2 := IntVar2);
(In this case, AND_INT must be used.)
AND_ARRAY_WORD (ArrayInt, ...);
(In this case an explicit type conversion must be carried out using INT_ARR_TO_WORD_ARR
(...);.)
Not all formal parameters must be assigned with a value. The formal parameter types that
must be assigned a value are in the following table:
Parameter type

EDT

STRING

ARRAY

ANY_ARRAY

IODDT

Device
DDT

STRUCT

FB

ANY

EFB: Input

-

-

-

-

/

/

-

/

-

EFB: VAR_IN_
OUT

+

+

+

+

+

/

+

/

+

EFB: Output

-

-

+

+

+

/

-

/

+

DFB: Input

-

-

-

-

/

+

-

/

-

DFB: VAR_IN_
OUT

+

+

+

+

+

+

+

/

+

DFB: Output

-

-

+

/

/

/

-

/

+

+ Actual parameter required
- Actual parameter not required, it's the general rule, but there are exceptions for some FFBs, for instance when some
parameters are used to characterize the information we want to be given by the FFB.
/ not applicable

If no value is allocated to a formal parameter, then the initial value will be used for executing
the function block. If no initial value has been defined then the default value (0) is used.
If a formal parameter is not assigned with a value and the function block/DFB is instanced
more than once, then the following instances are run with the old value.

35006144.25

449

Program Languages and Structure

Structured Text (ST)

NOTE: An ANY_ARRAY_xxx input pin not connected will create automatically an hidden
array of 1 element.

Public Variables
In addition to inputs and outputs, some function blocks also provide public variables.
These variables transfer statistical values (values that are not influenced by the process) to
the function block. They are used for setting parameters for the function block.
Public variables are a supplement to IEC 61131-3.
The assignment of values to public variables is made via their initial values or assignments.
Example:

Public variables are read via the instance name of the function block and the names of the
public variables.
Example:

Private Variables
In addition to inputs, outputs and public variables, some function blocks also provide private
variables.
Like public variables, private variables are used to transfer statistical values (values that are
not influenced by the process) to the function block.
Private variables can not be accessed by user program. These type of variables can only be
accessed by the animation table.
NOTE: Nested DFBs are declared as private variables of the parent DFB. So their
variables are also not accessible through programming, but trough the animation table.
Private variables are a supplement to IEC 61131-3.

450

35006144.25

Structured Text (ST)

Program Languages and Structure

Programming Notes
Attention should be paid to the following programming notes:
•

Functions blocks are only executed if the input EN = 1 or is not used, page 455.

•

The assignment of variables to ANY or ARRAY output types must be made using the =>
operator.
Assignments cannot be made outside of the function block call.
The instruction
My_Var := My_SAH.OUT;
is invalid, if the output OUT of the SAH function block is of type ANY.
The instruction
Cal My_SAH (OUT=>My_Var);
is valid.

•

Special conditions apply when using VAR_IN_OUT variables, page 455.

•

The use of function blocks consists of two parts in ST:

•

◦

Declaration, page 451

◦

calling the function block

There are two ways of calling a function block:
◦

Formal call, page 451 (calling a function with formal parameter names)
This way variables can be assigned to outputs using the => operator.

◦
•

Informal call, page 452 (call without formal parameter names)

Function block/DFB instances can be called multiple times, page 454; other than
instances of communication EFBs, which can only be called once.

Declaration
Before calling a function block it must be declared in the variables editor.

Formal Call
With formal calls (calls with formal parameter names), the function block is called using an
instruction sequence made from the function blocks instance names followed a bracketed
list of actual parameter assignments to the formal parameters. Assign input formal
parameters using := operator, and for output formal parameters using the => operator. The
sequence in which the input formal parameters and output formal parameters are
enumerated is not significant.
EN and ENO can be used for this type of call.
35006144.25

451

Program Languages and Structure

Structured Text (ST)

Calling a function block with formal parameter names:

Calling the same function block in FBD:

Assigning the value of a function block output is made by entering the actual parameter
name, followed by the assignment instruction := followed by the instance name of the
function block and loading the formal parameter of the function block output (separated by a
full-stop).
For example,
MY_COUNT (CU:=var1, R:=reset, PV:=100 + value);
Q := MY_COUNT.out ;
CV := MY_COUNT.current ;
NOTE: Type Array DDTs cannot be assigned this way. However, Type Structure DDTs
may be assigned.
It is not necessary to assign a value to all formal Parameters, page 448).
MY_COUNT (CU:=var1, R:=reset, Q=>out, CV=>current);
Calling the same function block in FBD:

Informal Call
With informal calls (call without Formal parameter names), the function block is called using
an instruction made from the function block instance names, followed by a bracketed list of
452

35006144.25

Structured Text (ST)

Program Languages and Structure

the actual parameters for the inputs and outputs. The order in which the actual parameters
are listed in a function block call is significant.
EN and ENO cannot be used for this type of call.
Calling a function block without formal parameter names:

Calling the same function block in FBD:

With informal calls it is not necessary to assign a value to all formal Parameters, page 448).
This does not apply for VAR_IN_OUT variables, for input parameters with dynamic lengths
and outputs of type ANY. It must always be assigned a variable.
This is a supplement to IEC 61131-3 and must be enabled explicitly.
An empty parameter field is used to skip a parameter.
Call with empty parameter field:
MY_COUNT (var1, , 100 + value, out, current) ;
Calling the same function block in FBD:

An empty parameter field does not have to be used if formal parameters are omitted at the
end.
MY_COUNT (var1, reset) ;

35006144.25

453

Program Languages and Structure

Structured Text (ST)

Calling the same function block in FBD:

Calling a Function Block without Inputs
Even if the function block has no inputs or the inputs are not to be parameterized, the
function block should be called before its outputs can be used. Otherwise the initial values of
the outputs will be transferred, i.e. "0".
For example:
Calling the function block in ST:
MY_CLOCK () ;MY_COUNT (CU:=MY_CLOCK.CLK1, R:=reset, PV:=100,
Q=>out, CV=>current) ;
Calling the same function block in FBD:

Multiple Function Block Instance Call
Function block/DFB instances can be called multiple times; other than instances of
communication EFBs, these can only be called once.
Calling the same function block/DFB instance more than once makes sense, for example, in
the following cases:
•

If the function block/DFB has no internal value or it is not required for further
processing.
In this case, memory is saved by calling the same function block/DFB instance more
than once since the code for the function block/DFB is only loaded once.
The function block/DFB is then handled like a "Function".

454

35006144.25

Structured Text (ST)

•

Program Languages and Structure

If the function block/DFB has an internal value and this is supposed to influence various
program segments, for example, the value of a counter should be increased in different
parts of the program.
In this case, calling the same function block/DFB means that temporary results do not
have to be saved for further processing in another part of the program.

EN and ENO
With all function blocks/DFBs, an EN input and an ENO output can be configured.
If the value of EN is equal to "0", when the function block/DFB is called, the algorithms
defined by the function block/DFB are not executed and ENO is set to "0".
If the value of EN is equal to "1", when the function block/DFB is invoked, the algorithms
which are defined by the function block/DFB will be executed. After the algorithms have
been executed successfully, the value of ENO is set to "1". If an error occurred while
executing the algorithms, ENO is set to "0".
If the EN pin is not assigned a value, when the FFB is invoked, the algorithm defined by the
FFB is executed (same as if EN equals to "1").
If ENO is set to "0" (results from EN=0 or an error during execution), the outputs of the
function block/DFB retain the status from the last cycle in which they were correctly
executed.
The output behavior of the function blocks/DFBs does not depend on whether the function
blocks/DFBs are called without EN/ENO or with EN=1.
If EN/ENO are used, the function block call must be formal. The assignment of variables to
ENO must be made using the => operator.
MY_COUNT (EN:=1, CU:=var1, R:=reset, PV:=100 + value,
ENO=>error, Q=>out, CV=>current) ;
Calling the same function block in FBD:

VAR_IN_OUT-Variable
Function blocks are often used to read a variable at an input (input variables), to process it
and to restate the altered values of the same variable (output variables). This special type of
input/output variable is also called a VAR_IN_OUT variable.
35006144.25

455

Program Languages and Structure

Structured Text (ST)

The following special features are to be noted when using function blocks/DFBs with VAR_
IN_OUT variables.
•

All VAR_IN_OUT inputs must be assigned a variable.

•

VAR_IN_OUT inputs may not have literals or constants assigned to them.

•

VAR_IN_OUT outputs may not have values assigned to them.

•

VAR_IN_OUT variables cannot be used outside of the function block call.

Calling a function block with VAR_IN_OUT variable in ST:
MY_FBLOCK(IN1:=V1, IN2:=V2, IO1:=V3, OUT1=>V4, OUT2=>V5);
Calling the same function block in FBD:

VAR_IN_OUT variables cannot be used outside the function block call.
The following function block calls are therefore invalid:
Invalid call, example 1:
InOutFB.inout := V1;

Assigning the variables V1 to a VAR_IN_OUT parameter.
Error: The operation cannot be executed since the VAR_IN_OUT
parameter cannot be accessed outside of the function block call.

Invalid call, example 2:
V1 := InOutFB.inout;

Assigning a VAR_IN_OUT parameter to the V1 variable.
Error: The operation cannot be executed since the VAR_IN_OUT
parameter cannot be accessed outside of the function block call.

The following function block calls are always valid:
Valid call, example 1:
InOutFB (inout:=V1);

Calling a function block with the VAR_IN_OUT parameter and formal
assignment of the actual parameter within the function block call.

Valid call, example 2:
InOutFB (V1);

456

Calling a function block with the VAR_IN_OUT parameter and informal
assignment of the actual parameter within the function block call.

35006144.25

Structured Text (ST)

Program Languages and Structure

Procedures
Procedure
Procedures are provided in the form of libraries. The logic of the procedure is created in the
programming language C and may not be modified in the ST editor.
Procedures - like functions - have no internal states. If the input values are the same, the
value on the output is the same for all executions of the procedure. For example, the
addition of two values gives the same result at every execution.
In contrast to functions, procedures do not return a value and support VAR_IN_OUT
variables.
Procedures are a supplement to IEC 61131-3 and must be enabled explicitly.

Parameter
"Inputs and outputs" are required to transfer values to or from procedures. These are called
formal parameters.
The current process states are transferred to the formal parameters. These are called actual
parameters.
The following can be used as actual parameters for procedure inputs:
•

Variable

•

Address

•

Literal

•

ST Expression

The following can be used as actual parameters for procedure outputs:
•

Variable

•

Address

The data type of the actual parameters must match the data type of the formal parameters.
The only exceptions are generic formal parameters whose data type is determined by the
actual parameter.
When dealing with generic ANY_BIT formal parameters, actual parameters of the INT or
DINT (not UINT and UDINT) data types can be used.
This is a supplement to IEC 61131-3 and must be enabled explicitly.
Example:
Allowed:
AND (AnyBitParam := IntVar1, AnyBitParam2 := IntVar2);
35006144.25

457

Program Languages and Structure

Structured Text (ST)

Not allowed:
AND_WORD (WordParam1 := IntVar1, WordParam2 := IntVar2);
(In this case, AND_INT must be used.)
AND_ARRAY_WORD (ArrayInt, ...);
(In this case an explicit type conversion must be carried out using INT_ARR_TO_WORD_ARR
(...);.
Not all formal parameters must be assigned with a value. You can see which formal
parameter types must be assigned with a value in the following table.
Parameter type

EDT

STRING

ARRAY

ANY_ARRAY

IODDT

STRUCT

FB

ANY

Input

-

-

+

+

+

+

+

+

VAR_IN_OUT

+

+

+

+

+

+

/

+

Output

-

-

-

-

-

-

/

+

+ Actual parameter required
- Actual parameter not required
/ not applicable

If no value is allocated to a formal parameter, then the initial value will be used for executing
the function block. If no initial value has been defined then the default value (0) is used.

Programming Notes
Attention should be paid to the following programming notes:
•

Procedures are only executed if the input EN=1 or the EN input is not used (see also EN
and ENO, page 460).

•

Special conditions apply when using VAR_IN_OUT variables, page 461.

•

There are two ways of calling a procedure:
◦

Formal call, page 458 (calling a function with formal parameter names)
This way variables can be assigned to outputs using the => operator.

◦

Informal call, page 459 (call without formal parameter names)

Formal Call
With formal calls (call with formal parameter names), the procedures are called using an
instruction sequence made from the procedure name, followed by a bracketed list of actual
458

35006144.25

Structured Text (ST)

Program Languages and Structure

parameter assignments to the formal parameters. The assignment of the input formal
parameter is made using the := assignment and the output formal parameter is made using
the => assignment. The sequence in which the input formal parameters and output formal
parameters are enumerated is not significant.
EN and ENO can be used for this type of call.
Calling a procedure with formal parameter names:

Calling the same procedure in FBD:

With formal calls it is not necessary to assign a value to all formal parameters (see also
Parameter, page 457).
PROC (IN1:=var1, OUT1=>result1, OUT2=>result2);
Calling the same procedure in FBD:

Informal Call
With informal calls (call without formal parameter names), procedures are called using an
instruction made from the procedure name, followed by a bracketed list of the inputs and
outputs actual parameters. The order that the actual parameters are enumerated in a
procedure call is significant.
EN and ENO cannot be used for this type of call.

35006144.25

459

Program Languages and Structure

Structured Text (ST)

Calling a procedure without formal parameter names:

Calling the same procedure in FBD:

With informal calls it is not necessary to assign a value to all formal parameters (see also
Parameter, page 457).
This is a supplement to IEC 61131-3 and must be enabled explicitly.
An empty parameter field is used to skip a parameter.
Call with empty parameter field:
PROC (var1, , result1, result2) ;
Calling the same procedure in FBD:

An empty parameter field does not have to be used if formal parameters are omitted at the
end.
PROC (var1, var2, result1) ;
Calling the same procedure in FBD:

EN and ENO
With all procedures, an EN input and an ENO output can be configured.

460

35006144.25

Structured Text (ST)

Program Languages and Structure

If the value of EN is equal to "0", when the procedure is called, the algorithms defined by the
procedure are not executed and ENO is set to "0".
If the value of EN is "1" when the procedure is called, the algorithms defined by the function
are executed. After successful execution of these algorithms, the value of ENO is set to "1". If
an error occurs during execution of these algorithms, ENO will be set to "0".
If the EN pin is not assigned a value, when the FFB is invoked, the algorithm defined by the
FFB is executed (same as if EN equals to "1").
If ENO is set to "0" (caused when EN=0 or an error occurred during executing), the outputs of
the procedure are set to "0".
The output behavior of the procedure does not depend on whether the function is called
without EN or with EN=1.
If EN/ENO are used, the procedure call must be formal. The assignment of variables to ENO
must be made using the => operator.
PROC (EN:=1, IN1:=var1, IN2:=var2,
ENO=>error, OUT1=>result1, OUT2=>result2) ;
Calling the same procedure in FBD:

VAR_IN_OUT Variable
Procedures are often used to read a variable at an input (input variables), to process it and
to restate the altered values of the same variable (output variables). This special type of
input/output variable is also called a VAR_IN_OUT variable.
The following special features are to be noted when using procedures with VAR_IN_OUT
variables.
•

All VAR_IN_OUT inputs must be assigned a variable.

•

VAR_IN_OUT inputs may not have literals or constants assigned to them.

•

VAR_IN_OUT outputs may not have values assigned to them.

•

VAR_IN_OUT variables cannot be used outside of the procedure call.

Calling a procedure with VAR_IN_OUT variable in ST:
PROC2 (IN1:=V1, IN2:=V2, IO1:=V3,
OUT1=>V4, OUT2=>V5) ;

35006144.25

461

Program Languages and Structure

Structured Text (ST)

Calling the same procedure in FBD:

VAR_IN_OUT variables cannot be used outside of the procedure call.
The following procedure calls are therefore invalid:
Invalid call, example 1:
InOutProc.inout := V1;

Assigning the variables V1 to a VAR_IN_OUT parameter.
Error: The operation cannot be executed since the VAR_IN_OUT
parameter cannot be accessed outside of the procedure call.

Invalid call, example 2:
V1 := InOutProc.inout;

Assigning a VAR_IN_OUT parameter to the V1 variable.
Error: The operation cannot be executed since the VAR_IN_OUT
parameter cannot be accessed outside of the procedure call.

The following procedure calls are always valid:
Valid call, example 1:
InOutProc (inout:=V1);

Calling a procedure with the VAR_IN_OUT parameter and formal
assignment of the actual parameter within the procedure call.

Valid call, example 2:
InOutProc (V1);

462

Calling a procedure with the VAR_IN_OUT parameter and informal
assignment of the actual parameter within the procedure call.

35006144.25

Program Languages and Structure

User Function Blocks (DFB)
What’s in This Part
Overview of User Function Blocks (DFB) ................................. 464
Description of User Function Blocks (DFB) .............................. 469
User Function Blocks (DFB) Instance ...................................... 478
Use of the DFBs from the Different Programming
Languages ............................................................................ 484
User Diagnostics DFB ............................................................ 501
Implicit Type Conversion in Control Expert ............................... 503

In This Part
This part presents:
•

The user function blocks (DFB)

•

The internal structure of DFBs

•

Diagnostics DFBs

•

The types and instances of DFBs

•

The instance calls using different languages

35006144.25

463

Program Languages and Structure

Overview of User Function Blocks (DFB)

Overview of User Function Blocks (DFB)
What’s in This Chapter
Introduction to User Function Blocks ....................................... 464
Implementing a DFB Function Block........................................ 466

Subject of this Chapter
This chapter provides an overview of the user function blocks (DFB), and the different steps
in their implementation.

Introduction to User Function Blocks
Introduction
Control Expert software enables you to create DFB user function blocks, using automation
languages. A DFB is a program block that you write to meet the specific requirements of
your application. It includes:
•

one or more sections written in Ladder (LD), Instruction List (IL), Structured Text (ST) or
Functional Block Diagram (FBD) language

•

input/output parameters

•

public or private internal variables

Function blocks can be used to structure and optimize your application. They can be used
whenever a program sequence is repeated several times in your application, or to set a
standard programming operation (for example, an algorithm that controls a motor,
incorporating local safety requirements).
By exporting then importing these blocks, they can be used by a group of programmers
working on a single application or in different applications.

Benefits of Using a DFB
Using a DFB function block in an application enables you to:

464

•

simplify the design and entry of the program

•

increase the legibility of the program

•

facilitate the debugging of the application (all of the variables handled by the function
block are identified on its interface)
35006144.25

Overview of User Function Blocks (DFB)

•

Program Languages and Structure

reduce the volume of code generated (the code that corresponds to the DFB is only
loaded once - however many calls are made to the DFB in the program, only the data
corresponding to the instances are generated)

Comparison with a Subroutine
Compared to a subroutine, using a DFB makes it possible to:
•

set processing parameters more easily

•

use internal variables that are specific to the DFB and therefore independent from the
application

•

test its operation independently from the application

Furthermore, LD and FBD languages provide a graphic view of the DFBs, facilitating the
design and debugging of your program.

DFB Created with Previous Software Versions
DFBs created using PL7 and Concept must first be converted using the converters that
come with the product, before being used in the application.

Domain of Use
The following table shows the domain of use for the DFBs.
Function

Domain

PLCs for which DFBs can be used.

Premium\Atrium and Quantum

DFB creation software

Control Expert

Software with which DFBs can be used.

Control Expert

Programming language for creating the DFB code.

IL, ST, LD or FBD (1)

Programming language with which DFBs can be used.

IL, ST, LD or FBD (1)

(1) IL: Instruction List , ST: Structured Text, LD: LaDder, FBD: Functional Block Diagram
language.

35006144.25

465

Program Languages and Structure

Overview of User Function Blocks (DFB)

Implementing a DFB Function Block
Implementation Procedure
There are 3 steps in the DFB function block implementation procedure:
Step

Action

1

Create your DFB model (called: DFB type).

2

Create a copy of this function block, called an instance, every time the DFB is used in the
application.

3

Use the DFB instances in your application program.

Creation of the DFB Type
This operation consists in designing a model of the DFB you want to use in your application.
To do this, use the DFB editor to define and code all the elements that make up the DFB:
•

Description of the function block: name, type (DFB), activation of diagnostics, comment.

•

Structure of the function block: parameters, variables, code sections.
NOTE: If you use a DFB that is already in the User-Defined Library and modify it, the
new modified type will be used for any additional instances in the open project. However,
the User-Defined Library remains unchanged.

Description of a DFB Type
The following diagram shows a graphic representation of a DFB model.

The function block comprises the following elements:
•
466

Name: name of the DFB type (max. 32 characters). This name must be unique in the
libraries, the authorized characters used depend on the choice made in the Identifiers
35006144.25

Overview of User Function Blocks (DFB)

Program Languages and Structure

area of the Language extensions tab in the Project Settings (see EcoStruxure™
Control Expert, Operating Modes):
•

Inputs: input parameters (excluding input/output parameters).

•

Outputs: output parameters (excluding input/output parameters).

•

Inputs/Outputs: input/output parameters.

•

Public variables: internal variables accessible by the application program.

•

Private variables: nested internal variables or DFBs, not accessible by the application
program.

•

Sections: DFB code sections in LD, IL, ST or FBD.

•

Comment of a maximum of 1024 characters. Formatting characters (carriage return,
tab, etc.) are not authorized.

For each type of DFB, a descriptive file is also accessible via a dialog box: size of the DFB,
number of parameters and variables, version number, date of last modification, protection
level, etc.

Online Help for DFB Types
It is possible to link an HTML help file to each DFB in the User-Defined Library. This file
must:
•

Have a name that is identical to the linked DFB,

•

Be located in the directory \Schneider Electric\FFBLibset\CustomLib\MyCustomFam
\Language (where Language is named Eng, Fre, Ger, Ita, Spa or Chs according to
the language desired).

Creation of a DFB Instance
Once the DFB type is created, you can define an instance of this DFB via the variable editor
or when the function is called in the program editor.

Use of DFB Instances
A DFB instance is used as follows
•

as a standard function block in Ladder (LD) or Functional Block Diagram (FBD)
language,

•

as an elementary function in Structured Text (ST) or Instruction List (IL) language.

A DFB instance can be used in all application program tasks, except event tasks and
Sequential Function Chart (SFC) transitions.

35006144.25

467

Program Languages and Structure

Overview of User Function Blocks (DFB)

Storage
The DFB types the user creates can be stored (see EcoStruxure™ Control Expert, Operating
Modes) in the function and function block library.

468

35006144.25

Description of User Function Blocks (DFB)

Program Languages and Structure

Description of User Function Blocks (DFB)
What’s in This Chapter
Definition of DFB Function Block Internal Data ......................... 469
DFB Parameters .................................................................... 471
DFB Variables ....................................................................... 475
DFB Code Section ................................................................. 476

Subject of this Chapter
This chapter provides an overview of the different elements that make up the user function
blocks.

Definition of DFB Function Block Internal Data
At a Glance
There are two types of DFB internal data:
•

The parameters: Input, Output or Input/Output.

•

Public or Private variables.

The internal data of the DFB must be defined using symbols (this data cannot be addressed
as an address).

Elements to Define for Each Parameter
When the function block is created, the following must be defined for each parameter:
•

Name: Name of DFB type (max. 32 characters). This name must be unique in the
libraries; the authorized characters used depend on the choice made in the Identifiers
area of the Language extensions tab in Project Settings (see EcoStruxure™ Control
Expert, Operating Modes):

•

A type of object (BOOL, INT, REAL, etc.).

•

A comment of a maximum of 1024 characters (optional). Formatting characters
(carriage return, tab, etc.) are not allowed.

•

An initial value.

•

The read/write attribute that defines whether the variable may or may not be written in
runtime: R (read only) or R/W (read/write). This attribute must only be defined for public
variables.

35006144.25

469

Program Languages and Structure

•

Description of User Function Blocks (DFB)

The backup attribute that defines whether the variable may or may not be saved.

Types of Objects
The types of objects that may be defined for the DFB parameters belong to the following
families:
•

Elementary data family: EDT. This family includes the following object types: Boolean
(BOOL, EBOOL), Integer (INT, DINT, etc.), Real (REAL), Character string (STRING), Bit
string (BYTE, WORD, etc.), etc.

•

Derived data family: DDT. This family includes table (ARRAY) and structure (user or
IODDT) object types.

•

Generic data families: ANY_ARRAY_xxx.

•

The function block family: FB. This family includes EFB and DFB object types.

Authorized Objects for the Different Parameters
For performances reasons, the addressing mode of the DFB parameters must be
transferred by address for the following object families
•

Inputs

•

Inputs/Outputs

•

Outputs

The addressing mode of a Function Block element is linked to the element type. The
addressing modes are passed by:
•

Value (VAL)

•

Relocation table entry (RTE)

•

Logical address: RTE+Offset (L-ADR)

•

Logical address and number of elements (L-ADR-LG)

•

IO channel structure (IOCHS)

For each of the DFB parameters, the following object families may be used with its
associated addressing modes:

470

Object
families

EDT

STRING

Anonymous
or DDT
array

DDT
(1)

IODDT

GDT: ANY_
ARRAY_x

FB

ANY...

Inputs

VAL

L-ADRLG

L-ADR-LG

L-ADR

No

L-ADR-LG

No

L-ADR-LG

Inputs/
outputs

(2)

L-ADR

L-ADRLG

L-ADR-LG

L-ADR

IOCHS,
page
487

L-ADR-LG

No

L-ADR-LG

35006144.25

Description of User Function Blocks (DFB)

Program Languages and Structure

Object
families

EDT

STRING

Anonymous
or DDT
array

DDT
(1)

IODDT

GDT: ANY_
ARRAY_x

FB

ANY...

Outputs

VAL

VAL

L-ADR-LG

VAL

No

L-ADR-LG

No

L-ADR-LG

Public
variables

VAL

VAL

VAL

VAL

No

No

No

No

Private
variables

VAL

VAL

VAL

VAL

No

No

RTE

No

Key:
(1)

Derived data family, except input/output derived data types (IODDT).

(2)

Except for EBOOL-type static variables, with Quantum PLCs.

CAUTION
UNEXPECTED APPLICATION BEHAVIOR - ARRAY INDEX
Take into account the shift of the index for ARRAY variables that have a not null start index
on ANY_ARRAY_x entry (the shift equals the start index value).
Failure to follow these instructions can result in injury or equipment damage.

DFB Parameters
Illustration
This illustration shows some examples of DFB parameters

35006144.25

471

Program Languages and Structure

Description of User Function Blocks (DFB)

Description of the Parameters
This table shows the role of each parameter
Parameter

Maximum
number

Role

Inputs

32 (1)

These parameters can be used to transfer the values of the application
program to the internal program of the DFB. They are accessible in read-only
by the DFB, but are not accessible by the application program.

Outputs

32 (2)

These parameters can be used to transfer the values of the DFB to the
application program. They are accessible for reading by the application
program except for ARRAY-type parameters.

Inputs/Outputs

32

These parameters may be used to transfer data from the application program
to the DFB, which can then modify it and return it to the application program.
These parameters are not accessible by the application program.

Legend:
(1) Number of inputs + Number of inputs/outputs less than or equal to 32
(2) Number of outputs + Number of inputs/outputs less than or equal to 32
NOTE: The IODDT related to CANopen devices for Modicon M340 cannot be used as a
DFB I/O parameter. During the analyse/build step of a project, the following
message:"This IODDT cannot be used as a DFB parameter" advises the limitations to
the user.

Parameters that Can Be Accessed by the Application Program
The only parameters that can be accessed by the application program outside the call are
output parameters. To make this possible, the following syntax must be used in the program:
DFB_Name.Parameter_name
DFB_Name represents the name of the instance of the DFB used (maximum of 32
characters).
Parameter_Name represents the name of the output parameter (maximum 32 characters).
Example: Control.Accel indicates the output Accel of the DFB instance called
Control

EN and ENO Parameters
EN is an input parameter, and ENO is an output parameter. They are both of BOOL type,
and may or may not be used (optional) in the definition of a DFB type.

472

35006144.25

Description of User Function Blocks (DFB)

Program Languages and Structure

Where the user wishes to use these parameters, the editor sets them automatically: EN is
the first input parameter and ENO the first output parameter.
Example of implementation of EN\ENO parameters.

If the EN input parameter of an instance is assigned the value 0 (FALSE), then:
•

the section(s) that make up the code of the DFB is/are not executed (this is managed by
the system),

•

the ENO output parameter is set to 0 (FALSE) by the system.

If the EN input parameter of an instance is assigned the value 1 (TRUE), then:
•

the section(s) that make up the code of the DFB is/are executed (this is managed by the
system),

•

the ENO output parameter is set to 1 (TRUE) by the system.

If an error is detected (for example a processing error) by the DFB instance, the user has the
option of setting the ENO output parameter to 0 (FALSE). In this case:
•

either the output parameters are frozen in the state they were in during the previous
process until the fault disappears,

•

or the user provides a function in the DFB code whereby the outputs are forced to the
required state until the fault disappears.

VAR_IN_OUT Variable
Function blocks are often used to read a variable at an input (input variables), to process it
and to output the updated values of the same variable (output variables). This special type
of input/output variable is also called a VAR_IN_OUT variable.
The following special features are to be noted when using function blocks/DFBs with VAR_
IN_OUT variables.
35006144.25

473

Program Languages and Structure

Description of User Function Blocks (DFB)

•

All VAR_IN_OUT inputs must be assigned a variable.

•

VAR_IN_OUT inputs may not have literals or constants assigned to them.

•

VAR_IN_OUT outputs may not have values assigned to them.

•

VAR_IN_OUT variables cannot be used outside the block call.

Calling a function block with a VAR_IN_OUT variable in IL:
CAL MY_FBLOCK(IN1:=V1, IN2:=V2, IO1:=V3,
OUT1=>V4, OUT2=>V5)
Calling the same function block in FBD:

VAR_IN_OUT variables cannot be used outside the function block call.
The following function block calls are therefore invalid:
Invalid call, example 1:
LD V1

Loading a V1 variable in the accumulator

CAL InOutFB

Calling a function block with the VAR_IN_OUT parameter.
The accumulator now contains a reference to a VAR_IN_OUT
parameter.

AND V2

AND operation on accumulator contents and V2 variable.
Error: The operation cannot be performed since the VAR_IN_OUT
parameter (accumulator contents) cannot be accessed from outside
the function block call.

Invalid call, example 2:
LD V1

Loading a V1 variable in the accumulator

AND InOutFB.inout

AND operation on accumulator contents and a reference to a VAR_IN_
OUT parameter.
Error: The operation cannot be performed since the VAR_IN_OUT
parameter cannot be accessed from outside the function block call.

The following function block calls are always valid:
Valid call, example 1:

474

35006144.25

Description of User Function Blocks (DFB)

CAL InOutFB (IN1:=V1,inout:
=V2

Program Languages and Structure

Calling a function block with the VAR_IN_OUT parameter and
assigning the actual parameter within the function block call.

Valid call, example 2:
LD V1

Loading a V1 variable in the accumulator

ST InOutFB.IN1

Assigning the accumulator contents to the IN1 parameter of the IN1
function block.

CAL InOutFB(inout:=V2)

Calling the function block with assignment of the actual parameter
(V2) to the VAR_IN_OUT parameter.

DFB Variables
Description of the Variables
This table shows the role of each type of variable.
Variable

Maximum
number

Role

Public

unlimited

These internal variables of the DFB may be used by the DFB, by the application
program and by the user in adjust mode.

Private

unlimited

These internal variables of the DFB can only be used by this function block, and are
therefore not accessible by the application program, but these type of variables can
be accessed by the data editor and the animation table.
These variables are generally necessary to the programming of the block, but are of
no interest to the user (for example, the result of an intermediate calculation, etc.).

NOTE: Nested DFBs are declared as private variables of the parent DFB. So their
variables are also not accessible through programming, but trough the data editor and
the animation table.

Variables that Can Be Accessed by the Application Program
The only variables that can be accessed by the application program are public variables. To
make this possible, the following syntax must be used in the program: DFB_Name.
Variable_Name
DFB_Name represents the name of the instance of the DFB used (maximum of 32
characters),
Variable_Name represents the name of the public variable (maximum of 8 characters).

35006144.25

475

Program Languages and Structure

Description of User Function Blocks (DFB)

Example: Control.Gain indicates the public variable Gain of the DFB instance called
Control

Saving Public Variables
Setting the %S94 system bit to 1 causes the public variables you have modified to be saved
by program or by adjustment, in place of the initial values of these variables (defined in the
DFB instances).
Replacement is only possible if the backup attribute is correctly set for the variable.

NOTICE
APPLICATION UPLOAD NOT SUCCESSFUL
The bit %S94 must not be set to 1 during an upload. If the bit %S94 is set to 1 upload then
the upload may be impossible.
Failure to follow these instructions can result in equipment damage.

DFB Code Section
General
The code section(s) define(s) the process the DFB is to carry out, as a function of the
declared parameters.
A DFB may contain several code sections; the number of sections being unlimited.

Programming Languages
To program DFB sections, you can use the following languages:
•

Instruction List (IL)

•

Structured Text (ST)

•

Ladder language (LD)

•

Functional Block Diagram (FBD)

Defining a Section
A section is defined by:

476

35006144.25

Description of User Function Blocks (DFB)

Program Languages and Structure

•

a symbolic name that identifies the section (maximum of 32 characters)

•

a validation condition that defines the execution of the section

•

a comment (maximum of 256 characters)

•

a protection attribute (no protection, write-protected section, read/write-protected
section)

Programming Rules
When executed, a DFB section can only use the parameters you have defined for the
function block (input, output and input/output parameters and internal variables).
Consequently, a DFB function block cannot use either the global variables of the application,
or the input/output objects, except the system words and bits (%Si, %SWi and %SDi).
A DFB section has maximum access rights (read and write) for its parameters.

Example of Code
The following program provides an example of Structured Text code

35006144.25

477

Program Languages and Structure

User Function Blocks (DFB) Instance

User Function Blocks (DFB) Instance
What’s in This Chapter
Creation of a DFB Instance..................................................... 478
Execution of a DFB Instance................................................... 479
Programming Example for a Derived Function Block
(DFB).................................................................................... 480

Subject of this Chapter
This chapter provides an overview of the creation of a DFB instance, and its execution.

Creation of a DFB Instance
DFB Instance
A DFB instance is a copy of the DFB model (DFB type):
•

It uses the DFB type code (the code is not duplicated).

•

It creates a data zone specific to this instance, which is a copy of the parameters and
variables of the DFB type. This zone is situated in the application's data area.

You must identify each DFB instance you create with a name of a maximum 32 characters,
the authorized characters used depend on the choice made in the Identifiers area of the
Language extensions tab in the Project Settings (see EcoStruxure™ Control Expert,
Operating Modes).
The first character must be a letter! Keywords and symbols are prohibited.

Creation of an Instance
From a DFB type, you can create as many instances as necessary; the only limitation is the
size of the PLC memory.

Initial Values
The initial values of the parameters and public variables that you defined when creating the
DFB type can be modified for each DFB instance.
Not all DFB parameters have an initial value.
478

35006144.25

User Function Blocks (DFB) Instance

Program Languages and Structure

Modification of the initial values of the elements in the DFB instances
EDT (except
String type)

String
Type

EDT

DDT
structure

FB

ANY_
ARRAY

IODDT

ANY_...

Inputs

Yes

No

No

No

-

No

-

No

Input/Output

No

No

No

No

-

No

No

No

Outputs

Yes

Yes

No

Yes

-

-

-

No

Public variables

Yes

Yes

Yes

Yes

-

-

-

-

Private Variables

Yes

Yes

Yes

Yes

No

-

-

-

Modification of the initial values of the elements in the DFB type
EDT (except
String type)

String
Type

EDT

DDT
structure

FB

ANY_ARRAY

IODDT

ANY_...

Inputs

Yes

No

No

No

-

No

-

No

Input/Output

No

No

No

No

-

No

No

No

Outputs

Yes

Yes

No

Yes

-

-

-

No

Public variables

Yes

Yes

Yes

Yes

-

-

-

-

Private Variables

Yes

Yes

Yes

Yes

No

-

-

-

Execution of a DFB Instance
Operation
A DFB instance is executed as follows.
Step

Action

1

Loading the values in the input and input/output parameters. On initialization (or on cold restart),
all non-assigned inputs take the initial value defined in the DFB type. They then keep the last
value assigned to them.

2

Execution of the internal program of the DFB.

3

Writing the output parameters.

NOTE: The internal variables of DFBs are not reinitialized when using Build project
online command after an input modification. To reinitialize all internal variables use
Rebuild all project command.

35006144.25

479

Program Languages and Structure

User Function Blocks (DFB) Instance

Debugging of DFBs
The Control Expert software offers several DFB debugging tools:
•

animation table: all parameters, and public and private variables are displayed and
animated in real-time. Objects may be modified and forced

•

breakpoint, step by step and program diagnostics

•

runtime screens: for unitary debugging

Programming Example for a Derived Function Block
(DFB)
General
This example of programming a counter using a DFB is provided for instruction purposes.

Characteristics of the DFB Type
The DFB type used to create the counter is as follows.

The elements of the Cpt_parts DFB type are as follows.
Elements

Description

Name of the DFB type

Cpt_parts

Input parameters

480

•

Reset: counter reset (EBOOL type)

35006144.25

User Function Blocks (DFB) Instance

Elements

Program Languages and Structure

Description
•

Presel: Preset value of the counter (DINT type)

•

Count: upcounter input (EBOOL type)

Output parameters

Done: preset value reached output (BOOL type)

Public internal variable

V_cour: current value of the counter (DINT type)

Operation of the Counter
The operation of the counter must be as follows.
Phase

Description

1

The DFB counts the rising edges on the Count input.

2

The number of edges it counts is then stored by the variable V_cour. This variable is reset by a
rising edge on the Reset input.

3

When the number of edges counted is equal to the preset value, the Done output is set to 1. This
variable is reset by a rising edge on the Reset input.

Internal Program of the DFB
The internal program of the DFB type Cpt_parts is defined in Structured Text as follows.

Example of Use
Let us suppose your application needs to count 3 part types (for example, bolts, nuts and
screws). The DFB type Cpt_parts can be used three times (3 instances) to perform these
different counts.
35006144.25

481

Program Languages and Structure

User Function Blocks (DFB) Instance

The number of parts to be procured for each type is defined in the words %MD10, %MD12
and %MD14 respectively. When the number of parts is reached, the counter sends a
command to an output (%Q1.2.1, %Q1.2.2 or %Q1.2.3) which then stops the procurement
system for the corresponding parts.

482

35006144.25

User Function Blocks (DFB) Instance

Program Languages and Structure

The application program is entered in Ladder language as follows. The 3 DFBs (instances)
Cpt_bolts, Cpt_nuts and Cpt_screws are used to count the different parts.

35006144.25

483

Program Languages and Structure

Use of the DFBs from the Different Programming
Languages

Use of the DFBs from the Different
Programming Languages
What’s in This Chapter
Rules for Using DFBs in a Program ......................................... 484
Use of IODDTs in a DFB ......................................................... 487
Use of a DFB in a Ladder Language Program .......................... 490
Use of a DFB in a Structured Text Language Program .............. 492
Use of a DFB in an Instruction List Program ............................. 495
Use of a DFB in a Program in Function Block Diagram
Language.............................................................................. 498

Subject of this Chapter
This chapter provides an overview of DFB instance calls made using the different
programming languages.

Rules for Using DFBs in a Program
General
DFB instances can be used in all languages [Instruction List (IL), Structured Text (ST),
Ladder (LD) and Function Block Diagram (FBD)] and in all the tasks of the application
program (sections, subroutine, etc.), except for SFC program transition.

General Rules of Use
When using a DFB, you must comply with the following rules for whatever language is being
used:
•

•

484

It is not necessary to connect all the input, input/output or output parameters, except the
following parameters, which it is compulsory for you to assign:
◦

input/output parameters

◦

generic data-type output parameters (ANY_INT, ANY_ARRAY, etc.)

The following parameters are optional:
◦

generic data-type input parameters (ANY_INT, ANY_ARRAY, etc.)

◦

STRING-type input parameters
35006144.25

Use of the DFBs from the Different Programming
Languages

Program Languages and Structure

•

Unconnected input parameters keep the value of the previous call or the initialization
value defined for these parameters, if the block has never been called

•

All of the objects assigned to the input, input/output and output parameters must be of
the same type as those defined when the DFB type was created (for example: if the
type INT is defined for the input parameter "speed", then you cannot assign it the type
DINT or REAL)
The only exceptions are BOOL and EBOOL types for input and output parameters (not
for input/output parameters), which can be mixed.
Example: The input parameter "Validation" may be defined as BOOL and associated
with a %Mi internal bit of type EBOOL. However, in the internal code of the DFB type,
the input parameter actually has BOOL-type properties (it cannot manage edges).

Assignment of Parameters
The following table summarizes the different possibilities for assigning parameters in the
different programming languages.
Parameter

Type

Assignment of the parameter (1)

Assignment

Inputs

EDT (2)

Connected, value, object or expression

Optional (3)

BOOL

Connected, value, object or expression

Optional

DDT

Connected, value or object

Optional

Device DDT

Connected or object

Compulsory

ANY_...

Connected or object

Optional

ANY_ARRAY

Connected or object

Optional

EDT

Connected or object

Compulsory

DDT

Connected or object

Compulsory

Device DDT

Connected or object

Compulsory

IODDT

Connected or object

Compulsory

ANY_...

Connected or object

Compulsory

ANY_ARRAY

Connected or object

Compulsory

EDT

Connected or object

Optional

DDT

Connected or object

Optional

ANY_...

Connected or object

Compulsory

ANY_ARRAY

Connected or object

Compulsory

Inputs/outputs

Outputs

35006144.25

485

Use of the DFBs from the Different Programming
Languages

Program Languages and Structure

(1) Connected in Ladder (LD) or Function Block Diagram (FBD) language. Value or object in
Instruction List (IL) or Structured Text (ST) language.
(2) Except BOOL-type parameters
(3) Except for STRING-type parameters that is compulsory.

Rules when using DFBs with arrays

WARNING
UNEXPECTED EQUIPMENT OPERATION
Check the size of arrays when copying from source into target arrays using DFBs.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.
When using dynamic arrays, it is mandatory to check the sizes of arrays that are identical. In
specific case, using dynamic arrays as an output or input/output, an overflow could lead to
improper execution of the program and stop of the PLC.
This behavior occurs if the following conditions are fulfilled simultaneously:

486

•

Use of a DFB with at least one output or I/O parameter of dynamic array type (ANY_
ARRAY_XXX).

•

In the coding of a DFB, use of a function or function block (FFB of type FIFO, LIFO,
MOVE, MVX, T2T, SAH or SEL). Note that, the function or FFB needs two ANY type
parameters with at least one defined on the output.

•

The DFB parameter of the dynamic array is used in writing during the FFB call (on the
ANY type parameter). For other ANY parameters, an array with a fixed size is used.

•

The size of the fixed size array is bigger than the size of the dynamic array calculated to
store the result.

35006144.25

Use of the DFBs from the Different Programming
Languages

Program Languages and Structure

Example for checking the size of arrays
The following example shows how to check the size of arrays using the function LENGTH_
ARWORD in a DFB.

In this example, Table_1 is an array with a fixed size, Table_2 is a dynamic array of type
ANY_ARRAY_WORD. This program checks the size of each array. The functions LENGTH_
ARWORD compute the size of each array in order to condition the execution of the MOVE
function.

Use of IODDTs in a DFB
At a Glance
The following tables present the different IODDTs for the Modicon M340, Modicon M580,
Premium and Quantum PLCs that can be used in a DFB (exclusively as input/output, page
470) parameters.

IOODT that Can Be Used in a DFB
The following table lists the IODDTs of the different application for Modicon M340, Modicon
M580, Premium, and Quantum PLCs that can be used in a DFB:
Modicon
M340

Modicon
M580

Premium

Quantum

T_DIS_IN_GEN

No

No

No

No

T_DIS_IN_STD

No

No

No

No

T_DIS_EVT

No

No

No

No

T_DIS_OUT_GEN

No

No

No

No

T_DIS_OUT_STD

No

No

No

No

IODDT families
Discrete application

35006144.25

487

Use of the DFBs from the Different Programming
Languages

Program Languages and Structure
IODDT families

Modicon
M340

Modicon
M580

Premium

Quantum

T_DIS_OUT_REFLEX

No

No

No

No

T_ANA_IN_GEN

No

No

No

No

T_ANA_IN_STD

No

No

No

No

T_ANA_IN_CTRL

No

Yes(1.)

Yes

No

T_ANA_IN_EVT

No

Yes(1.)

Yes

No

T_ANA_OUT_GEN

No

No

No

No

T_ANA_OUT_STD

No

No

No

No

T_ANA_OUT_STDX

No

No

Yes

No

T_ANA_IN_BMX

Yes

Yes

No

No

T_ANA_IN_T_BMX

Yes

Yes

No

No

T_ANA_OUT_BMX

Yes

Yes

No

No

T_ANA_IN_VE

No

No

No

No

T_ANA_IN_VWE

No

No

No

No

T_ANA_BI_VWE

No

No

No

No

T_ANA_BI_IN_VWE

No

No

No

No

T_COUNT_ACQ

No

Yes(1.)

Yes

No

T_COUNT_HIGH_SPEED

No

Yes(1.)

Yes

No

T_COUNT_STD

No

Yes(1.)

Yes

No

T_SIGN_CPT_BMX

Yes

Yes

No

No

T_UNSIGN_CPT_BMX

Yes

Yes

No

No

T_CNT_105

No

No

No

No

T_CCY_GROUP0

No

No

No

No

T_CCY_GROUP1_2_3

No

No

No

No

T_AXIS_AUTO

No

No

Yes

No

T_AXIS_STD

No

No

Yes

No

Analog application

Counting application

Electronic cam application

Axis control application

488

35006144.25

Use of the DFBs from the Different Programming
Languages

Program Languages and Structure

IODDT families

Modicon
M340

Modicon
M580

Premium

Quantum

T_INTERPO_STD

No

No

Yes

No

T_STEPPER_STD

No

No

Yes

No

T_CSY_CMD

No

No

Yes

No

T_CSY_TRF

No

No

Yes

No

T_CSY_RING

No

No

Yes

No

T_CSY_IND

No

No

Yes

No

T_CSY_FOLLOW

No

No

Yes

No

T_CSY_COORD

No

No

Yes

No

T_CSY_CAM

No

No

Yes

No

T_COM_STS_GEN

Yes

Yes

Yes

No

T_COM_UTW_M

No

No

Yes

No

T_COM_UTW_S

No

No

Yes

No

T_COM_MB

No

No

Yes

No

T_COM_CHAR

No

No

Yes

No

T_COM_FPW

No

No

Yes

No

T_COM_MBP

No

No

Yes

No

T_COM_JNET

No

No

Yes

No

T_COM_ASI

No

No

Yes

No

T_COM_ETY_1X0

No

No

Yes

No

T_COM_ETY_210

No

No

Yes

No

T_COM_IBS_128

No

No

Yes

No

T_COM_IBS_242

No

No

Yes

No

T_COM_PBY

No

No

Yes

No

T_COM_CPP100

No

No

Yes

No

T_COM_ETYX103

No

No

Yes

No

T_COM_ETHCOPRO

No

No

Yes

No

T_COM_MB_BMX

Yes

Yes

No

No

Sercos application

Communication application

35006144.25

489

Use of the DFBs from the Different Programming
Languages

Program Languages and Structure
IODDT families

Modicon
M340

Modicon
M580

Premium

Quantum

T_COM_CHAR_BMX

Yes

Yes

No

No

T_COM_CO_BMX

Yes

Yes

No

No

T_COM_ETH_BMX

Yes

Yes

No

No

T_PROC_PLOOP

No

No

Yes

No

T_PROC_3SING_LOOP

No

No

Yes

No

T_PROC_CASC_LOOP

No

No

Yes

No

T_PROC_SPP

No

No

Yes

No

T_PROC_CONST_LOOP

No

No

Yes

No

No

Yes(1.)

Yes

No

No

No

No

No

Adjustment application

Weiging application
T_WEIGHING_ISPY101
Common to all applications
T_GEN_MOD
1. Premium module on extendable rack only

Use of a DFB in a Ladder Language Program
Principle
In Ladder language, there are two possible ways of calling a DFB function block:
•

via a textual call in an operation block in which the syntax and constraints on the
parameters are identical to those of Structured Text language

•

via a graphic call

The inputs of the function blocks may be connected or assigned a value, an object or an
expression. In any case, the type of external element (value, evaluation of the expression,
etc.) must be identical to that of the input parameter.
A DFB block must have at least one connected Boolean input and an output (if necessary).
For this you may use the EN input parameters and the ENO output parameter (see the
description of these parameters below).
It is compulsory to connect or assign the ANY_ARRAY-type inputs, the generic data-type
outputs (ANY_...) and the input/outputs of a DFB block.

490

35006144.25

Use of the DFBs from the Different Programming
Languages

Program Languages and Structure

Graphic Representation of a DFB Block
The following illustration shows a simple DFB programming example.

Elements of the DFB Block
The following table lists the different elements of the DFB block, labeled in the above
illustration.
Label

Element

1

Name of the DFB (instance)

2

Name of the DFB type

3

Input assigned by an expression

4

Input assigned by a value

5

Connected input

6

Input assigned by an object (address or symbol)

7

Input parameters

8

Output parameters

9

Input/output parameters

Use of EN\ENO Parameters
See EN and ENO Parameters, page 472

35006144.25

491

Program Languages and Structure

Use of the DFBs from the Different Programming
Languages

Use of a DFB in a Structured Text Language Program
Principle
In Structured Text, a user function block is called by a DFB call: name of the DFB instance
followed by a list of arguments. Arguments are displayed in the list between brackets and
separated by commas.
The DFB call can be of one of two types:
•

a formal call, when arguments are assignments (parameter = value). In this case, the
order in which the arguments are entered in the list is not important.
The EN input parameter and the ENO output parameter can be used to control the
execution of the function block

•

an informal call, when arguments are values (expression, object or an immediate
value). In this case, the order in which the arguments are entered in the list must follow
the order of the DFB input parameters, including for non-assigned inputs (the argument
is an empty field)
It is not possible to use EN and ENO parameters.

DFB_Name (argument 1,argument 2,....,argument n)
NOTE: The ANY_ARRAY-type inputs, generic data-type outputs (ANY_...) and input/
outputs of a DFB must be assigned.

Use of EN\ENO Parameters
See EN and ENO Parameters, page 472

492

35006144.25

Use of the DFBs from the Different Programming
Languages

Program Languages and Structure

Example of a DFB
The following simple example explains the different DFB calls in Structured Text language.
This is the instance Cpt_1 of the Cpt_parts: type DFB.

Formal DFB Call
The formal DFB call Cpt_1 is performed with the following syntax:
Cpt_1 (Reset:=Clear, Presel:=P_Select, Count:=100, Done=>%Q1.2.1);
Where the input parameters assigned by a value (expression, object or immediate value)
are entered in the list of arguments, the syntax is:
Cpt_1 (Reset:=Clear, Presel:=P_Select, Count:=100);
...
%Q1.2.1:=Cpt_1.Done;

Elements of the Sequence
The following table lists the different elements of the program sequence, when a formal DFB
call is made.
Element

Meaning

Cpt_1

Name of the DFB instance

Reset, Presel, Count

Input parameters

:=

Assignment symbol of an input

35006144.25

493

Use of the DFBs from the Different Programming
Languages

Program Languages and Structure
Element

Meaning

Clear

Assignment object of an input (symbol)

100

Assignment value of an input

Done

Output parameter

=>

Assignment symbol of an output

%Q1.2.1

Assignment object of an output (address)

;

End of sequence symbol

,

Argument separation symbol

Informal DFB Call
The informal DFB call Cpt_1 is performed with the following syntax:
Cpt_1 (Clear, %MD10, , 100);
...
%Q1.2.1:=Cpt_1.Done;

Elements of the Sequence
The following table lists the different elements of the program sequence, when a formal DFB
call is made.

494

Element

Meaning

Cpt_1

Name of the DFB instance

Clear, %MD10, ,100

Assignment object or value of the inputs. Non-assigned inputs are
represented by an empty field

;

End of sequence symbol

,

Argument separation symbol

35006144.25

Use of the DFBs from the Different Programming
Languages

Program Languages and Structure

Use of a DFB in an Instruction List Program
Principle
In Instruction List, a user function block is called by a CAL instruction, followed by the name
of the DFB instance as an operand and a list of arguments (optional). Arguments are
displayed in the list between brackets and separated by commas.
In Instruction List, there are three possible ways of calling a DFB:
•

The instruction CAL DFB_Name is followed by a list of arguments that are assignments
(parameter = value). In this case, the order in which the arguments are entered in the
list is not important.
The EN input parameter can be used to control the execution of the function block.

•

The instruction CAL DFB_Name is followed by a list of arguments that are values
(expression, object or immediate value). In this case, the order in which the arguments
are entered in the list must follow the order of the DFB input parameters, including for
non-assigned inputs (the argument is an empty field).
It is not possible to use EN and ENO parameters.

•

The instruction CAL DFB_Name is not followed by a list of arguments. In this case, this
instruction must be preceded by the assignment of the input parameters, via a register:
loading of the value (Load) then assignment to the input parameter (Store). The order of
assignment of the parameters (LD/ST) is not important; however, you must assign all
the required input parameters before executing the CAL command. It is not possible to
use EN and ENO parameters.

CAL DFB_Name (argument 1,argument 2,...,argument n)
or
LD Value 1
ST Parameter 1
...
LD Value n
ST Parameter n
CAL DFB_Name
NOTE: The ANY_ARRAY-type inputs, generic data-type outputs (ANY_...) and input/
outputs of a DFB must be assigned.

Use of EN\ENO Parameters
See EN and ENO Parameters, page 472.
35006144.25

495

Program Languages and Structure

Use of the DFBs from the Different Programming
Languages

Example of a DFB
The following example explains the different calls of a DFB in Instruction List. This is the
instance Cpt_1 of the Cpt_parts: type DFB

DFB Call when the Arguments Are Assignments
When the arguments are assignments, the DFB call Cpt_1 is performed with the following
syntax:
CAL Cpt_1 (Reset:=Clear, Presel:=%MD10, Count:=100, Done=>%Q1.2.1)
Where the input parameters assigned by a value (expression, object or immediate value)
are entered in the list of arguments, the syntax is:
CAL Cpt_1 (Reset:=Clear, Presel:=%MD10, Count:=100)
...
LD Cpt_1.Done
ST %Q1.2.1
In order to make your application program more legible, you can enter a carriage return after
the commas that separate the arguments. The sequence then takes the following syntax:
CAL Cpt_1(
Reset:=Clear,
Presel:=%MD10,
Count:=100,

496

35006144.25

Use of the DFBs from the Different Programming
Languages

Program Languages and Structure

Done=>%Q1.2.1)

Elements of the DFB Call Program
The following table lists the different elements of the DFB call program.
Element

Meaning

CAL

DFB call instruction

Cpt_1

Name of the DFB instance

Reset, Presel, Count

Input parameters

:=

Assignment symbol of an input

Clear, %MD10, 100

Assignment object or value of the inputs

Done

Output parameter

=>

Assignment symbol of an output

%Q1.2.1

Assignment object of an output

,

Argument separation symbol

DFB Call when the Arguments Are Values
When the arguments are values, the DFB call Cpt_1 is performed with the following syntax:
CAL Cpt_1 (Clear, %MD10,, 100)
...
LD Cpt_1.Done
ST %Q1.2.1

Elements of the DFB Call Program
The following table lists the different elements of the DFB call program.
Element

Meaning

CAL

DFB call instruction

Cpt_1

Name of the DFB instance

Clear, %MD10, 100

Assignment object or value of the inputs

,

Argument separation symbol

35006144.25

497

Use of the DFBs from the Different Programming
Languages

Program Languages and Structure

DFB Call with no Argument
When there is no argument, the DFB call Cpt_1 is performed with the following syntax:
LD Clear
ST Cpt_1.Reset
LD %MD10
ST Cpt_1.Presel
LD 100
ST Cpt_1.Count
CAL Cpt_1(
...
LD Cpt_1.Done
ST %Q1.2.1

Elements of the DFB Call Program
The following table lists the different elements of the DFB call program.
Element

Meaning

LD Clear

Load instruction to load the Clear value into a register

ST Cpt_1.Reset

Assign instruction to assign the contents of the register to the input
parameter Cpt_1.Reset

CAL Cpt_1(

Call instruction for the DFB Cpt_1

Use of a DFB in a Program in Function Block Diagram
Language
Principle
In FBD (Function Block Diagram) language, the user function blocks are represented in the
same way as in Ladder language and are called graphically.

498

35006144.25

Use of the DFBs from the Different Programming
Languages

Program Languages and Structure

The inputs of the user function blocks may be connected or assigned a value, an immediate
object or an expression. In any case, the type of external element must be identical to that of
the input parameter.
Only one object can be assigned (link to another block with the same variable) to an input of
the DFB. However, several objects may be connected to a single output.
A DFB block must have at least one connected Boolean input and an output (if necessary).
For this, you can use an EN input parameter and an ENO output parameter.
It is compulsory to connect or assign the ANY_ARRAY-type inputs, the generic data-type
outputs (ANY_...) and the input/outputs of a DFB block.

Graphic Representation of a DFB Block
The following illustration shows a simple DFB programming example.

Elements of the DFB Block
The following table lists the different elements of the DFB block, labeled in the above
illustration.
Label

Element

1

Name of the DFB (instance)

2

Name of the DFB type

3

Input assigned by an object (symbol)

4

Input assigned by a value

5

Connected input

6

Input parameters

35006144.25

499

Program Languages and Structure
Label

Element

7

Output parameter

8

Input assigned by an object (address)

Use of the DFBs from the Different Programming
Languages

Use of EN\ENO Parameters
See EN and ENO Parameters, page 472.

500

35006144.25

User Diagnostics DFB

Program Languages and Structure

User Diagnostics DFB
What’s in This Chapter
Presentation of User Diagnostic DFBs ..................................... 501

Subject of this Chapter
This chapter describes how to create and use User Diagnostic (see EcoStruxure™ Control
Expert, Diagnostics, Block Library) Function Blocks on Premium, Atrium and Quantum
PLCs.

Presentation of User Diagnostic DFBs
General
The Control Expert application is used to create your own diagnostic DFBs (see
EcoStruxure™ Control Expert, Operating Modes).
These diagnostic DFBs are standard DFBs that you will have configured beforehand with
the Diagnostic property and in which you will have used the following two functions:
•

REGDFB (see EcoStruxure™ Control Expert, Diagnostics, Block Library) to save the
alarm date

•

DEREG (see EcoStruxure™ Control Expert, Diagnostics, Block Library) to de-register
the alarm
NOTE: It is strongly recommended to only program a diagnostic DFB instance once
within the application.

These DFBs enable you to monitor your process. They will automatically report the
information you will have chosen in the Viewer. You can thus monitor changes in state or
variations in your process.

Advantages
The main advantages inherent in this service are as follows:
•

The diagnostic is integrated in the project, and can thus be conceived during
development and therefore better meets the user's requirements.

•

The error dating and recording system is done at the source (in the PLC), which means
the information exactly represents the state of the process.

35006144.25

501

Program Languages and Structure

•

502

User Diagnostics DFB

You can connect a number of Viewers (Control Expert, Magelis, Factory Cast) which will
transcribe the exact state of the process to the user. Each Viewer is independent, and
any action performed on one (for example, an acknowledgement) is automatically
viewed on the others.

35006144.25

Implicit Type Conversion in Control Expert

Program Languages and Structure

Implicit Type Conversion in Control Expert
What’s in This Chapter
Control Expert Implicit Type Conversion .................................. 503
Control Expert Differences from IEC Recommendations ........... 504

At a Glance
This chapter explains implicit type conversion in Control Expert.

Control Expert Implicit Type Conversion
Introduction
Control Expert provides a set of optional implicit type conversion. By checking the option
Enable implicit type conversion in Project Settings (see EcoStruxure™ Control Expert,
Operating Modes) the types conversions are implicitly done and you do not need to use
most of the explicit type to type functions you used before.

Implicit Type Conversion Rules
After an implicit conversion, system bit %S18 (see EcoStruxure™ Control Expert, System
Bits and Words, Reference Manual) is set to one to indicate a possible side-effect:
•

loss of accuracy

•

range mismatches

•

unexpected implementation-dependent behavior

The formal test of the value of system bit %S18 is the responsibility of the programmer, the
application must manage the behavior of its operative part.

NOTICE
UNINTENDED EQUIPMENT OPERATION
Check the system bit %S18 (via the application) after an implicit conversion.
Failure to follow these instructions can result in equipment damage.
The implicit type conversion rules:
35006144.25

503

Program Languages and Structure

Implicit Type Conversion in Control Expert

DINT

INT

UDINT

UINT

DWORD

WORD

BYTE

BOOL

Highest > . > . > . > . > . > . > Lowest

Source
Data Type

REAL

Precedence

Target Data Type

REAL

x

I

I

I

I

E

E

E

E

DINT

I

x

I

I

I

I

I

I

E

INT

I(IEC)

I(IEC)

x

I

I

I

I

I

E

UDINT

I

I

I

x

I

I

I

I

E

UINT

I(IEC)

I(IEC)

I

I(IEC)

x

I

I

I

E

DWORD

I

I

I

I

I

x

I

I

E

WORD

I

I

I

I

I

I(IEC)

x

I

E

BYTE

I

I

I

I

I

I(IEC)

I(IEC)

x

E

BOOL

I

I

I

I

I

I(IEC)

I(IEC)

I(IEC)

x

x: No data type conversion is necessary.
I: Implicit data conversions available in Control Expert in addition to the IEC recommendations. If the result of the
conversion does not fit the Data Type, the implicit conversion is done and system bit %S18 is set.
I(IEC): Implicit data conversions in Control Expert that meet the IEC recommendations; explicit type conversions
are allowed.
E: Explicit data type conversions are required.

Control Expert Differences from IEC Recommendations
Introduction
According to IEC, the data type of the result variable does not influence the data type of the
result expression and the expression data type is converted to the result data type.
Example:
i_DINT := REAL1+REAL2;
Equivalent using explicit type conversion:
e_DINT := REAL_TO_DINT(REAL1+REAL2);
NOTE: Implicit type conversion is not available for the SFC and LL984 programming
languages.

504

35006144.25

Implicit Type Conversion in Control Expert

Program Languages and Structure

Control Expert Differences
Control Expert has these exceptions to the IEC Recommendations:
1. If the result variable data type of an assignment is bigger than the result expression
type, the parameters of the result expression are converted to the output parameter
type to avoid an expression overflow.
Example:
i_DINT := INT1 + INT2;
Equivalent using explicit type conversion:
e_DINT := INT_TO_DINT(INT1) + INT_TO_DINT(INT2);
2. Control Expert uses implicit type conversion for generic functions, the data type of the
result variable has an influence on the data type of the result expression (generic
function).
Example:
i_DINT := ADD (IN1 := INT1, IN2 := INT2);
Equivalent using explicit type conversion:
e_DINT := ADD (IN1 := INT_TO_DINT(INT1), IN2 := INT_TO_DINT(INT2));
Generic output parameters of function blocks have no influence on the data type of the
result expression.
Type conversions of non-matching input parameters are executed before the FFB-body is
called and type conversions of output parameters are executed after the call. Implicit type
conversions are, in contrast to explicit type conversions, only executed when the FFB-body
is called.
Example:
SAH_0 (IN := BYTE1, CLK := BOOL1, PV := WORD1, OUT => i_DINT );
The next 3 lines are needed to get an equivalent result, using explicit type conversion:
word_tmp := DINT_TO_WORD(e_DINT);
SAH_0 (IN := BYTE_TO_WORD(BYTE1), CLK := BOOL1, PV := WORD1, OUT => _word_
tmp);
e_DINT := WORD_TO_DINT(word_tmp);
The implicit type conversion rules are only applicable to typed constants. Control Expert
treats untyped constants (literal values) initially as DINT constants.
Examples:
i_INT := 5 / 6 * 5.52;
Equivalent using explicit type conversion:
35006144.25

505

Program Languages and Structure

Implicit Type Conversion in Control Expert

e_INT := REAL_TO_INT(DINT_TO_REAL(5) / DINT_TO_REAL(6) * 5.52);
i_BOOL := (65535 < INT1) = (BYTE1 = 255);
Equivalent using explicit type conversion:
e_BOOL := (65535 < INT_TO_DINT(INT1)) = (BYTE_TO_DINT(BYTE1) = 255);
Control Expert supports implicit type conversion inside expressions.
Examples:
i_INT := BYTE1 = DINT1;
Equivalent using explicit type conversion:
e_INT := BOOL_TO_INT(BYTE_TO_DINT(BYTE1) = DINT1);
i_WORD := BYTE1 = (REAL1 > DINT1 );
Equivalent using explicit type conversion:
e_WORD := BOOL_TO_WORD(BYTE1 = BOOL_TO_BYTE((REAL1 > DINT_TO_REAL
(DINT1))));
i_REAL := WORD1 OR BYTE1 AND (100000 + 5);
Equivalent using explicit type conversion:
e_REAL:= DINT_TO_REAL(WORD_TO_DINT(WORD1) OR (BYTE_TO_DINT(BYTE1) AND
(100000 + 5)));

506

35006144.25

Program Languages and Structure

Appendices
What’s in This Part
IEC Compliance..................................................................... 508

At a Glance
The appendix contains additional information.

35006144.25

507

Program Languages and Structure

IEC Compliance

IEC Compliance
What’s in This Chapter
General Information regarding IEC 61131-3 ............................. 508
IEC Compliance Tables .......................................................... 509
Extensions of IEC 61131-3 ..................................................... 529
Textual language syntax ......................................................... 531

Overview
This chapter contains the compliance tables required by IEC 61131-3.

General Information regarding IEC 61131-3
Overview
This section contains general information regarding IEC 61131-3 and its compliance
requirements.

General information about IEC 61131-3 Compliance
At a Glance
The IEC 61131-3 Standard (cf. its subclause 1.4) specifies the syntax and semantics of a
unified suite of programming languages for programmable controllers. These consist of two
textual languages, IL (Instruction List) and ST (Structured Text), and two graphical
languages, LD (Ladder Diagram) and FBD (Function Block Diagram).
Additionally, Sequential Function Chart (SFC) language elements are defined for structuring
the internal organization of programmable controller programs and function blocks. Also,
configuration elements are defined which support the installation of programmable controller
programs into programmable controller systems.
NOTE: Control Expert uses the English acronyms for the programming languages.
Further more, features are defined which facilitate communication among programmable
controllers and other components of automated systems.

508

35006144.25

IEC Compliance

Program Languages and Structure

Control Expert compliance to IEC 61131-3
The current version of the Control Expert Programming System supports a compliant subset
of the language elements defined in the Standard.
Compliance in this context means the following:
•

The Standard allows an implementer of an IEC Programming System to choose or to
drop specific language features or even complete languages out of the Feature Tables
which form an inherent part of the specifications; a system claiming compliance to the
Standard just has to implement the chosen features according to the specifications
given in the Standard.

•

Further on, the Standard allows an implementer to use the defined programming
language elements in an interactive programming environment. Since the Standard
explicitely states that the specification of such environments is beyond its scope, the
implementer has certain degrees of freedom in providing optimized presentation and
handling procedures for specific language elements to the benefit of the user.

•

Control Expert uses these degrees of freedom e.g. by introducing the notion of "Project"
for the combined handling of the IEC language elements "Configuration" and
"Resource". It also uses them e.g. in the mechanisms provided for handling variable
declarations or function block instantiations.

IEC standards tables
The supported features and other implementation specific information is given in the
following compliance statement and the subsequent tables as required by the Standard.

IEC Compliance Tables
Overview
This system complies with the requirements of IEC 61131-3 for the language and feature
listed in the following tables.

Common elements
Common elements
IEC compliance table for common elements:
Table No.

Feature No.

Description of Feature

1

2

Lower case characters

35006144.25

509

Program Languages and Structure

Table No.

Feature No.

Description of Feature

3a

Number sign (#)

4a

Dollar sign ($)

5a

Vertical bar (|)

1

Upper case and numbers

2

Upper and lower case, numbers, embedded underlines

3

Upper and lower case , numbers, leading or embedded underlines

3

1

Comments

3a

1

Pragmas

4

1

Integer literals

2

Real literals

3

Real literals with exponents

4

Base 2 literals

5

Base 8 literals

6

Base 16 literals

7

Boolean zero and one

8

Boolean FALSE and TRUE

9

Typed literals

1

Single-byte character strings

3

Single-byte typed string literals

2

Dollar sign

3

Single quote

4

Line feed

5

New line

6

Form feed (page)

7

Carriage return

8

Tab

9

Double quote

1a

Duration literals without underlines: short prefix

1b

long prefix

2a

Duration literals with underlines: short prefix

2

5

6

7

510

IEC Compliance

35006144.25

IEC Compliance

Table No.

8

10

12

14

15

35006144.25

Program Languages and Structure

Feature No.

Description of Feature

2b

long prefix

1

Date literals (long prefix)

2

Date literals (short prefix)

3

Time of day literals (long prefix)

4

Time of day literals (short prefix)

5

Date and time literals (long prefix)

5

Date and time literals (short prefix)

1

Data type BOOL

3

Data type INT

4

Data type DINT

7

Data type UINT

8

Data type UDINT

10

Data type REAL

12

Data type TIME

13

Data type DATE

14

Data type TIME_OF_DAY or TOD

15

Data type DATE_AND_TIME or DT

16

Data type STRING

17

Data type BYTE

18

Data type WORD

19

Data type DWORD

4

Array data types

5

Structured data types

4

Initialization of array data types

6

Initialization of derived structured data types

1

Input location

2

Output location

3

Memory location

4

Single bit size (X Prefix)

511

Program Languages and Structure

Table No.

17

18

19

19a

20

20a

21

512

IEC Compliance

Feature No.

Description of Feature

5

Single bit size (No Prefix)

7

Word (16 bits) size

8

Double word (32 bits) size

9

Long (quad) word (64 bits) size

3

Declaration of locations of symbolic variables (Note 5, page 518)

4

Array location assignment (Note 5, page 518)

5

Automatic memory allocation of symbolic variables

6

Array declaration (Note 11, page 520)

7

Retentive array declaration (Note 11, page 520)

8

Declaration for structured variables

1

Initialization of directly represented variables (Note 11, page 520)

3

Location and initial value assignment to symbolic variables

4

Array location assignment and initialization

5

Initialization of symbolic variables

6

Array initialization (Note 11, page 520)

7

Retentive array declaration and initialization (Note 11, page 520)

8

Initialization of structured variables

9

Initialization of constants

10

Initialization of function block instances

1

Negated input

2

Negated output

1

formal function / function block call

2

non-formal function / function block call

1

Use of EN and ENO shown in LD

2

Usage without EN and ENO shown in FBD

1

In-out variable declaration (textual)

2

In-out variable declaration (graphical)

3

Graphical connection of in-out variable to different variables (graphical)

1

Overloaded functions

2

Typed functions

35006144.25

IEC Compliance

Program Languages and Structure

Table No.

Feature No.

Description of Feature

22

1

*_TO_** (Note 1, page 517)

2

TRUNC (Note 2, page 518)

3

*_BCD_TO_** (Note 3, page 518)

4

**_TO_BCD_* (Note 3, page 518)

1

ABS function

2

SQRT function

3

LN function

4

LOG function

5

EXP function

6

SIN function

7

COS function

8

TAN function

9

ASIN function

10

ACOS function

11

ATAN function

12

ADD function

13

MUL function

14

SUB function

15

DIV function

16

MOD function

17

EXPT function

18

MOVE function

1

SHL function

2

SHR function

3

ROR function

4

ROL function

5

AND function

6

OR function

7

XOR function

8

NOT function

1

SEL function

2a

MAX function

23

24

25

26

27

35006144.25

513

Program Languages and Structure

Table No.

28

29

30

514

IEC Compliance

Feature No.

Description of Feature

2b

MIN function

3

LIMIT function

4

MUX function

5

GT function

6

GE function

7

EQ function

8

LE function

9

LT function

10

NE function

1

LEN function (Note 4, page 518)

2

LEFT function (Note 4, page 518)

3

RIGHT function (Note 4, page 518)

4

MID function (Note 4, page 518)

6

INSERT function (Note 4, page 518)

7

DELETE function (Note 4, page 518)

8

REPLACE function (Note 4, page 518)

9

FIND function (Note 4, page 518)

1a

ADD function (Note 6, page 520)

1b

ADD_TIME function

2b

ADD_TOD_TIME function

3b

ADD_DT_TIME function

4a

SUB function (Note 6, page 520)

4b

SUB_TIME function

5b

SUB_DATE_DATE function

6b

SUB_TOD_TIME function

7b

SUB_TOD_TOD function

8b

SUB_DT_TIME function

9b

SUB_DT_DT function

10a

MUL function (Note 6, page 520)

10b

MULTIME function

35006144.25

IEC Compliance

Table No.

Program Languages and Structure

Feature No.

Description of Feature

11a

DIV function function (Note 6, page 520)

11b

DIVTIME function

1a

RETAIN qualifier for internal variables (Note 11, page 520)

2a

RETAIN qualifier for output variables (Note 11, page 520)

2b

RETAIN qualifier for input variables (Note 11, page 520)

3a

RETAIN qualifier for internal function blocks (Note 11, page 520)

4a

VAR_IN_OUT declaration (textual)

4b

VAR_IN_OUT declaration and usage (graphical)

4c

VAR_IN_OUT declaration with assignment to different variables (graphical)

1

Bistable Function Block (set dominant)

2

Bistable Function Block (reset dominant)

1

Rising edge detector

2

Falling edge detector

1a

CTU (Up-counter) function block

1b

CTU_DINT function block

1d

CTU_UDINT function block

2a

CTD (Down-counter) function block

2b

CTD_DINT function block

2d

CTD_UDINT function block

3a

CTUD (Up-down-counter) function block

3b

CTUD_DINT function block

3d

CTUD_UDINT function block

1

TP (Pulse) function block

2a

TON (On delay) function block

3a

TOF (Off delay) function block

39

19

Use of directly represented variables

40

1

Step and initial step - Graphical form with directed links

3a

Step flag – General form

4

Step elapsed time– General form

33

34

35

36

37

35006144.25

515

Program Languages and Structure

Table No.

Feature No.

Description of Feature

41

7

Use of transition name

7a

Transition condition linked through transition name using LD language

7b

Transition condition linked through transition name using FBD language

7c

Transition condition linked through transition name using IL language

7d

Transition condition linked through transition name using ST language

1

Any Boolean variable declared in a VAR or VAR_OUTPUT block, or their
graphical equivalents, can be an action

2l

Graphical declaration of action in LD language

2f

Graphical declaration of action in FBD language

3s

Textual declaration of action in ST language

3i

Textual declaration of action in IL language

1

Action block physically or logically adjacent to the step (Note 7, page 520)

2

Concatenated action blocks physically or logically adjacent to the step
(Note 8, page 520)

1

Action qualifier in action block supported

2

Action name in action block supported

1

None - no qualifier

2

Qualifier N

3

Qualifier R

4

Qualifier S

5

Qualifier L

6

Qualifier D

7

Qualifier P

9

Qualifier DS

11

Qualifier P1

12

Qualifier P0

45a

2

Action control without "final scan"

46

1

Single sequence

2a

Divergence of sequence selection: left-to-right priority of transition
evaluations

3

Convergence of sequence selection

4

Simultaneous sequences - divergence and convergence

42

43

44

45

516

IEC Compliance

35006144.25

IEC Compliance

Table No.

49

50

Program Languages and Structure

Feature No.

Description of Feature

5a

Sequence skip: left-to-right priority of transition evaluations

6a

Sequence loop: left-to-right priority of transition evaluations

1

CONFIGURATION...END_CONFIGURATION construction (Note 12, page
520)

5a

Periodic TASK construction

5b

Non-periodic TASK construction

6a

WITH construction for PROGRAM to TASK association (Note 9, page 520)

6c

PROGRAM declaration with no TASK association (Note 10, page 520)

5a

Non-preemptive scheduling (Note 13, page 521)

5b

Preemptive scheduling (Note 14, page 521)

Note 1
List of type conversion functions:
•

BOOL_TO_BYTE, BOOL_TO_DINT, BOOL_TO_INT, BOOL_TO_REAL, BOOL_TO_TIME,
BOOL_TO_UDINT, BOOL_TO_UINT, BOOL_TO_WORD, BOOL_TO_DWORD

•

BYTE_TO_BOOL, BYTE_TO_DINT, BYTE_TO_INT, BYTE_TO_REAL, BYTE_TO_TIME,
BYTE_TO_UDINT, BYTE_TO_UINT, BYTE_TO_WORD, BYTE_TO_DWORD, BYTE_TO_
BIT

•

DINT_TO_BOOL, DINT_TO_BYTE, DINT_TO_INT, DINT_TO_REAL, DINT_TO_TIME,
DINT_TO_UDINT, DINT_TO_UINT, DINT_TO_WORD, DINT_TO_DWORD, DINT_TO_
DBCD, DINT_TO_STRING

•

INT_TO_BOOL, INT_TO_BYTE, INT_TO_DINT, INT_TO_REAL, INT_TO_TIME, INT_
TO_UDINT, INT_TO_UINT, INT_TO_WORD, INT_TO_BCD, INT_TO_DBCD, INT_TO_
DWORD, INT_TO_STRING

•

REAL_TO_BOOL, REAL_TO_BYTE, REAL_TO_DINT, REAL_TO_INT, REAL_TO_TIME,
REAL_TO_UDINT, REAL_TO_UINT, REAL_TO_WORD, REAL_TO_DWORD, REAL_TO_
STRING

•

TIME_TO_BOOL, TIME_TO_BYTE, TIME_TO_DINT, TIME_TO_INT, TIME_TO_REAL,
TIME_TO_UDINT, TIME_TO_UINT, TIME_TO_WORD, TIME_TO_DWORD, TIME_TO_
STRING

•

UDINT_TO_BOOL, UDINT_TO_BYTE, UDINT_TO_DINT, UDINT_TO_INT, UDINT_TO_
REAL, UDINT_TO_TIME, UDINT_TO_UINT, UDINT_TO_WORD, UDINT_TO_DWORD

•

UINT_TO_BOOL, UINT_TO_BYTE, UINT_TO_DINT, UINT_TO_INT, UINT_TO_REAL,
UINT_TO_TIME, UINT_TO_UDINT, UINT_TO_WORD, UINT_TO_DWORD,

35006144.25

517

Program Languages and Structure

IEC Compliance

•

WORD_TO_BOOL, WORD_TO_BYTE, WORD_TO_DINT, WORD_TO_INT, WORD_TO_REAL,
WORD_TO_TIME, WORD_TO_UDINT, WORD_TO_UINT, WORD_TO_BIT, WORD_TO_
DWORD

•

DWORD_TO_BOOL, DWORD_TO_BYTE, DWORD_TO_DINT, DWORD_TO_INT, DWORD_TO_
REAL, DWORD_TO_TIME, DWORD_TO_UDINT, DWORD_TO_UINT, DWORD_TO_BIT,

The effects of each conversion are described in the help text supplied with the Base Library.

Note 2
List of types for truncate function:
•

REAL_TRUNC_DINT, REAL_TRUNC_INT, REAL_TRUNC_UDINT, REAL_TRUNC_UINT

The effects of each conversion are described in the help text supplied with the Base Library.

Note 3
List of types for BCD conversion function:
•

BCD_TO_INT, DBCD_TO_INT, DBCD_TO_DINT

List of types for BCD conversion function:
•

INT_TO_BCD, INT_TO_DBCD, DINT_TO_DBCD

The effects of each conversion are described in the help text supplied with the Base Library.

Note 4
List of types for String functions:
•

LEN_INT, LEFT_INT, RIGHT_INT, MID_INT, INSERT_INT, DELETE_INT,
REPLACE_INT, FIND_INT

Note 5
A variable can be mapped to a directly represented variable if they stricly have the same
type.
This means that a variable of type INT can only be mapped on a directly represented
variable of type INT.
But there is one exception to this rule: for internal word (%MW<i>), Flat word (%IW<i>) and
constant word (%KW<i>) memory variables any declared variable type is allowed.
Allowed mappings:

518

35006144.25

IEC Compliance

Internal bit

Program Languages and Structure

Syntax

Data type

Allowed variable types

%M<i> or %MX<i>

EBOOL

EBOOL
ARRAY [..] OF EBOOL

Internal word

%MW<i>

INT

All types are allowed except:
•

EBOOL

•

ARRAY [..] OF EBOOL

Internal double word

%MD<i>

DINT

No mapping, because of
overlapping between %MW<i>
and %MD<i> and %MF<i>.

Internal real

%MF<i>

REAL

No mapping, because of
overlapping between %MW<i>
and %MD<i> and %MF<i>.

Constant word

%KW<i>

INT

All types are allowed except:

Constant double word

%KD<i>

DINT

•

EBOOL

•

ARRAY [..] OF EBOOL

No mapping, because of
overlapping between %KW<i>
and %KD<i> and %KF<i>.
This kind of variables only exists
on Premium PLCs.

Constant real

%KF<i>

REAL

No mapping, because of
overlapping between %KW<i>
and %KD<i> and %KF<i>.
This kind of variables only exists
on Premium PLCs.

System bit

%S<i> or %SX<i>

EBOOL

EBOOL

System word

%SW<i>

INT

INT

System double word

%SD<i>

DINT

DINT

Flat bit

%I<i>

EBOOL

EBOOL
ARRAY [..] OF EBOOL
This kind of variables only exists
on Qantum PLCs.

Flat word

%IW<i>

INT

All types are allowed except:
•

EBOOL

•

ARRAY [..] OF EBOOL

This kind of variables only exists
on Qantum PLCs.
Common word

35006144.25

%NWi.j.k

INT

INT

519

Program Languages and Structure

Topological variables

IEC Compliance

Syntax

Data type

Allowed variable types

%I..., %Q..., ...

...

Same Type
(On some digital I/O modules it
is allowed to map arrays of
EBOOL on %IX<topo> and %
QX<topo> objects.)

Extract bits

%MWi.j, ...

BOOL

BOOL

Note 6
Only operator "+" (for ADD), "-" (for SUB), "*" (for MUL) or "/" (for DIV) in ST language.

Note 7
This feature is only presented in the "expanded view" of the chart.

Note 8
This feature is presented in the "expanded view" of the chart, but not as concatenated
blocks, but as a scrollable list of action names with associated qualifiers inside one single
block symbol.

Note 9
There is only a one-to-one mapping of program instance to task. The textual format is
replaced by a property dialog.

Note 10
The textual format is replaced by a property dialog.

Note 11
All variables are retentive (RETAIN qualifier implicitly assumed in variable declarations).

Note 12
The textual format is replaced by the project browser representation.

520

35006144.25

IEC Compliance

Program Languages and Structure

Note 13
Using Mask-IT instruction, the user is able to get a non-preemptive behaviour. You will find
MASKEVT (Global EVT masking) and UNMASKEVT (Global EVT unmasking) in the System
functions of the libset.

Note 14
By default, the multi-task system is preemptive.

IL language elements
IL language elements
IEC compliance table for IL language elements:
Table No.

Feature No.

Feature description

51b

1

Parenthesized expression beginning with explicit operator

51b

2

Parenthesized expression (short form)

52

1

LD operator (with modifier "N")

2

ST operator (with modifier "N")

3

S, R operator

4

AND operator (with modifiers "(", "N")

6

OR operator (with modifiers "(", "N")

7

XOR operator (with modifiers "(", "N")

7a

NOT operator

8

ADD operator (with modifier "(")

9

SUB operator (with modifier "(")

10

MUL operator (with modifier "(")

11

DIV operator (with modifier "(")

11a

MOD operator (with modifier "(")

12

GT operator (with modifier "(")

13

GE operator (with modifier "(")

14

EQ operator (with modifier "(")

15

NE operator (with modifier "(")

35006144.25

521

Program Languages and Structure

Table No.

53

IEC Compliance

Feature No.

Feature description

16

LE operator (with modifier "(")

17

LT operator (with modifier "(")

18

JMP operator (with modifiers "C", "N")

19

CAL operator (with modifiers "C", "N")

20

RET operator (with modifiers "C", "N") (Note, page 522)

21

) (evaluate deferred operation)

1a

CAL of Function Block with non-formal argument list

1b

CAL of Function Block with formal argument list

2

CAL of Function Block with load/store of arguments

4

Function invocation with formal argument list

5

Function invocation with non-formal argument list

Note
In DFB only.

ST language elements
ST language elements
IEC compliance table for ST language elements:

522

Table No.

Feature No.

Feature description

55

1

Parenthesization (expression)

2

Function evaluation: functionName(listOfArguments)

3

Exponentiation: **

4

Negation: -

5

Complement: NOT

6

Multiply: *

7

Divide: /

8

Modulo: MOD

9

Add: +

35006144.25

IEC Compliance

Table No.

56

Program Languages and Structure

Feature No.

Feature description

10

Subtract: -

11

Comparison: <, >, <=, >=

12

Equality: =

13

Inequality: <>

14

Boolean AND: &

15

Boolean AND: AND

16

Boolean Exclusive OR: XOR

17

Boolean OR: OR

1

Assignment

2

Function block invocation and function block output usage

3

RETURN statement (Note, page 523)

4

IF statement

5

CASE statement

6

FOR statement

7

WHILE statement

8

REPEAT statement

9

EXIT statement

10

Empty statement

Note
In DFB only.

Common graphical elements
Common graphical elements
IEC compliance table for common graphical elements:
Table No.

Feature No.

Feature description

57

2

Horizontal lines: Graphic or semigraphic

4

Vertical lines: Graphic or semigraphic

6

Horizontal/vertical connection: Graphic or semigraphic

35006144.25

523

Program Languages and Structure

Table No.

58

IEC Compliance

Feature No.

Feature description

8

Line crossings without connection: Graphic or semigraphic

10

Connected and non-connected corners: Graphic or semigraphic

12

Blocks with connecting lines: Graphic or semi-graphic

1

Unconditional Jump: FBD Language

2

Unconditional Jump: LD Language

3

Conditional Jump: FBD Language

4

Conditional Jump: LD Language

5

Conditional Return: LD Language (Note, page 524)

6

Conditional Return: FBD Language (Note, page 524)

7

Unconditional Return from function or function block (Note, page 524)

8

Unconditional Return: LD Language (Note, page 524)

Note
In DFB only.

LD language elements
LD language elements
IEC compliance table for LD language elements:
Table No.

Feature No.

Feature description

59

1

Left power rail

2

Right power rail

1

Horizontal link

2

Vertical link

1

Normally open contact (vertical bar) (Note, page 525)

3

Normally closed contact (vertical bar) (Note, page 525)

5

Positive transition-sensing contact (vertical bar) (Note, page 525)

7

Negative transition-sensing contact (vertical bar) (Note, page 525)

1

Coil

60

61

62

524

35006144.25

IEC Compliance

Table No.

Program Languages and Structure

Feature No.

Feature description

2

Negated coil

3

SET (latch) coil

4

RESET (unlatch) coil

8

Positive transition-sensing coil

9

Negative transition-sensing coil

Note
Only graphical representation.

Implementation-dependent parameters
Implementation-dependent parameters
IEC compliance table for implementation-dependent parameters:
Parameters

Limitations/Behavior

Maximum length of identifiers

32 characters

Maximum comment length

Within the Control Expert: 1024 characters for each editor
object.
Import: limited by XML constraints or UDBString usage in the
persistent layer.

Syntax and semantics of pragmas

Unity Pro V1.0 only implements 1 pragma, used for legacy
convertor:
{ ConvError (' error text'); }
any other pragma construct is ignored (a warning message is
given)
NOTE:
Unity Pro is the former name of Control Expert for version
13.1 or earlier.

Syntax and semantics for the use of the
double-quote character when a particular
implementation supports Feature #4 but not
Feature #2 of Table 5.

(#2 of table 5 is supported)

Range of values and precision of
representation for variables of type TIME,
DATE, TIME_OF_DAY and DATE_AND_TIME

for TIME : t#0ms .. t#4294967295ms
(=t#49D_17H_2M_47S_295MS)
for DATE: D#1990-01-01 .. D#2099-12-31

35006144.25

525

Program Languages and Structure

Parameters

IEC Compliance

Limitations/Behavior
for TOD: TOD#00:00:00 .. TOD#23:59:59

Precision of representation of seconds in
types TIME, TIME_OF_DAY and DATE_AND_
TIME

TIME: precision 1 ms

Maximum number of enumerated values

Not applicable

Maximum number of array subscripts

6

Maximum array size

64 kbytes

Maximum number of structure elements

no limit

Maximum structure size

no limit

Maximum range of subscript values

DINT range

Maximum number of levels of nested
structures

10

Default maximum length of STRING and
WSTRING variables

16 characters

Maximum allowed length of STRING and
WSTRING variables

64 kbytes

Maximum number of hierarchical levels

Premium: physical mapping (5 levels)

Logical or physical mapping

Quantum: logical mapping (1 level)

Maximum number of inputs of extensible
functions

The number of all input parameters (including in-out
parameters) is limited to 32. The number of all output
parameters (including in-out parameters) is also limited to 32.

TIME_OF_DAY: precision 1 s

Thus the limit for extensible input parameters is (32 - number of
input parameters - number of in-out parameters).
The limit for extensible output parameters is (32 - number of
output parameters - number of in-out parameters).

526

Effects of type conversions on accuracy

See online help.

Error conditions during type conversions

Error conditions are described in the online-help. Globally %
S18 is set for overflow errors detected. ENO is also set. The
result is depending on the specific function.

Accuracy of numerical functions

INTEL floating point processing or emulation.

Effects of type conversions between time data
types and other data types not defined in
Table 30

See online help.

Maximum number of function block
specifications and instantiations

Only limited by the maximum size of a section.

Function block input variable assignment
when EN is FALSE

No assignment

35006144.25

IEC Compliance

Program Languages and Structure

Parameters

Limitations/Behavior

Pvmin, Pvmax of counters

INT base counters:
•

Pvmin=-32768 (0x8000)

•

Pvmax=32767 (0x7FFF)

UINT base counters:
•

Pvmin=0 (0x0)

•

Pvmax=65535 (0xFFFF)

DINT base counters:
•

Pvmin= -2147483648 (0x80000000)

•

Pvmax=2147483647 (0x7FFFFFFF)

UDINT base counters:
•

Pvmin=0 (0x0)

•

Pvmax=4294967295 (0xFFFFFFFF)

Effect of a change in the value of a PT input
during a timing operation

The new PT values are immediately taken at once into account,
even during a running timing operation immediately works with
the new values.

Program size limitations

Depends on controller type and memory

Precision of step elapsed time

10 ms

Maximum number of steps per SFC

1024 steps per SFC section

Maximum number of transitions per SFC and
per step

Limited by the available area for entering steps/transitions and
by the maximum number of steps per SFC section (1024
Steps).
32 transition per step. Limited by the available area for entering
Alternative/Parallel branches, maximum is 32 rows.

Maximum number of action blocks per step

20

Access to the functional equivalent of the Q or
A outputs

not applicable

Transition clearing time

Target dependent;
always < 100 micro-seconds

Maximum width of diverge/converge
constructs

32

Contents of RESOURCE libraries

Not applicable

Effect of using READ_WRITE access to
function block outputs

Not applicable

Maximum number of tasks

Depends on controller type.
Maximum on most powerful controller: 9 tasks

Task interval resolution

10 ms

Maximum length of expressions

Practically no limit

35006144.25

527

Program Languages and Structure

IEC Compliance

Parameters

Limitations/Behavior

Maximum length of statements

Practically no limit

Maximum number of CASE selections

Practically no limit

Value of control variable upon termination of
FOR loop

Undefined

Restrictions on network topology

No restrictions

Evaluation order of feedback loops

The block connected to the feedback variable is executed first

Error Conditions
Error Conditions
IEC standards table for error conditions:

528

Error conditions

Treatment (see Note, page 529)

Nested comments

2) error is reported during programming

Value of a variable exceeds the specified subrange

4) error is reported during execution

Missing configuration of an incomplete address
specification ("*" notation)

Not applicable

Attempt by a program organization unit to modify a
variable which has been declared CONSTANT

2) error is reported during programming

Improper use of directly represented or external
variables in functions

Not applicable

A VAR_IN_OUT variable is not "properly mapped"

2) error is reported during programming

Type conversion errors

4) error is reported during execution

Numerical result exceeds range for data type

4) error is reported during execution

Division by zero

4) error is reported during execution

Mixed input data types to a selection function

2) error is reported during programming

Result exceeds range for data type

4) error is reported during execution

No value specified for an in-out variable

2) error is reported during programming

Zero or more than one initial steps in SFC network

3) error is reported during analyzing/loading/linking

User program attempts to modify step state or time

2) error is reported during programming

Side effects in evaluation of transition condition

3) error is reported during analyzing/loading/linking

Action control contention error

3) error is reported during analyzing/loading/linking

35006144.25

IEC Compliance

Program Languages and Structure

Error conditions

Treatment (see Note, page 529)

Simultaneously true, non-prioritized transitions in a
selection divergence

Not applicable

Unsafe or unreachable SFC

3) error is reported during analyzing/loading/linking

Data type conflict in VAR_ACCESS

Not applicable

A task fails to be scheduled or to meet its execution
deadline

4) error is reported during execution

Numerical result exceeds range for data type

4) error is reported during execution

Current result and operand not of same data type

2) error is reported during programming

Division by zero

4) error is reported during execution

Numerical result exceeds range for data type

4) error is reported during execution

Invalid data type for operation

4) error is reported during execution

Return from function without value assigned

Not applicable

Iteration fails to terminate

4) error is reported during execution

Same identifier used as connector label and element
name

Not applicable

Uninitialized feedback variable

1) error is not reported

Note
Identifications for the treatment of error conditions according to IEC 61131-3, subclause
1.5.1, d):
•

1) error is not reported

•

2) error is reported during programming

•

3) error is reported during analyzing/loading/linking

•

4) error is reported during execution

Extensions of IEC 61131-3
Overview
This section describes the extensions of IEC 61131-3

35006144.25

529

Program Languages and Structure

IEC Compliance

Extensions of IEC 61131-3, 2nd Edition
At a Glance
In addition to the standardized IEC features listed in the IEC Compliance Tables, page 509,
the Control Expert programming environment inherited a number of features from the PL7
programming environment. These extensions are optionally provided; they can be checked
or not in a corresponding options dialog. The dialog and the features are described in detail
in a chapter of the online help titled Data and Languages (see EcoStruxure™ Control Expert,
Operating Modes).
Not included in the options dialog is another extension, which is inherited both from the PL7
and the Concept programming environments: Control Expert provides the construct of the
so-called Section in all programming languages, which allows to subdivide a Program
Organization Unit (POU). This construct introduces the possibility to mix several languages
(e.g. FBD sections, SFC sections) in a POU body, a feature which, if used for this purpose,
constitutes an extension of the IEC syntax. A compliant POU body should contain a single
section only. Sections or Program Units do not create a distinct name scope; the name
scope for all language elements is the POU.

Purpose of Sections, or Program Units
Sections, or Program Units serve different purposes:

530

•

Sections, or Program Units allow to subdivide large POU bodies according to functional
aspects: the user has the possibility to subdivide his POU body into functionally
meaningful parts. The list of sections represents a kind of functional table of contents of
a large, otherwise unstructured POU body.

•

Sections, or Program Units allow to subdivide large POU bodies according to graphical
aspects: the user has the possibility to design substructures of a large POU body
according to an intended graphical presentation. He can create small or large graphical
sections according to his taste.

•

The subdivision of large POU bodies allows quick online changes: in Control Expert, the
Section, or the Program Unit serves as the unit for online change. If a POU body is
modified during runtime at different locations, automatically all sections affected by the
changes are downloaded on explicit request.

•

Sections, or Program Units allow to rearrange the execution order of specific, labeled
parts of a POU body: the section name serves as a label of that part of the body which
is contained inside the section, and by ordering these labels the execution order of
those parts is manageable.

•

Sections, or Program Units allow to use different languages in parallel in the same
POU: this feature is a major extension of the IEC syntax, which allows only one single
IEC language to be used for a POU body. In a compliant body, SFC has to be used to
manage different languages inside a body (each transition and action may be
formulated in its own language).
35006144.25

IEC Compliance

Program Languages and Structure

Textual language syntax
Overview
This section describes the textual language syntax

Textual Language Syntax
Description
The Control Expert programming environment does not yet provide support for an import or
export of text files complying with the full textual language syntax as specified in Annex B of
IEC 61131-3, 2nd Edition.
However, the textual syntax of the IL and ST languages, as specified in Annex B.2 and B.3
of IEC 61131-3, 2nd Edition, including all directly and indirectly referenced productions out
of Annex B.1, is supported in textual language sections.
Those syntax productions in Annex B of IEC 61131-3, 2nd Edition belonging to features
which are not supported by Control Expert according to the compliance tables, page 509 are
not implemented.

35006144.25

531

Program Languages and Structure

Glossary
A
ANY:
There is a hierarchy between the different types of data. In the DFB, it is sometimes
possible to declare which variables can contain several types of values. Here, we use
ANY_xxx types.
The following diagram shows the hierarchically-ordered structure:

35006144.25

533

Program Languages and Structure

ARRAY:
An ARRAY is a table of elements of the same type.
The syntax is as follows: ARRAY [<terminals>] OF <Type>
Example:
ARRAY [1..2] OF BOOL is a one-dimensional table made up of two BOOL-type elements.
ARRAY [1..10, 1..20] OF INT is a two-dimensional table made up of 10x20 INT-type
elements.
Auxiliary tasks:
Optional periodic tasks used to process procedures that do not require fast processing:
measurement, adjustment, diagnostic aid, etc.

B
BOOL:
BOOL is the abbreviation for Boolean type. This is the elementary data item in computing. A
BOOL type variable has a value of either: 0 (FALSE) or 1 (TRUE).
A BOOL type word extract bit, for example: %MW10.4.
BYTE:
When 8 bits are put together, this is callad a BYTE. A BYTE is either entered in binary, or in
base 8.
The BYTE type is coded in an 8 bit format, which, in hexadecimal, ranges from 16#00 to
16#FF

C
cyclic execution:
The master task is executed either cyclically or periodically. Cyclical execution consists of
stringing cycles together one after the other with no waiting time between the cycles.

534

35006144.25

Program Languages and Structure

D
DATE:
The DATE type coded in BCD in 32 bit format contains the following information:
•

the year coded in a 16-bit field,

•

the month coded in an 8-bit field,

•

the day coded in an 8-bit field.

The DATE type is entered as follows: D#<Year>-<Month>-<Day>
This table shows the lower/upper limits in each field:
Field

Limits

Comment

Year

[1990,2099]

Year

Month

[01,12]

The left 0 is always displayed, but can be omitted at the time of entry

Day

[01,31]

For the months 01\03\05\07\08\10\12

[01,30]

For the months 04\06\09\11

[01,29]

For the month 02 (leap years)

[01,28]

For the month 02 (non leap years)

DDT:
DDT is the abbreviation for Derived Data Type.
A derived data type is a set of elements of the same type (ARRAY) or of various types
(structure)
DFB:
DFB is the abbreviation for Derived Function Block.
DFB types are function blocks that can be programmed by the user ST, IL, LD or FBD.
By using DFB types in an application, it is possible to:
•

simplify the design and input of the program,

•

increase the legibility of the program,

•

facilitate the debugging of the program,

•

reduce the volume of the generated code.

35006144.25

535

Program Languages and Structure

DINT:
DINT is the abbreviation for Double Integer format (coded on 32 bits).
The lower and upper limits are as follows: -(2 to the power of 31) to (2 to the power of 31) 1.
Example:
-2147483648, 2147483647, 16#FFFFFFFF.
DT:
DT is the abbreviation for Date and Time.
The DT type coded in BCD in 64 bit format contains the following information:
•

The year coded in a 16-bit field,

•

the month coded in an 8-bit field,

•

the day coded in an 8-bit field,

•

the hour coded in a 8-bit field,

•

the minutes coded in an 8-bit field,

•

the seconds coded in an 8-bit field.
NOTE: The 8 least significant bits are unused.

The DT type is entered as follows:
DT#<Year>-<Month>-<Day>-<Hour>:<Minutes>:<Seconds>
This table shows the lower/upper limits in each field:

536

Field

Limits

Comment

Year

[1990,2099]

Year

Month

[01,12]

The left 0 is always displayed, but can be omitted at the time of entry

Day

[01,31]

For the months 01\03\05\07\08\10\12

[01,30]

For the months 04\06\09\11

[01,29]

For the month 02 (leap years)

[01,28]

For the month 02 (non leap years)

Hour

[00,23]

The left 0 is always displayed, but can be omitted at the time of entry

Minute

[00,59]

The left 0 is always displayed, but can be omitted at the time of entry

Second

[00,59]

The left 0 is always displayed, but can be omitted at the time of entry

35006144.25

Program Languages and Structure

DWORD:
DWORD is the abbreviation for Double Word.
The DWORD type is coded in 32 bit format.
This table shows the lower/upper limits of the bases which can be used:
Base

Lower limit

Upper limit

Hexadecimal

16#0

16#FFFFFFFF

Octal

8#0

8#37777777777

Binary

2#0

2#11111111111111111111111111111111

Representation examples:
Data Content

Representation in One of the Bases

00000000000010101101110011011110

16#ADCDE

00000000000000010000000000000000

8#200000

00000000000010101011110011011110

2#10101011110011011110

E
EBOOL:
EBOOL is the abbreviation for Extended Boolean type. A EBOOL type variable brings a
value (0 (FALSE) or 1 (TRUE) but also rising or falling edges and forcing capabilities.
An EBOOL type variable takes up one byte of memory.
The byte split up into:
•

one bit for the value,

•

one bit for the history bit (each time the state’s object changes, the value is copied
inside the history bit),

•

one bit for the forcing bit (equals to 0 if the object isn’t forced, equal to 1 if the bit is
forced.

The default type value of each bit is 0 (FALSE).

35006144.25

537

Program Languages and Structure

EDT:
EDT is the abbreviation for Elementary Data Type.
These types are as follows:
•

BOOL,

•

EBOOL,

•

WORD,

•

DWORD,

•

INT,

•

DINT,

•

UINT,

•

UDINT,

•

REAL,

•

DATE,

•

TOD,

•

DT.

EFB:
Is the abbreviation for Elementary Function Block.
This is a block which is used in a program, and which performs a predefined software
function.
EFBs have internal statuses and parameters. Even where the inputs are identical, the
output values may be different. For example, a counter has an output which indicates that
the preselection value has been reached. This output is set to 1 when the current value is
equal to the preselection value.

538

35006144.25

Program Languages and Structure

event processing:
Event processing 1 is a program section launched by an event. The instructions
programmed in this section are executed when a software application event (Timer) or a
hardware event (application specific module) is received by the processor.
Event processes take priority over other tasks, and are executed the moment the event is
detected.
The event process EVT0 is of highest priority. All others have the same level of priority.
NOTE: For M340, IO events with the same priority level are stored in a FIFO and are
treated in the order in which they are received.
All the timers have the same priority. When several timers end at the same time, the
lowest timer number is processed first.
The system word %SW48 counts IO events and telegram processed.
NOTE: TELEGRAM is available only for PREMIUM (not on Quantum or M340)

F
FAST task:
Task launched periodically (setting of the period in the PC configuration) used to carry out a
part of the application having a superior level of priority to the Mast task (master).

I
instantiate:
To instantiate an object is to allocate a memory space whose size depends on the type of
object to be instantiated. When an object is instantiated, it exists and can be manipulated
by the program.

35006144.25

539

Program Languages and Structure

I/O object:
An I/O object is an implicit or explicit language object for an expert function module or a I/O
device on a fieldbus. They are of the following types: %Ch, %I, %IW, %ID, %IF, %Q, %QW,
% QD, QF, %KW, %KD, %KF, %MW, %MD, and %MF.
The objects' topological address depends on the module's position on the rack or the
device's position on the bus.
For Premium/Atrium PLCs double-type instances of located data (%MD<i>, %KD<i>) or
floating (%MF<i>, %KF<i>) should be located by an integer type (%MW<i>, %KW<i>). Only
I/O objects make it possible to locate type instances (%MD<i>, %KD<i>, %QD, %ID, %
MF<i>, %KF<i>, %QF, %IF) by using their topological address (for example %MD0.6.0.11,
%MF0.6.0.31).
For Modicon M340 PLCs, double-type instances of located data (%MD<i>, %KD<i>) or
floating (%MF<i>, %KF<i>) are not available.
INT:
INT is the abbreviation for single integer format (coded on 16 bits).
The lower and upper limits are as follows: -(2 to the power of 31) to (2 to the power of 31) 1.
Example:
-32768, 32767, 2#1111110001001001, 16#9FA4.
IODDT:
IODDT is the abbreviation for Input/Output Derived Data Type.
The term IODDT designates a structured data type representing a module or a channel of a
PLC module. Each application expert module possesses its own IODDTs.

K
keyword:
A keyword is a unique combination of characters used as a syntactical programming
language element (See annex B definition of the IEC standard 61131-3. All the key words
used in Control Expert and of this standard are listed in annex C of the IEC standard
61131-3. These keywords cannot be used as identifiers in your program (names of
variables, sections, DFB types, etc.)).

540

35006144.25

Program Languages and Structure

M
MAST task:
Main program task.
It is obligatory and is used to carry out sequential processing of the PLC.
multiple token:
Operating mode of an SFC. In multitoken mode, the SFC may possess several active steps
at the same time.

N
naming convention (identifier):
An identifier is a sequence of letters, numbers and underlines beginning with a letter or
underline (e.g., name of a function block type, an instance, a variable or a section). If you
select the Extended option in the Tools > Project Settings... > Variables dialog, letters
from national character sets (e.g., ö, ü, é, õ) can be used. Underlines are significant in
identifiers; e.g., A_BCD and AB_CD are interpreted as different identifiers. Ending
underlines is invalid.
Identifiers cannot contain spaces. Not case sensitive; e.g., ABCD and abcd are interpreted
as the same identifier.
According to IEC 61131-3 leading digits are not allowed in identifiers. Nevertheless, you
can use them if you activate the check box Allow leading digits in the Tools > Project
Settings... > Variables dialog.
According to IEC 61131-3 multiple leading underlines and consecutives underlines are not
allowed in identifiers. Nevertheless, you can use them if you select the Extended option in
the Tools > Project Settings... > Variables > Character set dialog.
Identifiers cannot be keywords.

P
periodic execution:
The master task is executed either cyclically or periodically. In periodic mode, you
determine a specific time (period) in which the master task must be executed. If it is
executed under this time, a waiting time is generated before the next cycle. If it is executed
over this time, a control system indicates the overrun. If the overrun is too high, the PLC is
stopped.

35006144.25

541

Program Languages and Structure

Program Unit:
A Program Unit is a part of program with it’s own set of local and public variables. Program
Units allow easy duplication and clear organization of program with local and public
variables. Program Units are compliant with Program Organization Units (POUs) program
as defined in IEC1131-3 standard.

R
REAL:
Real type is a coded type in 32 bits.
The ranges of possible values are illustrated in gray in the following diagram:

When a calculation result is:
•

between -1.175494e-38 and 1.175494e-38 it is considered as a DEN,

•

less than -3.4028234e+38, the symbol -INF (for - infinite) is displayed,

•

greater than +3.4028234e+38, the symbol INF (for +infinite) is displayed,

•

undefined (square root of a negative number), the symbol NAN or NAN is displayed.
NOTE: The IEC 559 standard defines two classes of NAN: quiet NAN (QNAN) and
signaling NaN (SNaN) QNAN is a NAN with the most significant fraction bit set and a
SNAN is a NAN with the most significant fraction bit clear (Bit number 22). QNANs are
allowed to propagate through most arithmetic operations without signaling an
exception. SNAN generally signal an invalid-operation exception whenever they appear
as operands in arithmetic operations (See %SW17 and %S18).
NOTE: when an operand is a DEN (De-normalized number) the result is not significant.

S
section:
Program module belonging to a task which can be written in the language chosen by the
programmer (FBD, LD, ST, IL, or SFC).
A task can be composed of several sections, the order of execution of the sections
corresponding to the order in which they are created, and being modifiable.

542

35006144.25

Program Languages and Structure

SFC objects:
An SFC object is a data structure representing the status properties of an action or
transition of a sequential chart.
single token:
Operating mode of an SFC chart for which only a single step can be active at any one time.
STRING:
A variable of the type STRING is an ASCII standard character string. A character string has
a maximum length of 65534 characters.
structure:
View in the project navigator with represents the project structure.
subroutine:
Program module belonging to a task (MAST, FAST, AUX) which can be written in the
language chosen by the programmer (FBD, LD, ST, or IL).
A subroutine may only be called by a section or by another subroutine belonging to the task
in which it is declared.

T
TIME:
The type TIME expresses a duration in milliseconds. Coded in 32 bits, this type makes it
possible to obtain periods from 0 to (2 to the power of 32)-1 milliseconds.

35006144.25

543

Program Languages and Structure

TOD:
TOD is the abbreviation for Time of Day.
The TOD type coded in BCD in 32 bit format contains the following information:
•

the hour coded in a 8-bit field,

•

the minutes coded in an 8-bit field,

•

the seconds coded in an 8-bit field.
NOTE: The 8 least significant bits are unused.

The Time of Day type is entered as follows: TOD#<Hour>:<Minutes>:<Seconds>
This table shows the lower/upper limits in each field:
Field

Limits

Comment

Hour

[00,23]

The left 0 is always displayed, but can be omitted at the time of entry

Minute

[00,59]

The left 0 is always displayed, but can be omitted at the time of entry

Second

[00,59]

The left 0 is always displayed, but can be omitted at the time of entry

Example: TOD#23:59:45.

U
UDINT:
UDINT is the abbreviation for Unsigned Double Integer format (coded on 32 bits) unsigned.
The lower and upper limits are as follows: 0 to (2 to the power of 32) - 1.
Example:
0, 4294967295, 2#11111111111111111111111111111111, 8#37777777777,
16#FFFFFFFF.
UINT:
UINT is the abbreviation for Unsigned integer format (coded on 16 bits). The lower and
upper limits are as follows: 0 to (2 to the power of 16) - 1.
Example:
0, 65535, 2#1111111111111111, 8#177777, 16#FFFF.

544

35006144.25

Program Languages and Structure

W
WORD:
The WORD type is coded in 16 bit format and is used to carry out processing on bit strings.
This table shows the lower/upper limits of the bases which can be used:
Base

Lower Limit

Upper Limit

Hexadecimal

16#0

16#FFFF

Octal

8#0

8#177777

Binary

2#0

2#1111111111111111

Representation examples
Data Content

Representation in One of the Bases

0000000011010011

16#D3

1010101010101010

8#125252

0000000011010011

2#11010011

35006144.25

545

Program Languages and Structure

Index

B

data types................................................ 166
DATE ...................................................... 178
DDT ........................................................ 192
alignment ............................................. 199
derived data types (DDT) ...................192, 195
derived function block (DFB) ..................... 463
representation ...............................208, 466
device DDT
Instance name...................................... 205
Device DDT Instance
name ................................................... 205
Device derived data types (DDDT) ............ 192
DFB
representation ...................................... 466
diagnostics DFB....................................... 501
DINT ....................................................... 174
DIV
IL......................................................... 388
DS
SFC..................................................... 335
DT .......................................................... 180
DWORD .................................................. 190

BOOL...................................................... 168
BYTE ...................................................... 190

E

A
ADD
IL......................................................... 387
addressing
data instances ...................................... 233
input/output .......................................... 233
alignment
DDT..................................................... 199
AND
IL......................................................... 385
ST ....................................................... 428
ANY_ARRAY ........................................... 214
ANY_BOOL ............................................. 168
ARRAY.................................................... 192
automatic start in RUN.............................. 135

C
CAL ........................................................ 391
CASE...OF...END_CASE
ST ....................................................... 435
channel data structure .......................203–204
cold start ..........................................135, 144
comparison
IL......................................................... 381
LD ....................................................... 295
ST ....................................................... 425
compatibility
data types ............................................ 218

D
D
SFC..................................................... 335
data instances ......................................... 226
data type
Reference ............................................ 222
35006144.25

EBOOL ................................................... 168
EDT ........................................................ 166
EFB ........................................................ 208
elementary data types (EDT)..................... 166
elementary function block (EFB)................ 208
ELSE ...................................................... 433
ELSIF...THEN .......................................... 434
EN/ENO
FBD..................................................... 262
IL.......................................... 400, 410, 417
LD ....................................................... 291
ST ........................................ 447, 455, 460
EQ
IL......................................................... 389
event
timer .................................................... 111
event processing...................................... 102
EXIT ....................................................... 439

F
FBD
547

Program Languages and Structure

language.......................................253, 255
structure............................................... 253
final scan ................................................. 335
floating point ............................................ 182
FOR...TO...BY...DO...END_FOR
ST ....................................................... 435
forced bits................................................ 168
functions available for the different types
of PLC .....................................................80

IL..................................................392–393
LD ....................................................... 295
SFC..................................................... 345
ST ....................................................... 441

L
L

HALT....................................................... 156

SFC..................................................... 335
labels
FBD..................................................... 266
IL......................................................... 393
LD ....................................................... 295
ST ....................................................... 441
LD
language.......................................278, 283
structure............................................... 278
LD operators
IL......................................................... 278
LE
IL......................................................... 390
LT ........................................................... 390

I

M

IEC Compliance ....................................... 508
IF...THEN...END_IF
ST ....................................................... 432
implicit type conversion............................. 503
Implicit Type Conversion........................... 503
IN_OUT
FBD..................................................... 264
IL.................................................. 411, 418
LD ....................................................... 293
ST ................................................455, 461
input/output
addressing ........................................... 233
instruction list (IL)
language........................ 374, 395, 401, 412
operators ............................................. 381
structure............................................... 374
INT ......................................................... 174

memory structures ................................... 119
Modicon M340...................................... 123
MOD
IL......................................................... 388
ST ....................................................... 426
Modicon M340
memory structures ................................ 123
State RAM ........................................... 123
MUL
IL......................................................... 387

G
GDT........................................................ 214
GE
IL......................................................... 389
GT
IL......................................................... 389

H

J
JMP
FBD..................................................... 266
548

N
name
device DDT Instance............................. 205
Device DDT Instance ............................ 205
NE
IL......................................................... 389
NOT
IL......................................................... 386

35006144.25

Program Languages and Structure

O
operate.................................................... 295
OR
IL......................................................... 385
ST ....................................................... 429

P
P
SFC..................................................... 335
P0
SFC..................................................... 335
P1
SFC..................................................... 335
private variables
DFB..................................................... 475
FBD............................... 261, 290, 403, 450
Program Unit .............................................90
public variables
DFB..................................................... 475
FBD..................................................... 260
IL......................................................... 403
LD ....................................................... 289
ST ....................................................... 450

R
R
IL......................................................... 384
LD ....................................................... 282
SFC..................................................... 335
REAL ...................................................... 182
Reference Data Type................................ 222
reference declaration................................ 222
REPEAT...UNTIL...END_REPEAT ............. 438
RETURN
FBD..................................................... 266
IL......................................................... 392
LD ....................................................... 295
ST ....................................................... 440

S
S
IL......................................................... 384
LD ....................................................... 282
35006144.25

SFC..................................................... 335
sections.....................................................92
SFC
language.......................................319, 332
structure............................................... 319
SFCCHART_STATE................................. 322
SFCSTEP_STATE ................................... 326
SFCSTEP_TIMES ................................... 326
State RAM
Modicon M340...................................... 123
state RAM of Modicon M340
RUN mode ........................................... 145
STOP mode ......................................... 145
STRING .................................................. 187
structure .................................................. 192
structured text (ST)
instructions........................................... 429
language........................ 420, 442, 448, 457
operators ............................................. 425
structure............................................... 420
SUB
IL......................................................... 387
subroutines.......................................... 92, 95

T
tasks ................................................... 85, 87
cyclic .....................................................97
periodic ..................................................98
TIME ....................................................... 176
timer
event ................................................... 111
TOD ........................................................ 179

U
UDINT..................................................... 174
UINT ....................................................... 174

W
warm start ............................................... 135
watchdogs
mono-task ..............................................99
multi-task ............................................. 105
WHILE...DO...END_WHILE
549

Program Languages and Structure

ST ....................................................... 438
WORD .................................................... 190

X
XOR
IL......................................................... 386
ST ....................................................... 429

550

35006144.25

Schneider Electric
35 rue Joseph Monier
92500 Rueil Malmaison
France
+ 33 (0) 1 41 29 70 00
www.se.com
As standards, specifications, and design change from time to
time, please ask for confirmation of the information given in
this publication.

© 2021 Schneider Electric. All rights reserved.
35006144.25

