EcoStruxure Control Expert
Operating Modes
Original instructions
33003101.29
05/2025

www.se.com

Legal Information
The information provided in this document contains general descriptions, technical
characteristics and/or recommendations related to products/solutions.
This document is not intended as a substitute for a detailed study or operational and sitespecific development or schematic plan. It is not to be used for determining suitability or
reliability of the products/solutions for specific user applications. It is the duty of any such
user to perform or have any professional expert of its choice (integrator, specifier or the like)
perform the appropriate and comprehensive risk analysis, evaluation and testing of the
products/solutions with respect to the relevant specific application or use thereof.
The Schneider Electric brand and any trademarks of Schneider Electric SE and its
subsidiaries referred to in this document are the property of Schneider Electric SE or its
subsidiaries. All other brands may be trademarks of their respective owner.
This document and its content are protected under applicable copyright laws and provided
for informative use only. No part of this document may be reproduced or transmitted in any
form or by any means (electronic, mechanical, photocopying, recording, or otherwise), for
any purpose, without the prior written permission of Schneider Electric.
Schneider Electric does not grant any right or license for commercial use of the document or
its content, except for a non-exclusive and personal license to consult it on an "as is" basis.
Schneider Electric reserves the right to make changes or updates with respect to or in the
content of this document or the format thereof, at any time without notice.
To the extent permitted by applicable law, no responsibility or liability is assumed by
Schneider Electric and its subsidiaries for any errors or omissions in the
informational content of this document, as well as any non-intended use or misuse of
the content thereof.

Table of Contents
Safety Information ..................................................................................................31
Before You Begin..............................................................................................32
Start-up and Test ..............................................................................................33
Operation and Adjustments ...............................................................................34
About the Book ......................................................................................................35

General ....................................................................................................................45
General Presentation of Control Expert ....................................................................46
Capabilities of Control Expert ............................................................................46
User Interface ..................................................................................................51
Programming Language Editors ..............................................................................55
Function Block Diagram FBD.............................................................................55
Ladder Diagram (LD) Language ........................................................................58
General Information about SFC Sequence Language..........................................60
Instruction List IL ..............................................................................................64
Structured Text ST............................................................................................65
Connecting a Terminal to a Controller ......................................................................68
Methodology for Connecting from a PC to a Controller.........................................68
Global project management ....................................................................................71
Access security management ............................................................................71
Access security management ......................................................................71
Project management.........................................................................................72
Access to Control Expert Software ...............................................................72
Services in Offline Mode..............................................................................74
Services in Online Mode..............................................................................83
Allowed Online Modifications .......................................................................85
Connection and Disconnection.....................................................................91
Access a Controller Over a Network .............................................................93
Overview of Types of Connection Possible With Schneider
Controllers .................................................................................................98
Access Communication Parameters........................................................... 102
Project comparison ................................................................................... 104
Conversion of Legacy Applications/Projects................................................ 106
33003101.29

3

Importing an LL984 Application .................................................................. 107
Transfer the Project Between EcoStruxure Control Expert and the
Controller ................................................................................................. 117
Update of Upload Information .................................................................... 120
Sending a command to the controller.......................................................... 122
Project Backup Management for Modicon M340.......................................... 122
Project backup for Premium....................................................................... 125
Save/Restore Data Between a File and the Controller.................................. 127
Compatibility Rules for Restore Using a *.DTX File ...................................... 132
Transferring Current Values ....................................................................... 139
Memory usage.......................................................................................... 139
Data Memory Protect ................................................................................ 146
Function Pack for Memory ......................................................................... 151
Memory Card Access for Modicon M340..................................................... 153
FTP and Memory Card for Modicon M340................................................... 155
Project Management with DTMs and the DTM Audit Tool............................ 156
Project browser .................................................................................................... 161
Introduction to the project browser ................................................................... 161
Introduction to the project browser.............................................................. 161
Structural view and functional view of the project ......................................... 164
The Zoom In and Zoom Out commands...................................................... 166
The commands Contract all and Expand all ................................................ 168
The Goto command .................................................................................. 173
User Directory .......................................................................................... 176
Project Properties ..................................................................................... 177
Application Protection ............................................................................... 179
Safety-Related Area Password Protection .................................................. 186
Firmware Protection .................................................................................. 190
Program Unit, Section and Subroutine Password and Protection .................. 192
Data Storage/Web Protection .................................................................... 195
Loss of Password ..................................................................................... 197
Introduction to the various directories of the project browser .............................. 203
Project Directory ...................................................................................... 203
Configuration Directory.............................................................................. 204
Derived data types (DDT) directory ............................................................ 206
4

33003101.29

Derived FB (DFB) types directory ............................................................... 207
Variables Directory.................................................................................... 208
Motion Directory ....................................................................................... 210
Communication Directory .......................................................................... 212
Ethernet Network Directory ...................................................................... 213
Programs Directory .................................................................................. 213
Animation Tables Directory ........................................................................ 217
Operator Screens Directory ....................................................................... 220
Documentation Directory ........................................................................... 222
Conversion Report Directory...................................................................... 223
Summaries of the utilities associated with the structure view and function
view............................................................................................................... 225
Summary of the services associated with the structural view ........................ 225
Functional modules .............................................................................................. 237
Introduction to the functional view .................................................................... 237
Functional modules................................................................................... 237
Project directory of the functional view ........................................................ 239
Functional Module Directory .................................................................... 240
Functional Module Program Directory......................................................... 241
Functional Module Animation Tables Directory ............................................ 242
Functional Module Operator Screens Directory ........................................... 243
Summary of Services for the Functional Views ............................................ 244
The functional modules and their associated utilities ......................................... 251
Properties of a functional module ............................................................... 251
Creating a functional module ..................................................................... 252
Programming a functional module .............................................................. 253
Protecting program elements of the functional module ................................. 255
Debugging a functional module .................................................................. 255
Detach or Delete a Functional Module ........................................................ 256
Functional module export .......................................................................... 259
Functional module import .......................................................................... 259
Creating, Deleting, Locating, Dragging-and-Dropping an Animation Table
in a Functional Module .............................................................................. 259
Creating, Deleting, Locating and Dragging-and-Dropping an Operator
Screen in a Functional Module ................................................................... 262
33003101.29

5

FDT Container ..................................................................................................... 267
FDT Container ............................................................................................... 267
Introduction to the Control Expert FDT Container ........................................ 267
FDT Container User Rights........................................................................ 268
DTM Hardware Catalog .................................................................................. 270
Introduction to the Hardware Catalog ......................................................... 270
Description of DTM Hardware Catalog........................................................ 271
Adding a DTM to the Control Expert Hardware Catalog................................ 275
Adding an EDS File to the Hardware Catalog .............................................. 275
Removing an EDS File from the Hardware Catalog...................................... 278
Export / Import EDS Library ....................................................................... 280
DTM Browser ................................................................................................ 283
DTM Browser .......................................................................................... 283
Ethernet Ready Equipment........................................................................ 288
Ready, Built, Connected and Installed DTMs............................................... 289
DTM Browser Contextual Menus............................................................... 293
Field Bus Discovery Service ...................................................................... 298
Store Device Configurations ...................................................................... 303
Renaming DTMs....................................................................................... 304
Profibus DTMs.......................................................................................... 306
DTM Properties Tabs ...................................................................................... 307
DTM Properties Dialog .............................................................................. 307
Type Library Manager........................................................................................... 312
Libset (Set of Libraries) ................................................................................... 312
Overview of the Type Library Manager ............................................................. 315
Type Library Manager ..................................................................................... 316
Description of the Type Library Manager .......................................................... 319
Loading an object from the library into the project ............................................. 325
Transferring an object from the project to the library .......................................... 328
Creating a new library and family ..................................................................... 330
Creating an installable family ........................................................................... 332
Updating a family of a library ........................................................................... 334
Consistency Check Assistant .......................................................................... 336
Library Version Management........................................................................... 339
Using the type library of an older Unity Pro/Control Expert Version ..................... 343
6

33003101.29

Data Editor ............................................................................................................. 346
Description of the Data Editor................................................................................ 347
Data Editor Access ......................................................................................... 347
Description of Data Editor tabs ........................................................................ 349
Creating derived data types (DDT)......................................................................... 354
Access to derived data types (DDT) ................................................................. 354
Creation of a derived data type (DDT) .............................................................. 355
Administration of derived data types and their elements..................................... 366
Creating Nested Derived Data Types ............................................................... 368
Save Derived Data Types (DDT)...................................................................... 373
Creating data types of user function blocks (DFB)................................................... 376
Creation and Management of Data Types and Function Blocks (DFB) ................ 376
Managing of instances of data belonging to the family of function blocks (EF) ........... 378
Creating / Deleting a variable instance of function blocks (EFB/DFB) .................. 378
Displaying function block variable instances in the editor ................................... 381
Changing the attribute for variable instances in a function block ......................... 384
Managing variable instances belonging to the EDT/DDT/IODDT/Device DDT
families................................................................................................................ 388
Creation of EDT instances............................................................................... 388
Creation of DDT instances............................................................................... 392
Creating an IODDT instance............................................................................ 398
Managing a Device DDT instance .................................................................... 401
Managing an IODDT, DDT or an Array type instance ......................................... 405
Creation of multiple variable instances ............................................................. 411
Displaying the variable instances in the editor ................................................... 413
Changing attributes of variable instances ......................................................... 416
Creation of a Reference Type Instance............................................................. 420
General Functions ............................................................................................... 423
Configure the Data Editor Columns .................................................................. 423
Description of the Data Editor: Variable type selection ....................................... 427
Filtering of Data .............................................................................................. 432
Exporting a subset of variables ........................................................................ 436
Analyze DDT and DFB Data Types................................................................... 437
Purge of Unused Instances ............................................................................. 438
Local printing of data....................................................................................... 439
33003101.29

7

Save the context of the Data Editor .................................................................. 440

Communication ..................................................................................................... 443
Presentation of the communication editors ............................................................. 444
Presentation of the communication editors of the project browser....................... 444
Network Configuration .......................................................................................... 447
Network Configuration Principle Using Control Expert ....................................... 447
Creating a Logic Network ................................................................................ 448
Configuring a Logic Network............................................................................ 450
Associating a Logic Network with Network Hardware......................................... 451
Configuration of X-Way Routing Premium Stations ................................................. 455
Configuration ................................................................................................. 456
Configuration of Multi-Network Services ........................................................... 457
Configuring an X-Way Router Module .............................................................. 458
Examples of X-Way Routing Stations ............................................................... 462
Examples of Partial Routing ............................................................................ 465

Programming ......................................................................................................... 470
Accessing Tasks, Program Units and Sections ....................................................... 471
Access to Tasks.............................................................................................. 471
Create and Configuration of a Task ............................................................ 471
Displaying and Modifying Task Properties ................................................... 473
Accessing Program Units ................................................................................ 474
Creating Program Units ............................................................................. 474
Properties Dialog Box for Program Units ................................................... 476
Program Unit Data Scope .......................................................................... 479
Program Unit Data Editor Access ............................................................... 482
Description of Program Unit Data Editor Tabs.............................................. 483
Program Unit Variables.............................................................................. 488
Program Unit Management........................................................................ 496
Accessing Sections ........................................................................................ 499
Creating an ST, IL, FBD, or LD Section ....................................................... 499
Properties Dialog Box for Sections ............................................................ 502
Creating an SFC Section ........................................................................... 505
Properties Dialog Box for Sections ............................................................ 508
Creating action, transition and macro sections ............................................ 512
Action, transition and macro sections properties dialog box .......................... 513
8

33003101.29

Create a Sub-Program Section (SR)........................................................... 516
Property Dialog of the Sub-Program Sections ............................................. 517
Creating a Timer Event Section.................................................................. 519
Properties dialog box for Timer Event Sections ........................................... 522
Create an I/O Event Section ...................................................................... 525
Property Dialog of I/O Event Sections......................................................... 527
Opening a Section .................................................................................... 530
Deleting sections ...................................................................................... 531
Execution order of sections........................................................................ 531
Creating LL984 Segments and Networks .................................................... 532
Modifying LL984 Segment Properties ......................................................... 536
Modifying LL984 Network Properties .......................................................... 537
Scheduling LL984 Segments and Network.................................................. 539
Deleting, Cutting, Copying and Pasting LL984 Segments and
Network ................................................................................................... 540
Control Expert Software Options ........................................................................... 542
Project Settings .............................................................................................. 542
General Description ................................................................................. 542
General Project Settings............................................................................ 544
Variables .................................................................................................. 562
Program................................................................................................... 565
Maintain Output Links on Disabled EF (EN=0)............................................. 574
Configuration Settings for Operator Screens ............................................... 583
Options.......................................................................................................... 587
General Description ................................................................................. 587
General Options ....................................................................................... 588
Data and Languages................................................................................. 590
Connection Options .................................................................................. 592
The Operator Screens Option .................................................................... 593
Converters ............................................................................................... 595
Customize Dialog Box..................................................................................... 601
Customize Dialog Box ............................................................................... 601
Common Function for graphical language .............................................................. 606
Using Bookmarks in Graphical Languages Sections.......................................... 606
Display grid in a FBD/LD/SFC section .............................................................. 612
33003101.29

9

Zoom in a FBD/LD/SFC section ....................................................................... 612
Tracking links in a FBD/LD/SFC section ........................................................... 615
Print Current Section in a FBD/LD/SFC section................................................. 616
Undo and redo changes in a FBD/LD section.................................................... 617
Using connectors in a FBD/LD section ............................................................. 618
Inspect windows in a FBD/LD section............................................................... 623
Tooltips for Variables in a FBD/LD/SFC Section ................................................ 627
Replace Variables in a FBD/LD Section............................................................ 629
Initialize search in a FBD/LD section ................................................................ 634
Initialize Animation Table in a FBD/LD section................................................... 635
Go to in a FBD/LD section ............................................................................... 636
Go to dialog box in a FBD/LD section ............................................................... 638
FBD Editor........................................................................................................... 642
Creating a program with FBD programming language ....................................... 642
Structure of an FBD program (function block language) ............................... 642
Creating an FBD Program ......................................................................... 644
Syntax and Semantics Check During Programming..................................... 645
Navigating with the keyboard ..................................................................... 646
Selecting objects ...................................................................................... 647
Deleting, cutting, copying, pasting, duplicating, and moving objects .............. 650
Copying, pasting and adjusting pin variables............................................... 654
Inserting Rows and Columns ..................................................................... 655
Deleting Rows and Columns...................................................................... 656
Displaying the properties ........................................................................... 657
Refining DFBs and subroutines.................................................................. 658
Editing FFBs .................................................................................................. 660
General information about calling an FFB ................................................... 660
Calling an FFB with the FFB Input Assistant................................................ 662
Calling an FFB via the data selection .......................................................... 666
Assign actual parameters .......................................................................... 671
Using Public Variables............................................................................... 683
Expanding Functions................................................................................. 684
Negating FFB Pins.................................................................................... 685
EN and ENO Show and Hide ....................................................................... 686
Modifying the execution order .................................................................... 687
10

33003101.29

Replacing an FFB ..................................................................................... 691
Properties dialog box for elementary functions, procedures and sub-routine
blocks. ..................................................................................................... 693
Properties dialog box for elementary and derived function blocks
(FBs) ....................................................................................................... 695
Returning from a Subroutine or DFB ................................................................ 698
Returning from a Subroutine or DFB........................................................... 698
Return object properties dialog box ............................................................ 700
Calling a Subroutine ....................................................................................... 700
Calling a subroutine .................................................................................. 701
Jumps within the Current Section..................................................................... 705
Jump within the current section .................................................................. 705
Jump object properties dialog box .............................................................. 708
Definition of the Jump Target (Jump Labels) ..................................................... 710
Definitions of Jump Labels......................................................................... 710
Jump label objects properties dialog box..................................................... 713
Editing Links .................................................................................................. 715
Links........................................................................................................ 715
Placing a Link ........................................................................................... 716
Editing Links............................................................................................. 721
Entering Comments ........................................................................................ 729
Entering Comments .................................................................................. 729
Online functions ............................................................................................. 730
Online functions........................................................................................ 731
FBD Reference Data Type .............................................................................. 731
Reference Data Type in FBD ..................................................................... 731
Export/Import ................................................................................................. 732
Export/Import FBD Sections ...................................................................... 732
Customize FBD Editor .................................................................................... 732
Customize FBD Editor Colors .................................................................... 732
FBD Favorite Bar..................................................................................... 734
LD Editor ............................................................................................................. 737
Creating a program with LD programming language .......................................... 737
Structure of an LD program (ladder diagram) .............................................. 738
Creating an LD program ............................................................................ 740
33003101.29

11

Syntax and Semantics Check during programming...................................... 744
View for variables ..................................................................................... 745
Navigating with the Keyboard .................................................................... 750
Selecting objects ...................................................................................... 752
Delete, cut, copy, paste, duplicate, and move objects .................................. 755
Copying, and pasting variables .................................................................. 759
Insert Mode .............................................................................................. 760
Using Mnemonics ..................................................................................... 761
Displaying the properties ........................................................................... 762
Refining DFBs and subroutines.................................................................. 763
Inserting, Deleting, and Copying Rows ....................................................... 765
Columns Management .............................................................................. 766
Editing Contacts ............................................................................................. 767
Select contacts ......................................................................................... 768
Placing contacts ....................................................................................... 769
Property dialog box for contacts ................................................................. 773
Editing Coils................................................................................................... 775
Selection of coils....................................................................................... 776
Placing coils ............................................................................................. 778
Property dialog box for coils....................................................................... 783
Editing compare blocks ................................................................................... 786
Placing compare blocks............................................................................. 787
Compare block properties dialog box.......................................................... 790
Editing operation blocks .................................................................................. 792
Placing Operate Blocks ............................................................................. 792
Operate block properties dialog box ........................................................... 796
Editing FFBs .................................................................................................. 798
General information on calling an FFB ........................................................ 799
Calling an FFB with the FFB input assistant ................................................ 800
Calling an FFB via the data selection .......................................................... 804
Connection of FFBs to the Left Power Rail .................................................. 809
Assigning Actual Parameters ..................................................................... 810
Using Public Variables............................................................................... 822
Expanding Functions................................................................................. 824
Negating FFB Pins.................................................................................... 826
12

33003101.29

EN and ENO Show and Hide ....................................................................... 827
Properties dialog box for elementary functions, procedures and sub-routine
blocks. ..................................................................................................... 827
Properties dialog box for elementary and derived function blocks
(FBs) ....................................................................................................... 830
Returning from a Subroutine or DFB ................................................................ 832
Returning from a subroutine or DFB ........................................................... 832
Return object properties dialog box ............................................................ 834
Jumps within the Current Section..................................................................... 835
Jumps within the current section ................................................................ 835
Jump object properties dialog box .............................................................. 838
Definition of the Jump Target (Jump Labels) ..................................................... 840
Definitions of jump targets (jump labels) ..................................................... 840
Jump label properties dialog box ................................................................ 843
Editing Links .................................................................................................. 845
Select links............................................................................................... 845
Combining Links ....................................................................................... 847
Placing links ............................................................................................. 849
Editing links .............................................................................................. 864
Entering Comments ........................................................................................ 872
Entering comments ................................................................................... 872
Online functions ............................................................................................. 874
Online Functions....................................................................................... 874
LD Reference Data Type................................................................................. 874
Reference Data Type in LD........................................................................ 874
Export/Import ................................................................................................. 875
Export/Import LD Sections ......................................................................... 876
Customize LD Editor ....................................................................................... 876
Customize LD Editor Colors....................................................................... 876
LD Instruction Bar................................................................................... 878
LD Favorite Bar ....................................................................................... 879
SFC Editor........................................................................................................... 882
Creating a program with the SFC programming language .................................. 882
Structure of an SFC Program (Sequential Function Chart) ........................... 883
Creating an SFC Program ......................................................................... 885
33003101.29

13

Syntax and Semantics Check during Programming ..................................... 886
Navigating with the keyboard ..................................................................... 887
Selecting Objects...................................................................................... 889
Undo and Redo Changes .......................................................................... 891
Delete, Cut, Copy, Paste, and Move Objects ............................................... 892
Inserting Rows and Columns ..................................................................... 897
Deleting Rows and Columns...................................................................... 899
Displaying the object properties ................................................................. 900
Initialize Search ........................................................................................ 901
Initialize Animation Table ........................................................................... 901
Refining steps, macro steps and transitions ................................................ 903
Go to ....................................................................................................... 904
Go to dialog.............................................................................................. 906
List and display jumps ............................................................................... 910
Go to Step................................................................................................ 911
General Information about Steps ..................................................................... 912
Selecting steps ......................................................................................... 912
Placing steps............................................................................................ 914
Editing "normal" steps ..................................................................................... 915
Defining the properties of steps.................................................................. 916
Steps properties dialog box ....................................................................... 923
Editing macro steps ........................................................................................ 928
Defining the properties of macro steps........................................................ 929
Macro Steps Properties Dialog Box ............................................................ 936
Editing input steps .......................................................................................... 939
Defining the properties of InSteps .............................................................. 939
InSteps properties dialog box..................................................................... 941
Editing Output Steps ....................................................................................... 945
Defining the properties of OutSteps ............................................................ 946
OutStep properties dialog box.................................................................... 947
Editing actions................................................................................................ 949
Assigning actions to a step ........................................................................ 950
Display modes for actions.......................................................................... 959
Editing Transitions .......................................................................................... 960
Placing transitions..................................................................................... 960
14

33003101.29

Defining transition properties ..................................................................... 962
Properties dialog box for transitions............................................................ 967
Editing Jumps ................................................................................................ 969
Placing jumps ........................................................................................... 970
Defining jump properties............................................................................ 971
Jump properties dialog box........................................................................ 973
Editing Branches and Joints ............................................................................ 975
Selecting Branches and Joints ................................................................... 976
Placing branches and joints ....................................................................... 977
Modifying the Properties of Branches and Joints ......................................... 978
Branches properties dialog box .................................................................. 981
Joints properties dialog box ....................................................................... 982
Inserting Alternative Strings and Simultaneous Strings ...................................... 983
Selecting Alternative Sequences and Parallel Sequences ............................ 983
Placing alternative sequences and parallel sequences................................. 984
Inserting Step-Transitions and Transition-Step-Sequences ................................ 987
Selecting Step-Transition and Transition-Step Sequences ........................... 987
Placing step-transition and transition-step sequences.................................. 988
Editing Links .................................................................................................. 991
Links........................................................................................................ 992
Placing a Link ........................................................................................... 993
Editing links .............................................................................................. 997
Entering Comments ...................................................................................... 1002
Entering comments ................................................................................. 1002
Online functions ........................................................................................... 1004
Online functions...................................................................................... 1004
Export/Import ............................................................................................... 1004
Export/Import SFC Sections .................................................................... 1004
Customize SFC Editor Colors ........................................................................ 1004
Customize SFC Editor Colors .................................................................. 1005
Common Function for Textual Language .............................................................. 1008
Selecting Text............................................................................................... 1008
Deleting, cutting, copying, pasting and moving text.......................................... 1011
Undoing and redoing changes ....................................................................... 1013
Match case .................................................................................................. 1014
33003101.29

15

Zoom (font size) ........................................................................................... 1015
Using Bookmarks ......................................................................................... 1016
Go to ........................................................................................................... 1018
Go to dialog box ........................................................................................... 1020
Searching text .............................................................................................. 1022
Searching and replacing text ......................................................................... 1024
Call a subroutine .......................................................................................... 1026
Refine DFBs and subroutines ........................................................................ 1027
Inspect windows ........................................................................................... 1029
Enter comments .......................................................................................... 1033
Printing the Current Section........................................................................... 1034
Initialize search ............................................................................................ 1035
Initialize Animation table ............................................................................... 1036
Displaying the section properties ................................................................... 1038
Fullscreen .................................................................................................... 1038
Customize IL and ST Editor Colors ................................................................ 1039
IL Editor............................................................................................................. 1043
Structure of an IL program............................................................................. 1043
Creating an IL Program ................................................................................. 1045
Syntax and Semantics Check during Programming ......................................... 1046
Navigating with the keyboard......................................................................... 1051
Data input .................................................................................................... 1052
Calling an FFB ............................................................................................. 1058
Using Public Variables .................................................................................. 1069
Online functions ........................................................................................... 1071
Reference Data Type in IL ............................................................................. 1071
Export/Import IL Sections .............................................................................. 1072
ST Editor ........................................................................................................... 1074
Structure of an ST program ........................................................................... 1074
Creating an ST Program ............................................................................... 1076
Syntax and Semantics Check during Programming ......................................... 1077
Navigating with the keyboard......................................................................... 1081
Data input .................................................................................................... 1082
Calling an FFB ............................................................................................. 1089
Using public variables ................................................................................... 1100
16

33003101.29

Calling a statement ....................................................................................... 1102
Online functions ........................................................................................... 1109
Reference Data Type in ST ............................................................................1110
Export/Import IL Sections ...............................................................................1110
LL984 Editor .......................................................................................................1112
Creating a Program with LL984 Programming Language ..................................1112
Project Settings for LL984 Programs .........................................................1112
Structure of an LL984 Program .................................................................1113
Creating an LL984 Program......................................................................1115
Syntax and Semantics Check During Programming....................................1118
Network Display...................................................................................... 1121
Navigating with the Keyboard .................................................................. 1122
Selecting Objects.................................................................................... 1124
Delete, Cut, Copy, Paste and Move Objects .............................................. 1126
Displaying the Properties......................................................................... 1129
Inserting and Deleting Rows/Columns ...................................................... 1129
Editing Contacts ........................................................................................... 1131
Selecting Contacts .................................................................................. 1131
Placing Contacts..................................................................................... 1133
Properties Dialog for Contacts ................................................................. 1136
Editing Coils................................................................................................. 1138
Selecting Coils........................................................................................ 1139
Placing Coils .......................................................................................... 1141
Property Dialog for Coils.......................................................................... 1144
Editing Function Blocks................................................................................. 1146
Editing Function Blocks ........................................................................... 1146
Using Mnemonics ................................................................................... 1149
Editing Links ................................................................................................ 1150
Selecting Links ....................................................................................... 1150
Combining Links ..................................................................................... 1151
Placing Links .......................................................................................... 1152
Editing Links........................................................................................... 1154
Editing Equation Network Blocks ................................................................... 1155
Editing Equation Network Blocks.............................................................. 1155
Editing the ST Assignment Expression ..................................................... 1157
33003101.29

17

Assigning Variables to LL984 Objects ............................................................ 1162
Assigning Variables to LL984 Objects....................................................... 1162
Calling Subroutines ...................................................................................... 1165
Calling Subroutines................................................................................. 1165
Entering Comments ...................................................................................... 1167
Entering Comments ................................................................................ 1167
Customize LL984 Editor Colors ..................................................................... 1169
Customize LL984 Editor Colors................................................................ 1169
Programming Languages Data Selection Dialog Box ............................................ 1173
Instance selection dialog box......................................................................... 1173
FFB Selection Dialog box .............................................................................. 1178
FFB Type Selection Dialog box ...................................................................... 1182
Data selection dialog box............................................................................. 1184
Function Input Assistant ................................................................................ 1191
Data Properties ............................................................................................ 1194
Generate variables ....................................................................................... 1196
I/O Objects tab ................................................................................................... 1199
Introduction to the I/O Object Tab................................................................... 1199
I/O Objects Tab for a Processor ..................................................................... 1201
I/O Objects Tab for a Module ......................................................................... 1203
Details of Areas in the I/O Objects Tab ........................................................... 1205
I/O Objects Tab for a Bus Device ................................................................... 1211
How to Use the I/O Objects Tab ..................................................................... 1211
Memory Tab....................................................................................................... 1217
Memory Tab ................................................................................................. 1217
Type Library Browser.......................................................................................... 1223
Access to the Type Library Browser ............................................................... 1223
Description of the Type Library Browser ......................................................... 1225
Configuration of Columns of the Type Library Browser..................................... 1227
Drag & Drop of FFBs in a program section...................................................... 1229
Search/Replace Tool .......................................................................................... 1231
Overview of the Search / Replace tool ............................................................ 1231
General Features for Search/Replace ............................................................ 1233
Searching for Data........................................................................................ 1234
Replacing Data............................................................................................. 1235
18

33003101.29

Search Toolbar ............................................................................................. 1236
Data Search Dialog....................................................................................... 1238
Cross-References (Search Results) ............................................................... 1239
Cross-References (Replace) ......................................................................... 1242
Tracing Variables / Addresses ....................................................................... 1244
User's Function Blocks ....................................................................................... 1246
DFB Type..................................................................................................... 1246
DFB Type............................................................................................... 1246
Creating a DFB Type............................................................................... 1248
Configuration of a DFB Type .................................................................... 1249
Programming a DFB type ........................................................................ 1253
Deleting a DFB type element ................................................................... 1255
Archiving a DFB Type.............................................................................. 1256
How to Reinforce Protection of a DFB Type .............................................. 1257
Deleting a DFB Type ............................................................................... 1259
How to access the attributes of a DFB type ............................................... 1260
Authorized DFB Type Modifications.......................................................... 1261
DFB Instance ............................................................................................... 1265
DFB Instance ......................................................................................... 1265
Creating a DFB Instance ......................................................................... 1266
Creating several DFB Instances............................................................... 1268
Deleting a DFB instance .......................................................................... 1268
Operations on DFB Instances .................................................................. 1268
Modifying the Attributes of a DFB Instance................................................ 1271
Authorized DFB Instance Modifications .................................................... 1275
Searching / Animating DFB Instances....................................................... 1276
How to Create Nested DFBs.......................................................................... 1278
How to Create Nested DFBs .................................................................... 1278

Project Configuration ......................................................................................... 1279
Introduction to the configuration........................................................................... 1280
Proposed Services ....................................................................................... 1280
Services offered in offline mode ..................................................................... 1285
Services Offered In Online Mode ................................................................... 1286
Access to project configuration ...................................................................... 1287
Bus Editors ........................................................................................................ 1293
33003101.29

19

Rack configuration on local bus ..................................................................... 1293
Organization of the Racks ....................................................................... 1293
How to configure the racks ...................................................................... 1298
Configuration of the power supply modules..................................................... 1300
How to configure the power supply modules ............................................. 1300
Configuration of the processor ....................................................................... 1302
Choose and Replace the Controller .......................................................... 1303
Configuration of the modules in the PLC station .............................................. 1306
How to configure the modules in the PLC station ....................................... 1307
Configuration of devices on the field bus......................................................... 1311
Configuration of the CANopen Slaves for Modicon M340 ........................... 1311
How to access and create a Fipio field bus................................................ 1314
Creating and Accessing RIO\DIO Field Buses........................................... 1318
How to configure devices on the RIO/DIO bus........................................... 1324
Consumption management ........................................................................... 1329
Power consumption budget ..................................................................... 1329
Budget on the number of application-specific channels .............................. 1333
Bus editors in online mode ............................................................................ 1336
Online Information .................................................................................. 1336
Modules editor ................................................................................................... 1340
Configuration of Modicon M340 processors .................................................... 1340
Configuration of Modicon M340 Controllers............................................... 1341
Configuration of Premium processors............................................................. 1352
Configuration of Premium\Atrium processors ............................................ 1352
Access to PCMCIA memory cards of Premium processors......................... 1359
Access to control loop configuration for Premium processors ..................... 1360
Configuration of the Quantum processors....................................................... 1362
Configuration of Quantum Controllers....................................................... 1362
Configuration of Modbus ports on Quantum .............................................. 1368
Configuration of the input\output modules for a Premium\Atrium, Quantum or
Modicon M340 station................................................................................... 1371
Access to the Modicon, Premium or Atrium I/O Module Configuration
Editor ..................................................................................................... 1371
Access the Quantum Controller Input/Output Module Configuration
Editor ..................................................................................................... 1373
20

33003101.29

General functionalities of the editor...................................................................... 1376
Analysis of the configuration .......................................................................... 1376
Export\Import of the configuration .................................................................. 1377
Printing the configuration............................................................................... 1377

Debugging and adjustment ............................................................................... 1380
Debugging the program ...................................................................................... 1381
Safety precautions........................................................................................ 1381
Modification in RUN ................................................................................ 1382
Switch to STOP of a Controller in Debug mode ......................................... 1382
Setting a Task to STOP ........................................................................... 1383
Task Deactivation.................................................................................... 1384
Deactivation of Inputs/Outputs ................................................................. 1385
Use of the Step by Step Mode and Breakpoint .......................................... 1386
Unwanted Disconnection in Debug Mode for Premium Controllers.............. 1386
Debug Screen Via a Fipway, Fipio or Uni-Telway Network with a PCMCIA
Card ...................................................................................................... 1387
Behavior of Forced Variables Between Modsoft/NxT/Concept and
EcoStruxure Control Expert ..................................................................... 1387
Program Animation....................................................................................... 1388
Introduction to animation ......................................................................... 1388
Section in textual languages (Structured Text or Instruction List)................. 1392
Section in a Ladder Diagram language ..................................................... 1393
Section in Function Block Diagram (FBD) language................................... 1396
Section in Sequential Function Chart Language (SFC) .............................. 1398
Display of Prepositioned steps after an online modification......................... 1399
DFB instances (user function blocks)........................................................ 1400
Representation of forced variables ........................................................... 1403
Debugging in Ladder Language..................................................................... 1404
Inserting a breakpoint in Ladder Diagram language (LD)............................ 1404
Step by step execution mode in Ladder Diagram language (LD) ................. 1407
Inserting a Watchpoint in Ladder Diagram Language ................................. 1410
Debugging in Textual Languages (Structured Text, Instruction List) .................. 1412
Insertion of a breakpoint in textual languages (Structured Text or
Instruction List) ....................................................................................... 1413

33003101.29

21

Step by step execution mode in textual languages (Structured Text or
Instruction List) ....................................................................................... 1415
Insertion of a Watchpoint in Textual Languages (Structured Text or
Instruction List) ....................................................................................... 1418
Debugging in Function Block Diagram (FBD) Language .................................. 1421
Inserting a breakpoint in Function Block Diagram language........................ 1421
Step by step execution mode in Function Block Diagram language
(FBD)..................................................................................................... 1424
Inserting a watchpoint in Function Block Diagram language (FBD).............. 1427
Debugging User Function Block (DFB) Instances............................................ 1430
Inserting a breakpoint in a DFB instance (user function block) .................... 1431
Step by step execution mode in a DFB instance (user function
block)..................................................................................................... 1432
Inserting a watchpoint in a user function block (DFB) ................................. 1433
Debugging in Sequential Function Chart Language (SFC) ............................... 1434
Insert a Breakpoint in Sequential Function Chart Language (SFC).............. 1434
Step by Step Execution Mode in Sequential Function Chart Language
(SFC)..................................................................................................... 1436
Inserting a watchpoint in Sequential Function Chart language .................... 1440
Information on Debugging ............................................................................. 1441
Tracing task execution ............................................................................ 1441
Task states during debugging .................................................................. 1443
Disconnection During the Debug Phase.................................................... 1443
Operation of the Alarm Relay in Debug Mode............................................ 1444
PLC debug screen ........................................................................................ 1444
Overview of the CPU debugging screen ................................................... 1445
Description of the Task tab: Task checking field ......................................... 1446
Description of the Task tab: Operating mode field ...................................... 1448
Description of tab: Realtime Clock............................................................ 1450
Description of the Tab: Information ........................................................... 1451
Viewing and adjusting variables........................................................................... 1457
Introduction to variable animation .................................................................. 1457
Displaying variables in debug mode ......................................................... 1457
Variable Display Window............................................................................... 1458
Introduction to the Variable Output Window............................................... 1459
22

33003101.29

Variable Display Boxes ................................................................................. 1461
Introduction to variable display boxes ....................................................... 1462
Animation Tables .......................................................................................... 1464
Permanent and Temporary Animation Tables ............................................ 1464
Introduction to Animation Tables .............................................................. 1466
Managing Animation Tables..................................................................... 1467
Multiple Modifications of Animation Table Variables ................................... 1470
Animation Table Properties ...................................................................... 1471
Basic functions ....................................................................................... 1472
Animation of Strings in the Animation Table............................................... 1476
Modification Mode................................................................................... 1478
Force Mode ............................................................................................ 1483
Multiple modification and forcing of Boolean variables ............................... 1488
Animation Table of Forced Bits................................................................. 1491
Instruction Editor (LL984) .............................................................................. 1492
Instruction Editor..................................................................................... 1492
Modifying values:.......................................................................................... 1495
Modifying values: .................................................................................... 1495
Machine-Process Simulator ................................................................................ 1499
Introduction .................................................................................................. 1499

Diagnostics .......................................................................................................... 1501
Introduction to diagnostics tools........................................................................... 1502
Diagnostics with EcoStruxure Control Expert .................................................. 1502
Diagnostics screens ........................................................................................... 1506
Module and processor diagnostics screens .................................................... 1506
Viewing Diagnostics ................................................................................ 1507
Lists of Diagnostics ................................................................................. 1508
Diagnostics Viewer............................................................................................. 1513
Reminder of the Diagnostics Associated with the Viewer ................................. 1513
Operation of the Diagnostics in EcoStruxure Control Expert............................. 1515
Description of the Diagnostics viewer........................................................... 1516
How to find causes ....................................................................................... 1519
Configuring the display.................................................................................. 1521
Managing Error Messages ............................................................................ 1523
Diagnostics Viewer Commands ..................................................................... 1525
33003101.29

23

DiagViewer Properties ................................................................................ 1527
Archiving Error Messages ............................................................................. 1530
System diagnostics ............................................................................................ 1534
System Diagnostic........................................................................................ 1534
Project diagnostics ............................................................................................. 1539
How to Create a User Diagnostic DFB............................................................ 1539
Project diagnostic ......................................................................................... 1541

Operator screen .................................................................................................. 1545
General information............................................................................................ 1546
Introduction .................................................................................................. 1546
Creation of Runtime Screens......................................................................... 1547
First steps.......................................................................................................... 1549
Working principles ........................................................................................ 1549
How to access the operator screens ......................................................... 1549
Menus and tools in the runtime screen editor .................................................. 1550
Menus in the operator screen editor ......................................................... 1551
Edit toolbar............................................................................................. 1554
Configuring options from the runtime screen editor.......................................... 1557
General configuration of operator screens ................................................ 1558
Editing runtime screens ...................................................................................... 1559
Editing screens from the browser .................................................................. 1559
Editing operator screens.......................................................................... 1559
Operator screen editor functions .............................................................. 1561
Screen Family Editor Functions................................................................ 1565
Operator screen properties ...................................................................... 1567
Properties of Operator Screen Families .................................................... 1569
Creating an object ........................................................................................ 1571
Introduction of a graphic screen object...................................................... 1571
How to create standard objects ................................................................ 1571
How to insert an image in a screen ........................................................... 1573
How to create driving objects ................................................................... 1575
Operation of the driving objects................................................................ 1576
Default Properties screen.............................................................................. 1580
Default Properties screen ........................................................................ 1580
Modification of an object’s attributes............................................................... 1582
24

33003101.29

How to access an object’s attributes ......................................................... 1582
Design tab.............................................................................................. 1583
Extended colors...................................................................................... 1584
Text tab .................................................................................................. 1585
Animation Tab......................................................................................... 1587
Animation type tab .................................................................................. 1589
Trend diagrams ...................................................................................... 1592
Bar chart ................................................................................................ 1593
Screen browse tab .................................................................................. 1595
Control tab ............................................................................................. 1597
Image Tab .............................................................................................. 1599
Explicit Exchanges Tab ........................................................................... 1601
Information on the objects ....................................................................... 1602
The data selection tool ............................................................................ 1604
Manipulation of objects in runtime screens ..................................................... 1607
How to select graphic objects................................................................... 1607
How to move and resize objects............................................................... 1608
How to delete and copy objects................................................................ 1610
How to position objects............................................................................ 1611
How to create compound objects ............................................................. 1613
Managing the runtime screens messages editor ............................................. 1615
Operator screens messages editor........................................................... 1615
How to manage messages linked to operator screens ............................... 1617
Find dialog box ....................................................................................... 1619
Replace dialog box ................................................................................. 1620
Message Renumbering Dialog Box .......................................................... 1621
Message editing and import/export function .............................................. 1622
Runtime screens in online mode.......................................................................... 1626
Basic functions in online mode....................................................................... 1626
How to select an animated object................................................................... 1627
How to use command objects to modify the variables associated with
objects......................................................................................................... 1628
How to view the variables associated with graphic objects ............................... 1629
How to modify the variables associated with objects from an animation
table ............................................................................................................ 1630
33003101.29

25

How to search for cross-references................................................................ 1631
How to manage the display of operator screens .............................................. 1632
How to modify screen control......................................................................... 1634
How to obtain information on objects when in connected mode ........................ 1635
Runtime screens objects library........................................................................... 1637
Managing library objects ............................................................................... 1637
The Objects Library................................................................................. 1637
How to manage the list of graphic items in the library ................................. 1638
Properties of the object library and its elements......................................... 1641
Handling the Objects............................................................................... 1644
Dereferencing in Operator Screens .......................................................... 1647

Documentation, Import/export .......................................................................... 1650
Documentation................................................................................................... 1651
Creating Project Documentation .................................................................... 1651
Documentation Structure .............................................................................. 1652
Topics in Documentation ............................................................................... 1654
Creating Project Documentation .................................................................... 1663
Print Preview................................................................................................ 1666
Page Setup .................................................................................................. 1668
Print ............................................................................................................ 1669
Printout Setup .............................................................................................. 1672
Import / Export ................................................................................................... 1677
General information on the Import/Export function........................................... 1677
General Information on Import/Export....................................................... 1678
Import / Export Files ................................................................................ 1679
Type of dialog box for the export function .................................................. 1680
Type of dialog boxes for the import function .............................................. 1683
Managing Conflicts ................................................................................. 1685
Importing/Exporting the various elements of Control Expert ............................ 1687
Export of the input/output configuration..................................................... 1687
Import the Input/Output Configuration....................................................... 1689
Exporting the program............................................................................. 1690
Import the Program ................................................................................. 1692
Exporting DFB types ............................................................................... 1693
Importing DFB types ............................................................................... 1695
26

33003101.29

Exporting DDTs ...................................................................................... 1696
Importing DDTs....................................................................................... 1697
Exporting Variables ................................................................................. 1698
Importing Variables ................................................................................. 1701
Exporting the communication network configuration .................................. 1702
Importing the configuration of a communication network ............................ 1703
Exporting operator screens...................................................................... 1704
Import Operator Screens ......................................................................... 1705
Exporting animation tables ...................................................................... 1707
Importing animation tables....................................................................... 1708
Exporting a functional module .................................................................. 1709
Importing a functional module .................................................................. 1710
Export a Global Project............................................................................ 1711
Importing a global project ........................................................................ 1713
Exporting/Importing LL984 Segments/Networks ........................................ 1716
Wizard for importing the various elements of Control Expert ............................ 1718
Using the assistant.................................................................................. 1718
Variables tab of the wizard ....................................................................... 1722
DFB and DDT Tabs of the Wizard............................................................. 1724
SR, Sections, Events and Macro steps tabs of the wizard .......................... 1725
Wizard animation tables tab..................................................................... 1727
Wizard functional module tabs ................................................................. 1727
Correspondence File............................................................................... 1729

Conversion Wizard ............................................................................................. 1732
Conversion Wizard ............................................................................................. 1733
General Description of the Conversion Wizard ................................................ 1733
Introduction ............................................................................................ 1733
Access to Conversion Wizard .................................................................. 1735
General Representation .......................................................................... 1737
Conversion and Result ............................................................................ 1738
Structure Tab of the Conversion Wizard.......................................................... 1739
Introduction ............................................................................................ 1739
Selecting Application Parts to be Converted.............................................. 1741
I/O Remapping Tab of the Conversion Wizard................................................. 1743
Introduction ............................................................................................ 1743
33003101.29

27

Remapping Table.................................................................................... 1746
Remapping Channels, Groups of Channels or Specific I/O Types ............... 1749
Clustering and Remapping of Memory Variables ....................................... 1752
Memory Area Tabs of the Conversion Wizard............................................ 1753
Concurrent Editing .................................................................................. 1755
Exclude, Communication -1, Type Restriction ........................................... 1757
CPU Configuration Tab of the Conversion Wizard ........................................... 1761
Introduction ............................................................................................ 1762

Appendices .......................................................................................................... 1764
Hyperlinks in Control Expert ............................................................................... 1765
General ....................................................................................................... 1765
Introduction to Hyperlinks ........................................................................ 1765
Representation and opening of a hyperlink ............................................... 1767
Principles..................................................................................................... 1768
Definitions .............................................................................................. 1768
Overview of operate-modes..................................................................... 1769
1-step mode ........................................................................................... 1769
2-step mode ........................................................................................... 1771
Description of the Hyperlink Comment Window ......................................... 1772
Properties .............................................................................................. 1775
List of barred characters .......................................................................... 1776
Hyperlinks in the project browser ................................................................... 1777
Creating a hyperlink in the project browser................................................ 1777
Editing the properties of a hyperlink in the project browser ......................... 1778
Opening a hyperlink from the project browser............................................ 1780
Deleting a hyperlink in the project browser ................................................ 1780
Hyperlink in the data editor ............................................................................ 1781
Creating a hyperlink in the data editor....................................................... 1781
Editing a hyperlink in the data editor ......................................................... 1783
Selecting a hyperlink in the data editor...................................................... 1785
Deleting a hyperlink in the data editor ....................................................... 1786
Hyperlinks in the DFB type attributes.............................................................. 1787
Creating a Hyperlink from DFB Type Attributes ......................................... 1787
Modifying a Hyperlink from DFB Type Attributes ........................................ 1789
Selecting a Hyperlink from DFB Type Attributes ........................................ 1791
28

33003101.29

Deleting a Hyperlink from DFB Type Attributes .......................................... 1793
Hyperlinks in animation tables ....................................................................... 1795
Creating a hyperlink in an animation table................................................. 1795
Editing a hyperlink from an animation table ............................................... 1797
Selecting a hyperlink from an animation table............................................ 1798
Deleting a hyperlink from an animation table ............................................. 1799
Hyperlinks in runtime screens........................................................................ 1799
Creating a hyperlink from operator screens ............................................... 1800
Editing a hyperlink in the operator screens ................................................ 1801
Selecting a hyperlink in an operator screen ............................................... 1803
Deleting a hyperlink in an operator screen ................................................ 1803
Hyperlinks in the documentation folder ........................................................... 1805
Creating a hyperlink in the general information of the project folder ............ 1805
Editing a hyperlink in the documentation folder.......................................... 1807
Deleting a hyperlink in the documentation folder........................................ 1809
Hyperlinks and drag-and-drop ....................................................................... 1810
Drag/drop............................................................................................... 1811
User Interface .................................................................................................... 1816
Window ....................................................................................................... 1816
Anchored window ......................................................................................... 1818
Menus ......................................................................................................... 1821
Menu commands.......................................................................................... 1823
Toolbar ........................................................................................................ 1826
Output Windows ........................................................................................... 1832
Status bar .................................................................................................... 1834
Directory Structures ...................................................................................... 1837
Using the Mouse .......................................................................................... 1838
Using the Keyboard ...................................................................................... 1839
Data selection boxes .................................................................................... 1841
Dialog boxes ................................................................................................ 1842
Keyboard Shortcuts............................................................................................ 1848
General Keyboard Shortcuts ......................................................................... 1848
Bus Editor Keyboard Shortcuts ................................................................ 1848
Control Expert Main Screen and Project Browser Keyboard
Shortcuts ............................................................................................... 1849
33003101.29

29

Configuring the Project.................................................................................. 1851
PLC Configuration Screen Keyboard Shortcuts ......................................... 1851
Creating the Project ...................................................................................... 1852
ST/IL Editors Keyboard Shortcuts ............................................................ 1852
FBD Editor Keyboard Shortcuts ............................................................... 1855
SFC Editor Keyboard Shortcuts ............................................................... 1857
LD Editor Keyboard Shortcuts.................................................................. 1859
Data Editor Keyboard Shortcuts ............................................................... 1862
Type Library Browser Keyboard Shortcuts ................................................ 1863
Type Library Manager Keyboard Shortcuts ............................................... 1864
Operating the Project .................................................................................... 1865
Search Replace Tool Screen Keyboard Shortcuts...................................... 1865
Diagnostic Viewer Screen Keyboard Shortcuts.......................................... 1865
PLC Screen Keyboard Shortcuts.............................................................. 1866
Animation Screen Keyboard Shortcuts ..................................................... 1866
Operator Screen Keyboard Shortcuts ....................................................... 1867
Documenting the Project ............................................................................... 1868
Documentation Screen Keyboard Shortcuts.............................................. 1868

Glossary ............................................................................................................... 1871
Index ..................................................................................................................... 1878

30

33003101.29

Safety Information

Safety Information
Important Information
Read these instructions carefully, and look at the equipment to become familiar with the
device before trying to install, operate, service, or maintain it. The following special
messages may appear throughout this documentation or on the equipment to warn of
potential hazards or to call attention to information that clarifies or simplifies a procedure.
The addition of this symbol to a “Danger” or “Warning” safety label indicates that an
electrical hazard exists which will result in personal injury if the instructions are not
followed.

This is the safety alert symbol. It is used to alert you to potential personal injury
hazards. Obey all safety messages that follow this symbol to avoid possible injury or
death.

!

DANGER

DANGER indicates a hazardous situation which, if not avoided, will result in death or serious
injury.

!

WARNING

WARNING indicates a hazardous situation which, if not avoided, could result in death or
serious injury.

!

CAUTION

CAUTION indicates a hazardous situation which, if not avoided, could result in minor or
moderate injury.

NOTICE
NOTICE is used to address practices not related to physical injury.

33003101.29

31

Safety Information

Please Note
Electrical equipment should be installed, operated, serviced, and maintained only by
qualified personnel. No responsibility is assumed by Schneider Electric for any
consequences arising out of the use of this material.
A qualified person is one who has skills and knowledge related to the construction and
operation of electrical equipment and its installation, and has received safety training to
recognize and avoid the hazards involved.

Before You Begin
Do not use this product on machinery lacking effective point-of-operation guarding. Lack of
effective point-of-operation guarding on a machine can result in serious injury to the
operator of that machine.

WARNING
UNGUARDED EQUIPMENT
•

Do not use this software and related automation equipment on equipment which does
not have point-of-operation protection.

•

Do not reach into machinery during operation.

Failure to follow these instructions can result in death, serious injury, or equipment
damage.
This automation equipment and related software is used to control a variety of industrial
processes. The type or model of automation equipment suitable for each application will
vary depending on factors such as the control function required, degree of protection
required, production methods, unusual conditions, government regulations, etc. In some
applications, more than one processor may be required, as when backup redundancy is
needed.
Only you, the user, machine builder or system integrator can be aware of all the conditions
and factors present during setup, operation, and maintenance of the machine and,
therefore, can determine the automation equipment and the related safeties and interlocks
which can be properly used. When selecting automation and control equipment and related
software for a particular application, you should refer to the applicable local and national
standards and regulations. The National Safety Council's Accident Prevention Manual
(nationally recognized in the United States of America) also provides much useful
information.
In some applications, such as packaging machinery, additional operator protection such as
point-of-operation guarding must be provided. This is necessary if the operator's hands and
32

33003101.29

Safety Information

other parts of the body are free to enter the pinch points or other hazardous areas and
serious injury can occur. Software products alone cannot protect an operator from injury. For
this reason the software cannot be substituted for or take the place of point-of-operation
protection.
Ensure that appropriate safeties and mechanical/electrical interlocks related to point-ofoperation protection have been installed and are operational before placing the equipment
into service. All interlocks and safeties related to point-of-operation protection must be
coordinated with the related automation equipment and software programming.
NOTE: Coordination of safeties and mechanical/electrical interlocks for point-ofoperation protection is outside the scope of the Function Block Library, System User
Guide, or other implementation referenced in this documentation.

Start-up and Test
Before using electrical control and automation equipment for regular operation after
installation, the system should be given a start-up test by qualified personnel to verify
correct operation of the equipment. It is important that arrangements for such a check are
made and that enough time is allowed to perform complete and satisfactory testing.

WARNING
EQUIPMENT OPERATION HAZARD
•

Verify that all installation and set up procedures have been completed.

•

Before operational tests are performed, remove all blocks or other temporary holding
means used for shipment from all component devices.

•

Remove tools, meters, and debris from equipment.

Failure to follow these instructions can result in death, serious injury, or equipment
damage.
Follow all start-up tests recommended in the equipment documentation. Store all equipment
documentation for future references.
Software testing must be done in both simulated and real environments.
Verify that the completed system is free from all short circuits and temporary grounds that
are not installed according to local regulations (according to the National Electrical Code in
the U.S.A, for instance). If high-potential voltage testing is necessary, follow
recommendations in equipment documentation to prevent accidental equipment damage.
Before energizing equipment:
•

Remove tools, meters, and debris from equipment.

33003101.29

33

Safety Information

•

Close the equipment enclosure door.

•

Remove all temporary grounds from incoming power lines.

•

Perform all start-up tests recommended by the manufacturer.

Operation and Adjustments
The following precautions are from the NEMA Standards Publication ICS 7.1-1995:
(In case of divergence or contradiction between any translation and the English original, the
original text in the English language will prevail.)

34

•

Regardless of the care exercised in the design and manufacture of equipment or in the
selection and ratings of components, there are hazards that can be encountered if such
equipment is improperly operated.

•

It is sometimes possible to misadjust the equipment and thus produce unsatisfactory or
unsafe operation. Always use the manufacturer’s instructions as a guide for functional
adjustments. Personnel who have access to these adjustments should be familiar with
the equipment manufacturer’s instructions and the machinery used with the electrical
equipment.

•

Only those operational adjustments required by the operator should be accessible to
the operator. Access to other controls should be restricted to prevent unauthorized
changes in operating characteristics.

33003101.29

About the Book

About the Book
Document Scope
The information contained herein describes programming Modicon M340, Modicon M580,
Momentum, Premium, Atrium, or Quantum controllers using the IEC 61131-3 conforming
programming languages Function Block Diagram (FBD), Ladder Diagram (LD), Sequential
Function Chart (SFC), Instruction List (IL) and Structured Text (ST).

Validity Note
The information contained herein has been updated for the release of EcoStruxure Control
Expert 16.1

Available Languages of the Document
The information contained herein is available in the following languages:
•

English (33003101)

•

French (33003102)

•

German (33003103)

•

Spanish (33003104)

•

Italian (33003696)

•

Chinese (33003697)

33003101.29

35

About the Book

Related Documents

36

Title of documentation

Reference number

EcoStruxure™ Control Expert, Program Languages
and Structure, Reference Manual

35006144 (ENG)
35006145 (FRE)
35006146 (GER)
35006147 (SPA)
35013361 (ITA)
35013362 (CHS)

EcoStruxure™ Control Expert, System Bits and Words,
Reference Manual

EIO0000002135 (ENG)
EIO0000002136 (FRE)
EIO0000002137 (GER)
EIO0000002139 (SPA)
EIO0000002138 (ITA)
EIO0000002140 (CHS)

EcoStruxure™ Control Expert, Installation Manual

35014793 (ENG)
35014792 (FRE)
35014794 (GER)
35014795 (SPA)
35014796 (ITA)
35012191 (CHS)

EcoStruxure™ Control Expert, LL984 Editor, Reference
Manual

EIO0000000549 (ENG)
EIO0000000802 (FRE)
EIO0000000803 (GER)
EIO0000000804 (ITA)
EIO0000000805 (SPA)
EIO0000000806 (CHS)

EcoStruxure™ Control Expert, Concept Application
Converter, User Manual

33002515 (ENG)
33002516 (FRE)
33002517 (GER)
33003676 (ITA)
33002518 (SPA)
33003677 (CHS)

EcoStruxure™ Control Expert, PL7 Application
Converter, User Manual

35006148 (ENG)
35006149 (FRE)
35006150 (GER)
35013967 (ITA)
35006151 (SPA)
35012199 (CHS)

Modicon M580, Hardware, Reference Manual

EIO0000001578 (ENG)
EIO0000001579 (FRE)
EIO0000001580 (GER)
EIO0000001582 (ITA)
EIO0000001581 (SPA)
EIO0000001583 (CHS)

33003101.29

About the Book

Title of documentation

Reference number

Modicon M580, Change Configuration on the Fly, User
Guide

EIO0000001590 (ENG)
EIO0000001591 (FRE)
EIO0000001592 (GER)
EIO0000001594 (ITA)
EIO0000001593 (SPA)
EIO0000001595 (CHS)

Modicon M580 Hot Standby, System Planning Guide
for Frequently Used Architectures

NHA58880 (ENG)
NHA58881 (FRE)
NHA58882 (GER)
NHA58883 (ITA)
NHA58884 (SPA)
NHA58885 (CHS)

Modicon M580, Complex Topologies, System Guide

NHA58892 (ENG)
NHA58893 (FRE)
NHA58894 (GER)
NHA58895 (ITA)
NHA58896 (SPA)
NHA58897 (CHS)

Modicon M580, Safety Manual

QGH46982 (ENG)
QGH46983 (FRE)
QGH46984 (GER)
QGH46985 (ITA)
QGH46986 (SPA)
QGH46987 (CHS)

Modicon M340 for Ethernet, Communications Modules
and Processors, User Manual

31007131 (ENG)
31007132 (FRE)
31007133 (GER)
31007494 (ITA)
31007134 (SPA)
31007493 (CHS)

Premium and Atrium using EcoStruxure™ Control
Expert, Counter Modules, User Manual

35006216 (ENG)
35006217 (FRE)
35006218 (GER)
35013968 (ITA)
35006219 (SPA)
35012200 (CHS)

Premium and Atrium using EcoStruxure™ Control
Expert, Process Control, User Manual

35006242 (ENG)
35006243 (FRE)
35006244 (GER)
35014013 (ITA)
35006245 (SPA)
35012198 (CHS)

Communication Services and Architectures, Reference
Manual

35010500 (ENG)
35010501 (FRE)
35006176 (GER)
35013966 (ITA)
35006177 (SPA)
35012196 (CHS)

33003101.29

37

About the Book

Title of documentation

Reference number

Premium and Atrium using EcoStruxure™ Control

35008155 (ENG)
35008156 (FRE)
35008157 (GER)
35013953 (ITA)
35008158 (SPA)
35013954 (CHS)

Expert, Fipio Bus, Setup Manual

38

Premium and Atrium using EcoStruxure™ Control
Expert, Fipway Network, User Manual

35006183 (ENG)
35006185 (FRE)
35006186 (GER)
35013955 (ITA)
35006187 (SPA)
35013956 (CHS)

Premium and Atrium using EcoStruxure™ Control
Expert, Ethernet Network Modules, User Manual

35006192 (ENG)
35006193 (FRE)
35006194 (GER)
31007214 (ITA)
35006195 (SPA)
31007102 (CHS)

Premium and Atrium using EcoStruxure™ Control
Expert, Modbus Plus Network, User Manual

35006188 (ENG)
35006189 (FRE)
35006190 (GER)
35013962 (ITA)
35006191 (SPA)
35013963 (CHS)

Communication Drivers, Installation Manual

35006152 (ENG)
35006153 (FRE)
35006154 (GER)
35013950 (ITA)
35006155 (SPA)
35012192 (CHS)

Premium using EcoStruxure™ Control Expert, Motion
Function Blocks, Start-up Guide

35010601 (ENG)
35010602 (FRE)
35010603 (GER)
35010600 (ITA)
35010604 (SPA)
35012309 (CHS)

Modicon M340, Processors, Setup Manual

35012676 (ENG)
35012677 (FRE)
35013351 (GER)
35013352 (ITA)
35013353 (SPA)
35013354 (CHS)

Modicon X80, Analog Input/Output Modules, User
Manual

35011978 (ENG)
35011980 (FRE)
35011979 (GER)
35011982 (ITA)
35011981 (SPA)
35011983 (CHS)

33003101.29

About the Book

Title of documentation

Reference number

Modicon M340, CANopen, Setup Manual

35013944 (ENG)
35013945 (FRE)
35013946 (GER)
35013948 (ITA)
35013947 (SPA)
35013949 (CHS)

Quantum using EcoStruxure™ Control Expert,
Hardware Reference Manual

35010529 (ENG)
35010530 (FRE)
35010531 (GER)
35013975 (ITA)
35010532 (SPA)
35012184 (CHS)

Quantum using EcoStruxure™ Control Expert, Change
Configuration On The Fly, User Guide

S1A48967 (ENG)
S1A48968 (FRE)
S1A48969 (GER)
S1A48970 (ITA)
S1A48972 (SPA)
S1A48976 (CHS)

Momentum for EcoStruxure™ Control Expert, 171 CBU
78090, 171 CBU 98090, 171 CBU 98091 Processors,
User Guide

HRB44124 (ENG)

EcoStruxure™ Control Expert, Standard, Block Library

33002519 (ENG)
33002520 (FRE)
33002521 (GER)
33003678 (ITA)
33002522 (SPA)
33003679 (CHS)

EcoStruxure™ Control Expert, Diagnostics, Block
Library

33002523 (ENG)
33002524 (FRE)
33002525 (GER)
33003680 (ITA)
33002526 (SPA)
33003681 (CHS)

EcoStruxure™ Control Expert, Communication, Block
Library

33002527 (ENG)
33002528 (FRE)
33002529 (GER)
33003682 (ITA)
33002530 (SPA)
33003683 (CHS)

EcoStruxure™ Control Expert, I/O Management, Block
Library

33002531 (ENG)
33002532 (FRE)
33002533 (GER)
33003684 (ITA)
33002534 (SPA)
33003685 (CHS)

33003101.29

39

About the Book

Title of documentation

Reference number

EcoStruxure™ Control Expert, System, Block Library

33002539 (ENG)
33003689K01000 (CHS)
33002540K01000 (FRE)
33002541K01000 (GER)
33003688K01000 (ITA)
33002542K01000 (SPA)

EcoStruxure™ Control Expert, UnityLL984, Block
Library

EIO0000000550 (ENG)
EIO0000000807 (FRE)
EIO0000000808 (GER)
EIO0000000809 (ITA)
EIO0000000810 (SPA)
EIO0000000811 (CHS)

System Time Stamping, User Guide

EIO0000001217 (ENG)
EIO0000001707 (FRE)
EIO0000001708 (GER)
EIO0000001710 (ITA)
EIO0000001709 (SPA)
EIO0000001711 (CHS)

EcoStruxure™ Control Expert, Applicative Time
Stamping, User Guide

EIO0000001268 (ENG)
EIO0000001702 (FRE)
EIO0000001703 (GER)
EIO0000001705 (ITA)
EIO0000001704 (SPA)
EIO0000001706 (CHS)

To find documents online, visit the Schneider Electric download center
(www.se.com/ww/en/download/).

40

33003101.29

About the Book

Product Related Information
WARNING
LOSS OF CONTROL
•

Perform a Failure Mode and Effects Analysis (FMEA), or equivalent risk analysis, of
your application, and apply preventive and detective controls before implementation.

•

Provide a fallback state for undesired control events or sequences.

•

Provide separate or redundant control paths wherever required.

•

Supply appropriate parameters, particularly for limits.

•

Review the implications of transmission delays and take actions to mitigate them.

•

Review the implications of communication link interruptions and take actions to
mitigate them.

•

Provide independent paths for control functions (for example, emergency stop, overlimit conditions, and error conditions) according to your risk assessment, and
applicable codes and regulations.

•

Apply local accident prevention and safety regulations and guidelines.1

•

Test each implementation of a system for proper operation before placing it into
service.

Failure to follow these instructions can result in death, serious injury, or equipment
damage.
1 For additional information, refer to NEMA ICS 1.1 (latest edition), Safety Guidelines for the

Application, Installation, and Maintenance of Solid State Control and to NEMA ICS 7.1
(latest edition), Safety Standards for Construction and Guide for Selection, Installation and
Operation of Adjustable-Speed Drive Systems or their equivalent governing your particular
location.

WARNING
UNINTENDED EQUIPMENT OPERATION
•

Only use software approved by Schneider Electric for use with this equipment.

•

Update your application program every time you change the physical hardware
configuration.

Failure to follow these instructions can result in death, serious injury, or equipment
damage.

33003101.29

41

About the Book

The examples given herein are for information only.

WARNING
UNINTENDED EQUIPMENT OPERATION
Adapt examples given herein to the specific functions and requirements of your industrial
application before you implement them.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.

Trademarks
QR Code is a registered trademark of DENSO WAVE INCORPORATED in Japan and other
countries.

Information on Non-Inclusive or Insensitive
Terminology
As a responsible, inclusive company, Schneider Electric is constantly updating its
communications and products that contain non-inclusive or insensitive terminology.
However, despite these efforts, our content may still contain terms that are deemed
inappropriate by some customers.

Terminology Derived from Standards
The technical terms, terminology, symbols and the corresponding descriptions in the
information contained herein, or that appear in or on the products themselves, are generally
derived from the terms or definitions of international standards.
In the area of functional safety systems, drives and general automation, this may include,
but is not limited to, terms such as safety, safety function, safe state, fault, fault reset,
malfunction, failure, error, error message, dangerous, etc.

42

33003101.29

About the Book

Among others, these standards include:
Standard

Description

IEC 61131-2:2007

Programmable controllers, part 2: Equipment requirements and tests.

ISO 13849-1:2023

Safety of machinery: Safety related parts of control systems.
General principles for design.

EN 61496-1:2013

Safety of machinery: Electro-sensitive protective equipment.
Part 1: General requirements and tests.

ISO 12100:2010

Safety of machinery - General principles for design - Risk assessment and risk
reduction

EN 60204-1:2006

Safety of machinery - Electrical equipment of machines - Part 1: General requirements

ISO 14119:2013

Safety of machinery - Interlocking devices associated with guards - Principles for
design and selection

ISO 13850:2015

Safety of machinery - Emergency stop - Principles for design

IEC 62061:2021

Safety of machinery - Functional safety of safety-related electrical, electronic, and
electronic programmable control systems

IEC 61508-1:2010

Functional safety of electrical/electronic/programmable electronic safety-related
systems: General requirements.

IEC 61508-2:2010

Functional safety of electrical/electronic/programmable electronic safety-related
systems: Requirements for electrical/electronic/programmable electronic safety-related
systems.

IEC 61508-3:2010

Functional safety of electrical/electronic/programmable electronic safety-related
systems: Software requirements.

IEC 61784-3:2021

Industrial communication networks - Profiles - Part 3: Functional safety fieldbuses General rules and profile definitions.

2006/42/EC

Machinery Directive

2014/30/EU

Electromagnetic Compatibility Directive

2014/35/EU

Low Voltage Directive

33003101.29

43

About the Book

In addition, terms used in the information contained herein may tangentially be used as they
are derived from other standards such as:
Standard

Description

IEC 60034 series

Rotating electrical machines

IEC 61800 series

Adjustable speed electrical power drive systems

IEC 61158 series

Digital data communications for measurement and control – Fieldbus for use in
industrial control systems

Finally, the term zone of operation may be used in conjunction with the description of
specific hazards, and is defined as it is for a hazard zone or danger zone in the Machinery
Directive (2006/42/EC) and ISO 12100:2010.
NOTE: The aforementioned standards may or may not apply to the specific products
cited in the present documentation. For more information concerning the individual
standards applicable to the products described herein, see the characteristics tables for
those product references.

44

33003101.29

General
What’s in This Part
General Presentation of Control Expert......................................46
Programming Language Editors................................................55
Connecting a Terminal to a Controller ........................................68
Global project management......................................................71
Project browser...................................................................... 161
Functional modules................................................................ 237
FDT Container....................................................................... 267
Type Library Manager ............................................................ 312

Subject of this Part
This part presents Control Expert services and describes the different tools used to manage
a project: access rights, save/restore, online/offline mode services, etc.

33003101.29

45

General Presentation of Control Expert

General Presentation of Control Expert
What’s in This Chapter
Capabilities of Control Expert....................................................46
User Interface..........................................................................51

Overview
This chapter describes the general features of a project created using Control Expert.

Capabilities of Control Expert
Hardware Platforms
Control Expert supports the following hardware platforms:
•

Modicon M340

•

Modicon M580

•

Quantum

•

Momentum

•

Premium

•

Atrium

Programming Languages
Control Expert provides the following programming languages for creating the user program:

46

•

Function Block Diagram FBD

•

Ladder Diagram (LD) language

•

Instruction List IL

•

Structured Text ST

•

Sequential Control SFC

•

Ladder Logic 984 (LL984)
33003101.29

General Presentation of Control Expert

All of these programming languages can be used together in the same project.
All these languages (except LL984) conform to IEC 61131-3.

Block Libraries
The blocks that are included in the delivery of Control Expert extensive block libraries
extend from blocks for simple boolean operations, through blocks for strings and array
operations to blocks for controlling complex control loops.
For a better overview, the different blocks are arranged in libraries, which are then broken
down into families.
The blocks can be used in the programming languages FBD, LD, IL, and ST.

Elements of a Program
A program can be constructed from:
•

a master task (MAST)

•

a FAST task (not available for Momentum)

•

one to 4 AUX tasks (not available for Modicon M340 and Momentum)

•

Program Units which are assigned one of the defined tasks (available for Modicon
M580 and Modicon M340)

•

sections, which are assigned one of the defined tasks

•

sections for processing time controlled events (Timerx, not available for Momentum)

•

sections for processing hardware controlled events (EVTx, not available for Momentum)

•

subroutine sections (SR)

Software Licenses
There is one Control Expert installation setup (.iso file) and the license determines the
version that can be launched.
The following software versions are available:
•

Control Expert S

•

Control Expert L

•

Control Expert XL

33003101.29

47

General Presentation of Control Expert

•

Control Expert XL with M580 Safety

The M580 safety-related controllers are included in a Safety add-on available for Control
Expert L and XL.
Two types of licenses are available to activate Control Expert:
•

Node-locked license for single use on a local PC.

•

Floating license for multiple uses of an authorized number of PCs in a network
connected to the Enterprise License Server.

For detailed information on license activation and/or registration, refer to EcoStruxure™
Control Expert, Installation Manual.

Performance Scope
This table shows the main characteristics of the individual software versions:
Control Expert
S

Control Expert
L

Control Expert
L + Safety addon

Control Expert
XL

Control Expert
XL + Safety
add-on

Programming languages
Function Block
Diagram FBD

+

+

+

+

+

Ladder Diagram (LD)
language

+

+

+

+

+

Instruction List IL

+

+

+(2)

+

+(2)

Structured Text ST

+

+

+(2)

+

+(2)

Sequential Language
SFC

+

+

+(2)

+

+(2)

Ladder Logic 984
(LL984)

+

+

+

+

+

Standard library

+

+

+(2)

+

+(2)

Control library

+

+

+(2)

+

+(2)

Communication
library

+

+

+(2)

+

+(2)

Diagnostics library

+

+

+(2)

+

+(2)

I/O management
library

+

+

+(2)

+

+(2)

System library

+

+

+(2)

+

+(2)

Libraries(1)

48

33003101.29

General Presentation of Control Expert

Control Expert
S

Control Expert
L

Control Expert
L + Safety addon

Control Expert
XL

Control Expert
XL + Safety
add-on

Motion control drive
library

-

+

+(2)

+

+(2)

TCP Open library

-

optional

optional(2)

optional

optional(2)

Obsolete library

+

+

+(2)

+

+(2)

MFB library

+

+

+(2)

+

+(2)

Safety library

-

-

+

-

+

Memory card file
management library

+

+

+(2)

+

+(2)

Create and use data
structures (DDTs)

+

+

+(2)

+

+(2)

Create and use
Derived Function
Blocks (DFBs)

+

+

+

+

+

Project browser with
structural and/or
functional view

+

+

+

+

+

Managing access
rights

+

+

+

+

+

Operator screen

+

+

+

+

+

Diagnostic viewer

+

+

+

+

+

System diagnostics

+

+

+

+

+

Project diagnostics

+

+

+(2)

+

+(2)

Trending Tool

+

+

+

+

+

Application converter

PL7 converter

PL7 converter

PL7 converter

PL7 converter

PL7 converter

Concept
Converter

Concept
Converter

Concept
Converter

Concept
Converter

Concept
Converter

-

-

-

-

General information

Partial
conversion
Managing multistations

-

Supported platforms
Modicon M340

All CPUs

All CPUs

All CPUs

All CPUs

All CPUs

Modicon M580

-

BMEP5810••

BMEP5810••

BMEP5810••

BMEP5810••

33003101.29

49

General Presentation of Control Expert

Control Expert
S

Control Expert
L

Control Expert
L + Safety addon

Control Expert
XL

Control Expert
XL + Safety
add-on

BMEP5820••

BMEP5820••

BMEP5820••

BMEP5820••

BMEP5830••

BMEP5830••

BMEP5830••

BMEP5830••

BMEH582040

BMEH582040

BMEP5840••

BMEP5840••

BMEP582040S

BMEP585040

BMEP585040

BMEH582040S

BMEP586040

BMEP586040

BMEH582040

BMEH582040

BMEH584040

BMEH584040

BMEH586040

BMEH586040
BMEP582040S
BMEP584040S
BMEH582040S
BMEH584040S
BMEH586040S

Momentum

Premium

Quantum

50

171CBU78090

171CBU78090

171CBU78090

171CBU78090

171CBU78090

171CBU98090

171CBU98090

171CBU98090

171CBU98090

171CBU98090

171CBU98091

171CBU98091

171CBU98091

171CBU98091

171CBU98091

-

All CPUs
except:

All CPUs
except:

All CPUs

All CPUs

P57 554M

P57 554M

P57 5634M

P57 5634M

P57 6634M

P57 6634M

140CPU31110

140CPU31110

140CPU31110

140CPU31110

140CPU43412
U/A*

140CPU43412
U/A*

140CPU43412
U/A

140CPU43412
U/A

140CPU53414
U/A*

140CPU53414
U/A*

140CPU53414
U/A

140CPU53414
U/A

* Upgrade using
OS Loader

* Upgrade using
OS Loader

140CPU65150

140CPU65150

140CPU65160

140CPU65160

140CPU65260

140CPU65260

140CPU65860

140CPU65860

140CPU67060

140CPU67060

-

33003101.29

General Presentation of Control Expert

Control Expert
S

Control Expert
L

Control Expert
L + Safety addon

Control Expert
XL

Control Expert
XL + Safety
add-on

140CPU67160

140CPU67160

140CPU67260

140CPU67260

140CPU67261

140CPU67261

140CPU67861

140CPU67861

Atrium

-

All CPUs

All CPUs

All CPUs

All CPUs

Simulator

+

+

+

+

+

Hyperlinks

+

+

+

+

+

Control Expert Server
(for OFS, UAG)

+

+

+

+

+

Openness

Software components contained in the software package
Documentation as
context help and PDF

+

+

+

+

+

OS Loader tool + HW
firmware

+

+

+

+

+

+ Available
- Not available
(1) Availability of the blocks depends on the hardware platforms.
(2) Available on all PLC except platforms M580 Safety.

Naming Convention
In the rest of this document, "Control Expert" is used as general term for "Control Expert S",
"Control Expert L", and "Control Expert XL", with or without Safety add-on.

User Interface
Overview
The user interface consists of several, configurable windows and toolbars.
33003101.29

51

General Presentation of Control Expert

User interface:

Legend:

52

Number

Description

1

Menu bar, page 1821

2

Toolbar, page 1826

3

Project Browser, page 161

4

Editor window (programming language editors, data editor, etc.)

33003101.29

General Presentation of Control Expert

Number

Description

5

Register tabs for direct access to the editor window

6

Information window, page 1832 (provides information about errors which have occurred, signal
tracking, import functions, etc.)

7

Status bar, page 1834

33003101.29

53

54

33003101.29

Programming Language Editors

Programming Language Editors
What’s in This Chapter
Function Block Diagram FBD ....................................................55
Ladder Diagram (LD) Language................................................58
General Information about SFC Sequence Language .................60
Instruction List IL......................................................................64
Structured Text ST ...................................................................65

Overview
This chapter describes the different programming languages provided by Control Expert.

Function Block Diagram FBD
Introduction
The FBD editor is used for graphical function block programming according to IEC 61131-3.

33003101.29

55

Programming Language Editors

Representation
Representation of an FBD section:

Objects
The objects of the FBD (Function Block Diagram) programming language help to divide a
section into a number of:

56

•

Elementary Functions (EFs),

•

Elementary Function Blocks (EFBs)

•

Derived Function Blocks (DFBs)

•

Procedures

•

Subroutine calls

•

Jumps

•

Links

•

Actual Parameters

•

Text objects to comment on the logic

33003101.29

Programming Language Editors

Properties
FBD sections have a grid behind them. A grid unit consists of 10 coordinates. A grid unit is
the smallest possible space between two objects in an FBD section.
The FBD programming language is not cell oriented but the objects are still aligned with the
grid coordinates.
An FBD section can be configured in number of cells (horizontal grid coordinates and
vertical grid coordinates).
The program can be entered using the mouse or the keyboard.

Input Aids
The FBD editor offers the following input aids:
•

Toolbars for quick and easy access to the desired objects

•

Syntax and semantics are checked as the program is being written:

•

◦

Incorrect functions and function blocks are displayed in blue

◦

Undefined words (for example, undeclared variables) or unsuitable data types are
marked with a red wavy line

◦

Brief description of errors in the Quickinfo (Tooltip)

Information for variables and pins can be displayed in a Quickinfo (Tooltip):
◦

type, name, address, and comment of a variable/expression

◦

type, name, and comment of an FFB pin

•

Tabular display of FFBs

•

Actual parameters can be entered and displayed as symbols or topological addresses

•

Different zoom factors

•

Tracking of links

•

Optimization of link routes

•

Display of inspection windows

33003101.29

57

Programming Language Editors

Ladder Diagram (LD) Language
Introduction
The LD editor is used for graphical ladder diagram programming according to IEC 61131-3.

Representation
Representation of an LD section:

Objects
The objects of the LD programming language help to divide a section into a number of:

58

•

Contacts,

•

Coils,

•

Elementary Functions (EFs)

•

Elementary Function Blocks (EFBs),

•

Derived Function Blocks (DFBs)
33003101.29

Programming Language Editors

•

Procedures

•

Control elements

•

Operation and compare blocks which represent an extension to IEC 61131-3

•

Subroutine calls

•

Jumps

•

Links

•

Actual Parameters

•

Text objects to comment on the logic

Properties
LD sections have a background grid that divides the section into lines and columns.
The LD programming language is cell oriented, i.e. only one object can be placed in each
cell.
LD sections can be 11-63 columns and 17-3998 lines in size.
The program can be entered using the mouse or the keyboard.

Input Aids
The LD editor offers the following input aids:
•

Objects can be selected from the toolbar, the menu or directly using shortcut keys

•

Syntax and semantics are checked as the program is being written.

•

◦

Incorrect objects are displayed in blue

◦

Undefined words (for example, undeclared variables) or unsuitable data types are
marked with a red wavy line

◦

Brief description of errors in the Quickinfo (Tooltip)

Information for variables and for elements of an LD section, that can be connected to a
variable (pins, contacts, coils, operation and compare blocks), can be displayed in a
Quickinfo (Tooltip)
◦

type, name, address and comment of a variable/expression

◦

type, name and comment of FFB pins, contacts etc.

•

Tabular display of FFBs

•

Actual parameters can be entered and displayed as symbols or topological addresses

33003101.29

59

Programming Language Editors

•

Different zoom factors

•

Tracking of FFB links

•

Optimizing the link routes of FFB links

•

Display of inspection windows

General Information about SFC Sequence
Language
Introduction
The sequence language SFC (Sequential Function Chart), which conforms to IEC 61131-3,
is described in this section.
IEC conformity restrictions can be lifted through explicit enable procedures. Features such
as multi token, multiple initial steps, jumps to and from parallel strings etc. are then possible.

60

33003101.29

Programming Language Editors

Representation
Representation of an SFC section:

Objects
An SFC section provides the following objects for creating a program:

33003101.29

61

Programming Language Editors

•

Steps

•

Macro steps (embedded sub-step sequences)

•

Transitions (transition conditions)

•

Transition sections

•

Action sections

•

Jumps

•

Links

•

Alternative sequences

•

Parallel sequences

•

Text objects to comment on the logic

Properties
The SFC editor has a background grid that divides the section into 200 rows and 64
columns.
The program can be entered using the mouse or the keyboard.

Input Aids
The SFC editor offers the following input aids:
•

Toolbars for quick and easy access to the desired objects

•

Automatic step numbering

•

Direct access to actions and transition conditions

•

Syntax and semantics are checked as the program is being written.

•

62

◦

Incorrect objects are displayed in blue

◦

Undefined words (for example, undeclared variables) or unsuitable data types are
marked with a red wavy line

◦

Brief description of errors in the Quickinfo (Tooltip)

Information for variables and for transitions can be displayed in a Quickinfo (Tooltip)
◦

type, name, address and comment of a variable/expression

◦

type, name and comment of transitions

•

Different zoom factors

•

Show/hide the allocated actions
33003101.29

Programming Language Editors

•

Tracking of links

•

Optimization of link routes

Step Properties
Step properties:

The step properties are defined using a dialog box that offers the following features:
•

Definition of initial steps

•

Definition of diagnostics times

•

Step comments

•

Allocation of actions and their qualifiers

33003101.29

63

Programming Language Editors

Instruction List IL
Introduction
The IL editor is used for instruction list programming according to IEC 61131-3.

Representation
Representation of an IL section:

Objects
An instruction list is composed of a series of instructions.
Each instruction begins on a new line and consists of:
•

An operator

•

A modifier if required

•

One or more operands if required

•

A label as a jump target if required

•

A comment about the logic if required.

Input Aids
The IL editor offers the following input aids:

64

33003101.29

Programming Language Editors

•

Syntax and semantics are checked as the program is being written.
◦

Keywords and comments are displayed in color

◦

Undefined words (for example, undeclared variables) or unsuitable data types are
marked with a red wavy line

◦

Brief description of errors in the Quickinfo (Tooltip)

•

Tabular display of the functions and function blocks

•

Input assistance for functions and function blocks

•

Operands can be entered and displayed as symbols or topological addresses

•

Display of inspection windows

Structured Text ST
Introduction
The ST editor is used for programming in structured text according to IEC 61131-3.

Representation
Representation of an ST section:

33003101.29

65

Programming Language Editors

Objects
The ST programming language works with "Expressions".
Expressions are constructions consisting of operators and operands that return a value
when executed.
Operators are symbols representing the operations to be executed.
Operators are used for operands. Operands are variables, literals, function and function
block inputs/outputs etc.
Instructions are used to structure and control the expressions.

Input Aids
The ST editor offers the following input aids:
•

66

Syntax and semantics are checked as the program is being written.
◦

Keywords and comments are displayed in color

◦

Undefined words (for example, undeclared variables) or unsuitable data types are
marked with a red wavy line

◦

Brief description of errors in the Quickinfo (Tooltip)

•

Tabular display of the functions and function blocks

•

Input assistance for functions and function blocks

•

Operands can be entered and displayed as symbols or topological addresses

•

Display of inspection windows

33003101.29

33003101.29

67

Connecting a Terminal to a Controller

Connecting a Terminal to a Controller
What’s in This Chapter
Methodology for Connecting from a PC to a Controller ................68

Subject of this Chapter
This chapter describes how to connect a PC to a controller.

Methodology for Connecting from a PC to a
Controller
At a Glance
To program a Modicon M340, Modicon M580, Premium, or Quantum controller using
EcoStruxure Control Expert software, observe the rules described below.

Cable References
Select a cable that conforms to your controller type to physically connect your controller to
your computer:
Platform

Product Description

Product Reference

Quantum

Modbus cable

990NAA26320

Modbus Plus cable

UNYXCA42020

Crossed Ethernet cable

490NTC00005(1)

USB cable

UNYXCAUSB033(2)

Terminal port cable

TSXPCX1031 (RS 232/RS 485)

Terminal port cable

TSXPCX3030 (USB/RS 485)

Crossed Ethernet cable

490NTC00005(1)

USB cable

UNYXCAUSB033(2)

Premium

68

33003101.29

Connecting a Terminal to a Controller

Platform

Product Description

Product Reference

Modicon M340

Modbus cable

TCSMCN3M4F3C2

Crossed Ethernet cable

490NTC00005(1)

USB cable

BMXXCAUSBH •••(2)

Mini-USB to USB-A programming cable
(industrial use rated)

BMXXCAUSBH•••(2)

Ethernet straight-through Cat5E cable, CE
or UL standard (industrial use rated)

490NTW000••(U)

Ethernet straight-through Cat5E cable, CE
or UL standard (industrial use/high demand
rating)

TCSEC(E/U)3M3M••S4

Ethernet straight-through Cat5E cable, 1
meter

TCSECN3M3M1S4

Ethernet crossed Cat5E cable (industrial
use rated), CE or UL standard.

490NTC000••(U)

Modicon M580

(1) Use a crossed cable for a PC-to-controller link; whereas, use a straight-through cable for PC-to-Hub or
controller-to-Hub link.
(2) Follow the USB international standard by using a USB 2.0 shielded cable to connect a PC to a controller.
These cables can help prevent unintended operation because they are shielded and tested against electrical
interferences.

Procedure
Connect from a PC to a controller:
Step

Action

1

Physically connect your controller to your computer using the appropriate cables, page 68.

2

Check that for the chosen communication protocol, the Driver corresponding to your operating
system is correctly installed.
Note: The documentation on drivers (see Communication Drivers, Installation Manual)
describes the various drivers available according to the operating system. For example, for the
PC to be able to use an X-Way address on an Ethernet network, you must install the XIP driver.

3

Verify in the toolbar that the simulator icon is unchecked.

4

Choose the address of the controller, page 93 to which you want to connect and the type of link,
page 99 using the PLC > Set Address... command.

5

Connect by selecting the command: PLC > Connection
Result: You can now perform all the operations available on line, set the controller to RUN or to
STOP, download projects, or make program modifications, etc.

33003101.29

69

Connecting a Terminal to a Controller

70

33003101.29

Global project management

Global project management
What’s in This Chapter
Access security management ...................................................71
Project management ................................................................72

Subject of this Chapter
This chapter introduces the various tools used for project management: security and user
access rights management, project creation, project backup, transfer of the project to the
PLC, management of the user memory, etc.

Access security management
Subject of this Section
This section introduces the tools used to manage security for a project.

Access security management
Security Editor Tool
Refer to EcoStruxure™ Control Expert, Security Editor, Operation Guide to manage security
for a project.

33003101.29

71

Global project management

Project management
Subject of this Section
This section introduces the tools used for project management.

Access to Control Expert Software
At a Glance
It is possible to launch several instances of Control Expert simultaneously on the same
workstation. However, the access method is identical for all instances and depends on
whether the security option has been enabled:
•

If security is active, clicking the Control Expert icon calls up a login dialog box which is
used to access Control Expert.

•

If security is inactive, you have direct access to Control Expert.

Security Inactive or Active in No Login Mode
If security is inactive, execute the following commands to launch an instance of Control
Expert:

72

33003101.29

Global project management

Step

Action

1

Click Start > Programs.

2

Select the group EcoStruxure Control Expert.
Result: A list appears

3

•

Language selection

•

OS Loader

•

PLC Simulator

•

Readme

•

Registration Tool

•

Types library update

•

Control Expert

From the list, select Control Expert.
Result: Control Expert is launched in the selected language.
Special case:
If you have not yet activated the software, a message warns you of the number of days of use left,
and asks you whether you want to activate. For more information, refer to EcoStruxure™ Control
Expert, Installation Manual.

Other Cases
When security is active, page 71, execute the following commands to launch an instance of
Control Expert:

33003101.29

73

Global project management

Step
1

Action
Activate the Control Expert icon: see procedure below.
Result: The dialog box Enter your user name and password is displayed.

2

Enter your name and password (if necessary).

3

Confirm with OK.
NOTE: If you click Ignore Control Expert starts with access setting of user default defined in
Security Editor Policies.

Services in Offline Mode
At a Glance
The following operations can be carried out when accessing Control Expert software in offline mode:
•

Creating,

•

Opening,

•

Converting,

•

Analyzing,

•

Generating,

•

Saving,

•

Closing.

Creating a Project
To create a new project, carry out the following actions:

74

33003101.29

Global project management

Step
1

Action
Activate the New command in the File menu.
Result: The New Project screen appears.

2

To see all controller versions, check Show all versions box.

3

Select the processor you wish to use from those proposed.

4

To create a project with specific values of project settings, check Settings File box and use the browser
button to localize the .XSO file (Project Settings file). It is also possible to create a new one.
If the Settings File box is not checked, default values of project settings are used.

5

Confirm with OK.

33003101.29

75

Global project management

Open Dialog
Open project dialog

76

33003101.29

Global project management

Element

Description

Look in

The upper part of this dialog displays a standard Windows File Open
dialog.

File name
Files of type
Opening a legacy LL984 project

Please refer to Importing an LL984 Application, page 107.

Open Options
Open the project in read-only
mode

Opens the project in read-only mode.

Open import File with Wizard

Select this check box to use the import, page 1677 wizard.

Libset version
Libset (set of libraries) contains all libraries, families, functions and variables (I/O data structures) that can be
used to develop an automation project.
In general, to open an existing project (.STU file) or an archived project (.STA file) the Libset version can be
selected.
To import a .ZEF or .XEF file, the latest Libset version must be selected.
More information on the default Libset version used to open a project according to the file type is provided in the
libset, page 313 section.
Keep project version

Select this option to keep the Libset version used at file creation time.
If the respective Libset is not installed, the latest Libset version will be
used.

Update with latest version
available

Select this option to update the project with the latest Libset version.

Select a specific target version

Select this option to choose a specific Libset version. The Version box
can be used to select a version.

Project information
Type

Target controller.

Name / Version

Project name and software package version.

Last modification

Date and time of last modification of the project.

Comment

Comment associated to the project.

Opening a Project
To open an existing project, carry out the following actions:

33003101.29

77

Global project management

Step

Action

1

Choose the Open command from the File menu.

2

Select the file related to the project (file *.STU).

3

Select one of the Libset version options.

4

Confirm with Open.

Opening a project also restores the Control Expert context, which was saved when the
project was closed. This involves:
•

the list of open tools,

•

the window size, position, contents, and animation status of each tool

•

the taskbar and tool configuration.

The context file is a companion file to the <Project_name>.STU file. It is saved in the same
directory with the name <Project_name>.ZTX. The .ZTX file is not required to open an
application. If no .ZTX is provided the application is open with default context.
NOTE: When a project file is selected, the software provides a certain amount of
information: the project name, associated comment, version and date the project was
generated, target controller, and date of last modification to the source code.
NOTE: The .STU file is a work file and it can not be used to switch from one version to
another of Control Expert software. In this case, you should use the archive format (.
STA file) or use the export function in the project and create a .ZEF or .XEF file.
NOTE: The .STU file contains the configuration of the TSX CPP 110 in the Project
Browser.
A The file not found message appears each time the configuration screen of the
TSXCPP110 PCMCIA card is opened. Select the required .CO file to update the
CANopen configuration.

Opening an Archived Project
Open a project archived in the .STA format:

78

Step

Action

1

Choose the Open command from the File menu.

2

Select the file related to the project (file *.STA).

3

Select one of the Libset version options.

4

Confirm with Open.

33003101.29

Global project management

An .STA file is a project archive file that can be accessed using the Archive command in the
File menu.
The properties of the .STA file are the following:
•

The .STA file is very compressed (approximately 50 times more so than the STU). It is
used to transfer projects to networks (local or Internet, for example).

•

The .STA file can be used to transfer projects between versions of Control Expert
software.

•

The .STA file contains the entire project:
◦

The PLC binary,

◦

The Upload information: comments and animation tables,

◦

The operator screens.

NOTE:
•

When an .STA file is selected, the software provides a certain amount of
information:
◦

The project name,

◦

Associated comment,

◦

Version and date the project was generated,

◦

Target PLC,

◦

Date of last modification to the source code,

◦

The version of Control Expert used to create this archive.

•

As the file is compressed, loading takes much longer than for an .STU file. Use the .
STA file to archive the project and the .STU file as the actual work file.

•

To fully retrieve an application with Quantum Ethernet I/O system or 140NOC78•00
topologies, use the Upload information or Open an archive files.

Converting an Existing PL7 or Concept Project
To convert an existing PL7 or Concept project, carry out the following actions:

33003101.29

79

Global project management

Step

Action

1

Choose the Open command from the File menu.

2

Select the file related to the project:

3

•

*.FEF or *.DFB, to launch the conversion procedure for a PL7 application (see EcoStruxure™
Control Expert, PL7 Application Converter, User Manual),

•

*.ASC, to launch the conversion procedure for a Concept application (see EcoStruxure™
Control Expert, Concept Application Converter, User Manual).

Confirm with Open.

Conversion Wizard
To convert a legacy project partially or as a whole the Conversion Wizard can be used.
The Conversion Wizard provides options to remap I/O objects (channels, variables etc.)
during conversion and to adapt the hardware configuration of the new project concurrently in
Control Expert.

Shortcuts to Recent Projects
To simplify access to the current project(s), the software provides a shortcut for accessing
the last 8 projects used. In the File menu, activate the shortcut to the project you would like
to open.

Archiving a Project
To archive a project in STA format, carry out the following actions:

80

Step

Action

1

Select the Save Archive command from the File menu.

2

If necessary, select the directory where the project will be stored (disk and path).

3

Enter the file name.

4

Confirm with Save.

33003101.29

Global project management

NOTE: Archiving is only possible after a Rebuild all project with the Upload
information, page 544 section of the Project Settings window set as follows:

•

the Upload information and Comments check boxes are checked, with the
Animation tables check box unchecked

•

the Upload information, Comments and Animation tables check boxes are
checked

•

the Upload information, Comments and Animation tables check boxes are
unchecked

NOTE: The .STA file partially contains the TSX CPP 110 configuration. Do not forget to
backup the .CO file (Sycon) for CANopen after archiving of the project.

Analyzing a Project
To analyze the syntax of your project, carry out the following actions:
Step
1

Action
Activate the Analyze project command in the Build menu.
Result: the software analyzes the project.

2

Any errors detected are displayed in the information window at the bottom of your screen.

Analyzing and Generating a Project
To analyze and generate your project at the same time (generation of links between input/
output modules and declared objects in the project, etc.), carry out the following actions:
Step
1

Action
Activate the Rebuild all Project command in the Build menu.
Result: the software analyzes and generates the project.

2

Any errors detected are displayed in the information window at the bottom of your screen.

Analyzing and Generating Modified Project Parts
To analyze and generate only the modified parts of your project, carry out the following
actions:

33003101.29

81

Global project management

Step

Action

1

Activate the Build Changes command in the Build menu.
Result: the software analyzes and generates the modified parts of your project.

2

Any errors detected are displayed in the information window at the bottom of your screen.

NOTE: The Build Changes analyses and displays only modified sections or sections
impacted by modifications. To display all warnings, a Rebuild all Project command is
needed.
NOTE: The Build Changes command can be executed only if the Rebuild all Project
command has been executed at least once previously.

Backing up a New Project
To back up a new project, carry out the following actions:
Step

Action

1

Activate the Save or Save As command in the File menu.

2

If necessary, select the directory where the project will be stored (disk and path).

3

Enter the file name.

4

Confirm with Save.

Backing up an Existing Project
To back up your modifications, select the Save command from the File menu.

Closing a Project
To close your project, carry out the following actions:

82

Step

Action

1

Activate the Close command in the File menu.

2

If you have modified your project, a dialog box is displayed with the message that you must save
your project.

3

Save your project or close it without saving changes.

33003101.29

Global project management

NOTE: Closing a project triggers saving the current context in the file <Project_name>.
ZTX, page 77.

Exiting Control Expert
To exit Control Expert, carry out the following actions:
Step

Action

1

Activate the Exit command in the File menu.

2

If you have modified your project, a dialog box is displayed with the message that you must save
your project.

3

Save your project or exit it without saving changes.

Services in Online Mode
Programming and monitoring modes
You can access the project in the PLC in Online Mode in the following two ways:
•

Programming, the PLC is reserved by the terminal; it is possible to access all the
functions of the software. It is not possible to connect in programming mode to a PLC
that is already reserved.

•

Monitoring, The PLC is not reserved by the terminal; it is not possible to modify
functions of the PLC, (the program), however it is possible to modify values of the
variable with the animation table.It is also possible to connect in monitoring mode to a
PLC that is already reserved. Links between EFs are not animated.

Note: The command Tools > Options...Connection tab lets you choose the default
operating mode, page 592.

Equal or Different Modes
On connection, the data in the PLC and the terminal is compared, page 544:
•

if the data is identical, this determines an equal online mode, page 92,

•

if the data is different, this determines a different online mode, page 92.

33003101.29

83

Global project management

Information in the PLC
Two types of information are compared between the PLC and the terminal:
•

•

Executable information is used to identify and execute the project in the PLC:
◦

identification of the project,

◦

configuration,

◦

code sections,

◦

DDT types,

◦

DFB types,

◦

EF and EFB codes,

◦

project options.

Upload information:
◦

project upload information: graphic code for languages with LD contacts and chart of
FBD function blocks, symbols of static and dynamic variables,

◦

comments: variables, code sections, project, DFBs, etc.,

◦

animation tables.

User functions
The user functions provided in online mode that can be accessed from the PLC menu are
the following:
Function

Description

Connection/Disconnection

Connection (change to online mode) or disconnection (change to offline
mode).

Set Address

Access to a PLC via the network.

Standard mode

Choice of connection with a PLC.

Simulator mode

Choice of connection with a PLC.

Compare

Comparison of terminal/PLC projects.

Transfer Project to PLC

Transfer of the program between the terminal and the PLC.

and Transfer Project from PLC
Save Data from PLC to File

Transfer of data between a file and the PLC.

and Restore Data from File to PLC
Run/Stop

Sending a command to the PLC.

and Init

84

33003101.29

Global project management

Function

Description

Update Upload Information

Update the Upload information in the PLC.

Update Init Values with Current
Values

The PLC forces the update of the initial values using current values (this
applies to the variables with the save attribute).

Project Backup

Backs up the project in memory.

Memory Consumption

Access to PLC memory usage statistics.

Diagnostics

Access to the debug function.

Cancel/Repeat
The Cancel/Repeat commands in the Edit menu are not available in the following cases:
•

Deletion of a step or macro-step in online mode.

•

Switch from normal view to extended view in SFC debug mode and vice-versa.

Allowed Online Modifications
Overview
The following pages describe modifications that are allowed when Control Expert mode is
online.

General Rules Concerning Online Modifications
Online modification is a feature that concerns only the ‘online equal’ state.
If the application present in the PLC is different from the one opened in Control Expert, the
state is ‘online different’. One of both applications should be chosen and loaded to be in the
‘online equal’ state.
NOTE: To download the application from Control Expert into the PLC, it is mandatory to
stop the PLC. However, the PLC may stay in RUN mode while uploading the application
to the PC via Control Expert.
The ‘online equal’ state may only be reached if the connection mode is ‘programming’. To
configure the connection mode, use the command Tool > Options > Connection.
Two different connection modes are available:
•

monitoring, page 83: state is ‘monitoring’ and no online modification is allowed,

33003101.29

85

Global project management

•

programming, page 83.

The distinction between executable code and upload information means that there are 2
kinds of modifications:
•

those which truly modify the executable information (e.g., which add a new EFB call or
a new ST instruction)

•

modifications that have an impact only on the Upload information (e.g. concerning
comments, graphical information of languages).

Consequently, these kinds of modifications may not need to be built depending on whether
upload information is loaded into PLC, comments and animation tables included in upload
information.
As a general rule, Control Expert prevents the user from doing actions by mistake that would
force them to stop the PLC and/or to perform a complete download:
•

either by simply disabling the forbidden functions in online mode

•

or by a warning message, as follows:

To know what parts have been modified, the application browser displays a specific mark for
the modified parts and in the title bar of the editors by character ‘*’.

Modify the Program
It is always possible to modify a section of the program in online mode. As soon as a section
has been modified, it is no longer animated until the next build and transfer to PLC.
Nevertheless, depending on the kind of modifications, a SFC graph may be reset after the
build and PLC update.
Some modifications performed in SFC might need a rebuild all command. In such cases, a
warning message appears in the editor. For example, deleting an action or a transition
section requires a ‘rebuild all’ command. However, removing an action or a transition section
from a step or a transition and keeping the section unused only requires an online build.

86

33003101.29

Global project management

NOTE: Adding an SFC section must be done offline, if the two following conditions are
fulfilled simultaneously:
•

If the project contains at least one SFC section already.

•

If the project has been designed with an earlier version than Unity Pro 3.0
Unity Pro is the former name of EcoStruxure Control Expert for version 13.1 or
earlier.

This modification requires a rebuild all of the project and a PLC stop to download the entire
application.

Modify Data
In the data editor, there is no specific operating mode.
Generally, it is allowed to modify the type of a variable or a Function Block (FB) in online
mode.
Modifying a data, which is used in the program, may have consequences wherever it is
used, on the contrary to an unused variable. Therefore online actions are more restricted on
used data.
NOTE: Adding a variable without rebuilding increases the memory usage until next
rebuild.
For used EDT variable or used DDT/FB instance, only comments and the initial values can
be modified. Unused variable/instance may be deleted. It is allowed to create new variable/
instance online.
Concerning DDT type, it is only allowed to change comments if the type is used. It is
possible to create new DDT or to delete an unused one.
For DFB type, it is possible to:
•

create, modify and delete sections

•

change comments

•

change initial values

•

add a new public or private variable

If there is no instance of the DFB, there is no limitation. The DFB type may even be deleted.
Finally creating new DFB type(s) and instantiating it in online mode is straightforward.

Modify the Configuration
For Modicon M340, Premium and Atrium PLCs, it is not possible to add or remove any
module in online mode. Parameters of an existing module on the contrary may be

33003101.29

87

Global project management

configured online. Once modified, the animated mode is no longer available until the next
build and PLC update.
For Modicon Quantum system PLCs, it is possible to add or delete a selection of modules
and change the parameters of an existing module in STOP and RUN mode. For more
information refer to Modicon Quantum, Change Configuration on the Fly, User Guide.
For Modicon M580 PLCs when the option CCTOF is selected, it is possible to add or delete
a selection of modules and change the parameters of an existing module in STOP and RUN
mode. For more information refer to Modicon M580, Change Configuration on the Fly, User
Guide.

Comment Concerning Offline Modifications
Modifications that are only possible offline and new application downloads require an offline
build and a rebuild all. In these cases, the modification is not possible online and a message
notifies the user.
The rebuild is needed:
•

After application creation or import

•

Once the application is already built:
◦

Changing some project settings

◦

CPU change

◦

Memory card change

◦

Memory card layout change

◦

Switching from real target to simulator and vice versa

Furthermore, if a flash PCMCIA card without additional SRAM (TSX MFPP •••M or TSX
MFPP •••K) is configured, no modification is allowed online. User is informed by a specific
message ‘This action is forbidden because: Flash Cartridge’.

Synthesis of Authorized and Unauthorized Modifications
The following table presents the main authorized and unauthorized online modifications.
The second column indicates which modifications have impact only to the upload
information and do not have any impact to the executable code:
Type of Modification

Impacts Only Upload
Information

Allowed in Online
Mode (RUN/STOP)

Requires to Build the
Application in Offline
Mode

Yes

Yes

No

General
Name of Station, Programs,
Sections

88

33003101.29

Global project management

Type of Modification

Impacts Only Upload
Information

Allowed in Online
Mode (RUN/STOP)

Requires to Build the
Application in Offline
Mode

Comment of Station,
Configuration, Programs,
Sections

Yes

Yes

No

Documentation Summary

Yes

Yes

No

Animation Table

Yes

Yes

No

Integrated Operator Screens

Yes

Yes

No

Functional View

Yes

Yes

No

Security Information:
Passwords, Protection
Attributes,...

No

Yes

No

Switch Simulator <-> Real
Target

No

No

Yes

Import/Export Project

No

Yes

No

Program elements (Sections,
Program Units): Add,
Change Execution Order

No

Yes

No

Modify the Code of a Section
(Task Section, SR,
Transition, Action, DFB
Sections)

Yes(1)

Yes

No

Modify the Code of EVT
Sections

No

Yes(2)

Yes

Modify the Code of SFC
Chart

No

Yes

No(1)

Premium Configuration: Add/
Delete a Module

No

No

Yes

Premium Configuration:
Change Module Parameters

No

Yes

No

Quantum Configuration: Add/
Delete a Module

No

Yes

No

Quantum Configuration:
Change Module Parameters

No

Yes

No

Changing Memory Sizes in
Configuration Screen

No

No

Yes

Program

Configuration/
Communication

33003101.29

89

Global project management

Impacts Only Upload
Information

Allowed in Online
Mode (RUN/STOP)

Requires to Build the
Application in Offline
Mode

Remove an Used Variable

No

No

Yes

Symbol an Used Variable

No

Yes

No

Type an Used Variable

No

No

Yes

Topological Address of an
Used Variable

No

Yes

No

Initial Value of an Used
Variable

No

Yes

No

Comment of an Used
Variable

Yes

Yes

No

Create, Remove or Modify
Unused Variables (EDT,
DDT)

No

Yes

No

Create, Remove or Modify
Unused Variables (FB)

No

Yes

No

Remove an Used Variable

No

No

Yes

Symbol an Used Variable

No

Yes

No

Type an Used Variable

No

No

Yes

Topological Address of an
Used Variable

No

Yes

No

Initial Value of an Used
Variable

No

Yes

No

Comment of an Used
Variable

Yes

Yes

No

Effective Parameter of an
Used Variable

Yes

Yes

No

Create, Remove or Modify
Unused Variables (EDT,
DDT)

No

Yes

No

Create, Remove or Modify
Unused Variables (FB)

No

Yes

No

No

No

Yes

Type of Modification

Global Variables (Used
Even in Animation Table or
Operator Screen)

Program Unit Variables
(Used Even in Animation
Table)

Used DFB
Type Name of Used DFB

90

33003101.29

Global project management

Type of Modification

Impacts Only Upload
Information

Allowed in Online
Mode (RUN/STOP)

Requires to Build the
Application in Offline
Mode

All Comments

Yes

Yes

No

Add a Parameter

No

No

Yes

Add a Public or Private
Variable

No

Yes

No

Delete or Change Unused
Private Variable

No

Yes

No

Initial Value of Parameters
and Variables

No

Yes

No

Other Attributes of
Parameters and Variables
(Public and Private)

No

No

Yes

Modify the Code of a section

No

Yes

No

Create a New DFB Type

No

Yes

No

Delete an Unused DFB Type

No

Yes

No

Create a New DDT Type

No

Yes

No

Delete an Unused DDT Type

No

Yes

No

Used DDT

(1) Modifying only the graphical layout or the free form comments does not impact code generation, but only
generation of the upload information.
(2) This is only available in the RUN mode for the Quantum modules.

Connection and Disconnection
At a Glance
Connection enables you to change from offline mode to online mode. On connection, data in
the controller and the terminal is compared:
•

If the information is identical, the online mode is Equal.

•

If the information is different, the online mode is Different.

By disconnecting, you can change from online mode to offline mode.

33003101.29

91

Global project management

Equal Online Mode
On connection to the controller, Control Expert runs in Equal online mode when executable
files and the upload information are identical in the controller and in the terminal.
You can modify the project in the same way as in offline mode. Generating the executable
also automatically triggers loading of modifications to the controller.
If the project program has been modified in the terminal without regenerating the
executable, only the non-modified parts of the project are animated.
To animate the entire project again, generate the executable and update the controller.

Different Online Mode
On connection to the controller, Control Expert runs in Different online mode when
executable files and the upload information are different in the controller and in the terminal.
To run in Equal online mode, transfer the project between the terminal and the controller.
In Different online mode, the animation level is limited to access to located variables through
their topological addresses. Modification of the program is not authorized.

Connect the Controller
Step

Action

1

Upon the first connection, open the Set Address dialog box, page 93 (PLC > Set Address).

2

Configure a connection in either the PLC or Simulator group box.

3

Make the connection (PLC > Connect).

Disconnect the Controller
Step
1

92

Action
Click PLC > Disconnection.

33003101.29

Global project management

Automatic Disconnection
Increase the Timeout communication parameter, page 102 to help avoid an automatic
switch from online mode to offline mode (which is possible if the user application execution
time is greater than the timeout communication time).

Access a Controller Over a Network
Controller Access
Access a new controller over the network:
Step

Action

1

Open the Set Address dialog box (PLC > Set Address).

2

In the PLC group box, enter the address of the new controller in the Address field.

3

In the PLC group box, use the Communication Protocol pull-down menu to select a communication
type, page 98.
NOTE: Ethway/IP drivers are not available in the Set Address dialog box. To use this type of
communication, manually enter ETHWAY01 or ETHWAY02 in the Communication Protocol
pull-down menu.

4

Make the desired modifications:
•

Click the Communication Parameters buttons in the PLC and/or Simulator group boxes to
modify the communication parameters, page 102.
NOTE: The simulator starts on port number 502 by default. To change the port number,
enter an unused port number in the Simulator Address box. (For example, address
127.0.0.1:511 corresponds to port number 511.)

•

Click the Bandwidth button to modify the connection bandwidth, page 103.

5

Click the Test Connection button to test the connection.

6

Click the OK button to confirm the modifications.

Set Address Parameters
These parameters appear in the Set Address dialog box:

33003101.29

93

Global project management

Group box

Parameter

Description

PLC

Address

Controller address (by default, the address of the controller physically wired
to the computer).
The drop-down menu lists any previous addresses entered. Click the trash
can icon to clear the drop-down list.

Simulator

Communication
Protocol

This drop-down selects the type of communication with the network for the
controller.

Communication
Parameters

By clicking this button you access the controller communication parameters,
page 102.

Address

Simulator address
The drop-down menu lists any previous addresses entered. Click the trash
can icon to clear the drop-down list.

(buttons)

(checkbox)

Communication
Protocol

This drop-down selects the type of communication with the network for the
simulator.

Communication
Parameters

By clicking this button, you access the simulator communication parameters,
page 102.

Bandwidth

Click this button to display the Online Mode Services Bandwidth dialog
box, page 103.

Test Connection

Click this button to execute a connection test without closing the Set
address dialog box.

Speed rate autoadaptation at the end
of download

Select (check) this box to use this mode for applications that do not require a
specific speed rate (such as modems).

Network Address Syntax
The network address syntax is documented in the Communication Services and
Architectures, Reference Manual.
This table describes the various authorized addresses according to the platforms and media
supports:

94

33003101.29

Global project management

Platform

Support

Address syntax

Premium

Uni-Telway

SCP01

X Way

Uni-Telway

UNTLW01

X Way Example: UNTLW01 0.2.1.4 access to the
Uni-Telway slave at address 4 which is connected to
rack 0, module 2, channel 1 of the local controller.

Fipway

FIP01, FIP02,
FPP2001 (driver for
the TSX FPP20 card)

X Way

Fipio

FIP01, FIP02,
FPP2001

X Way Example: FIP02 \2.55\SYS to access to
FIPIO connection point 55 through the privileged
terminal Fipio (address 63 for Premium)
Example: FIP01 SYS to access to Fipio Master
through the privileged terminal Fipio (address 63 for
Premium).

PCIway

PCIWAY01,
PCIWAY02

X Way

Ethway

ETHWAY01,
ETHWAY02

X Way

XIP

XIP01 to XIP05

X Way Example: XIP01 {3.5}\2.55\SYS to access a
FIPIO connection point 55, through network 3 and
station 5 controller.
Example: XIP02 {3.5}0.2.0.4 access to a Uni-Telway
slave connection at address 4 which is connected on
the rack 0 module 2 channel 0 of network 3 and
station 5 controller.

EtherNet/IP

TCP/IP

IP address

EtherNet/IP

TCP/IP**

IP address; Index or
"DNS machine name; Index"

33003101.29

USB

USB

implicit; no address is necessary as the connection
is point to point. However, it is possible to enter an X
Way address when the controller acts as an X Way
router

Modbus Plus

MBPLUS01 to
MBPLUS04

Modbus Plus Address Example: MBPLUS01 2.1
access to Modbus Plus node address 1 which is
connected after the Modus Bridge address 2.

95

Global project management

Platform

Support

Address syntax

Quantum

Serial Modbus

MODBUS01 to
MODBUS04

Modbus Slave Number

Modbus Plus

MBPLUS01 to
MBPLUS04

Modbus Plus Address

Ethernet

TCP/IP

IP Address Example: TCPIP 84.0.127.6 access to
an Ethernet TCP/IP station.

EtherNet/IP

TCP/IP***

IP address; Index or
"DNS machine name; Index"

Modicon M340

USB

USB

implicit; no address is necessary as the connection
is point to point

Serial Modbus

MODBUS01 to
MODBUS04

Direct Address: Modbus slave number
Remote address: Link_address.Modbus Slave
number
Link_address = r.m.c. of Modbus link
Direct address example: 66
Bridging example:

Ethernet

TCP/IP

•

66\\0.0.3{118.159.35.45} for Modbus slave 66
to the controller on Ethernet.

•

66\\0.3.0{118.159.35.45} for Modbus slave 66
to the controller on the Ethernet NOE in slot 3.

Direct address: IP Address
Remote address: Netlink {IP address}
Netlink address = r.m.c. of Ethernet link
Direct address example: 84.0.127.6
Bridging example:

EtherNet/IP

TCP/IP**

•

139.160.235.20\\0.3.0{118.159.35.45} for
Ethernet controller to the controller on the
Ethernet NOE in slot 3.

•

139.159.35.20\\0.0.0.66 for Ethernet to
Modbus slave 66.

IP address; Index or
"DNS machine name; Index"

USB

USB

SYS or empty
Bridging example: SYS\\0.0.0.66 for USB to Modbus
slave 66.

96

33003101.29

Global project management

Platform

Support

Modicon M580

Ethernet

Address syntax
TCP/IP

Direct address: IP Address

HTTPS

Remote address: Netlink {IP address}

Modbus TCP

Netlink address = r.m.c. of Ethernet link
Direct address example: 84.0.127.6
Bridging example:

EtherNet/IP

TCP/IP**

•

139.160.235.20\\0.3.0{118.159.35.45} for
Ethernet controller to the controller on the
Ethernet BMXNOR in slot 3.

•

139.159.35.20\\0.4.0.66 for Ethernet to
Modbus slave 66 of channel 0 of a
BMXNOM0200 in slot 4.

IP address; Index or
"DNS machine name; Index"

USB

USB

SYS or empty

Modbus TCP via USB

Bridging example: SYS\\0.4.0.66 for USB to Modbus
slave 66 of channel 0 of a BMXNOM0200 in slot 4.

HTTPS TCP via USB
Simulator

Ethernet

TCP/IP

IP address; Index **

Modbus TCP

"localhost"
"DNS machine name; Index" **

**: "Index" is the Modbus Plus or Modbus index stipulated in the bridge that you want to cross. This access works only in
display mode: do not use it to modify the program or to force values.
***: "Index" is the Modbus Plus or Modbus index stipulated in the bridge that you want to cross.
NOTE: Use quotation marks when the address includes characters other than figures, full stops, or semi-colons.
Otherwise, the address may be analyzed syntactically.

Access a Controller Beyond a Router
To communicate to several controllers behind routers, configure a network address
translation table in EcoStruxure Control Expert to handle different ports. In this case, supply
the router address and different ports to reach controllers behind the routers.
Example: For a router address of 139.160.39.12, these controller addresses are local:

33003101.29

97

Global project management

Controller Number

Controller Address

1

192.168.0.1:502

2

192.168.0.2:502

3

192.168.0.3:502

The above example shows controllers with different addresses, but using the same port.
Network Address Translation Table: Example of a network address translation table:
Port

Destination

TCP/IP 3501

192.168.0.1:502

TCP/IP 3502

192.168.0.2:502

TCP/IP 3503

192.168.0.3:502

The above example shows the same router address with different ports, each port
corresponding to a controller address.
NOTE:
•

EcoStruxure Control Expert can communicate with controller 2 using the router
address followed by port 3502.

•

In the Set Address dialog box, manually enter 139.160.39.12:3502.

•

The router sends the message to the address 192.168.0.2:502 (configured in the
router in the network address translation table).

•

To communicate with other controllers, use the same router address, but change
the port number.

Overview of Types of Connection Possible With
Schneider Controllers
At a Glance
EcoStruxure Control Expert connects to Modicon M340, Modicon M580, Premium, Atrium,
and Quantum controllers in different ways.
Each type of connection has its own characteristics. The following table provides an
overview of the different possibilities.

98

33003101.29

Global project management

Connection Solutions

WARNING
UNINTENDED EQUIPMENT OPERATION
Do not connect more than one controller over USB on the same computer.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.
The following table shows the different solutions that can be used to connect a controller
with EcoStruxure Control Expert.
Type of Connection

M340

M580

Premium and
Atrium

Quantum

USB

All processors

All processors

On processors:

On processors:

Uni-Telway

-

Modbus (1)

On processors:

33003101.29

•

BMX P34 1000

•

BMX P34 2000

•

BMX P34 2010

•

TSX P57 4634

•

TSX P57 554

•

TSX P57 5634

•

TSX P57 6634

•

140 CPU 651
50

•

140 CPU 651
60

•

140 CPU 651
60S

•

140 CPU 652
60

•

140 CPU 658
60

•

140 CPU 670
60

•

140 CPU 671
60

•

140 CPU 672
60

•

140 CPU 672
61

•

140 CPU 671
60S

•

140 CPU 678
61

-

All processors, via
computer port and
PCMCIA cards

-

-

-

All processors have a
Modbus connection
which can be used
by EcoStruxure
Control Expert.

99

Global project management

Type of Connection

XIP (2)

M340
•

BMX P34
20102

•

BMX P34 2020

-

M580

Premium and
Atrium

Quantum

-

Via the following
modules:

-

•

TSX ETY 110

•

TSX ETY 4103

•

TSX ETY 5103

•

TSX ETY
PORT

•

Ethernet
channel of TSX
P57 4634

•

Ethernet
channel of TSX
P57 5634

•

Ethernet
channel of TSX
P57 6634

Modbus Plus

-

-

Via PCMCIA cards
TSX MBP 100 (2)(3)(4)

All processors

Ethernet TCP/IP (2)

Processors Ethernet
channels:

All processors

Processors Ethernet
channels:

Processors Ethernet
channels:

•

BMX P34 2020

•

TSX P57 4634

•

BMX P34 2030

•

TSX P57 5634

•

BMX P34
20302

•

TSX P57 6634

Via the following
modules:
•
•

100

BMX NOE
0100
BMX NOE 0110

Via the following
modules:
•

TSX ETY 4103

•

TSX ETY 5103

•

TSX ETY
PORT (3)

(3)
(3)

•

140 CPU 651
50

•

140 CPU 651
60

•

140 CPU 651
60S

•

140 CPU 652
60

•

140 CPU 658
60

Via the following
modules:
•

140 NOE 211
x0

•

140 NOE 251
x0

•

140 NOE 771
00

•

140 NOE 771
01

•

140 NOE 771
10

33003101.29

Global project management

Type of Connection

M340

-

PCI

M580

-

Premium and
Atrium

On Atrium
processors only:
•

TSX PCI 57
204

•

TSX PCI 57
354

Quantum
•

140 NOE 771
11

•

140 NOE 771
20

-

Fipio (2)

-

-

All controllers
connected to the
Fipio bus to which
the PC running
EcoStruxure Control
Expert is connected,
as well as all those
accessible via X-Way
routers

-

Fipway (2)

-

-

All controllers
connected to the
Fipway network to
which the PC running
EcoStruxure Control
Expert is connected,
as well as all those
accessible via X-Way
routers

-

(1) Bluetooth connection is limited to Diagnostics and Animation.
(2) Requires a valid application to be installed on the controller and requires the communication cards or modules used
to be configured correctly.
NOTE: For Modicon M580 and M340 controllers, the TCP/IP connection does not require a valid application inside
the controller to work.
•

For details on Modicon M580 default address configuration, refer to Control Expert Configuration Tabs (see
Modicon M580, Hardware, Reference Manual).

•

For details on Modicon M340 default address configuration, refer to Methods for IP Addressing (see Modicon
M340 for Ethernet, Communications Modules and Processors, User Manual).

(3) Cannot be used to view application-specific dialog boxes in online mode.
(4) Programming mode, page 83 cannot be accessed via a Modbus Plus network.

33003101.29

101

Global project management

Access Communication Parameters
Access Controller Parameters
Access the communication parameters for the controller:
Step

Action

1

Open the Set Address dialog box, page 93 (PLC > Set Address).

2

In the PLC group box, click the Communication Parameters button to open the PLC
Communication Parameters dialog box.

3

Configure these parameters:

4

•

Number of tries: Enter the number of recovery attempts to make.

•

Timeout (ms): Enter a timeout delay to use for recovery:
◦

Uni-Telway: Use the value 4000 ms.

◦

Modbus ASCII: Use the value 6000 ms.

•

Speed rate auto-adaptation at the end of download: Select (check) this box to automatically
use the maximum speed permitted by the connected media (to a maximum of 115 KBaud). This
option is only available in Uni-Telway mode for TSX573•• and TSX574•• controllers. For other
controller types, the speed at 115 KBaud, this option has no effect.

•

Speed at 115 KBds: Select (check) this box to automatically set the project loading speed to
115 KBaud.

•

Driver Settings: Click this button to display the driver management dialog box (see
Communication Drivers, Installation Manual).

Click the OK button to confirm the configuration.

Access Simulator Parameters
Access the communication parameters for the simulator (see EcoStruxure™ Control Expert,
Program Languages and Structure, Reference Manual):
Step
1

Open the Set Address dialog box, page 93 (PLC > Set Address).

2

In the Simulator group box, click the Communication Parameters button to open the Simulator
Communication Parameters dialog box.

3

Configure these parameters:

4

102

Action

•

Number of tries: Enter the number of recovery attempts to make.

•

Timeout (ms): Enter a timeout delay to use for recovery.

Click the OK button to confirm the configuration.

33003101.29

Global project management

Access Bandwidths
You may divide up the bandwidth quota allocated to EcoStruxure Control Expert for the
selected communication medium between the different functions available in online mode.
Connected Mode Services Bandwidth dialog box is used to define the percentage of
bandwidth allocated to each of the 4 categories of functionality in online mode:
•

Animation Support: animation tables, operator screens, animation of language
editors, application-specific dialog boxes. The higher the percentage allocated, the
higher the frequency with which the data in the controller is scanned.

•

PLC Monitoring: monitoring of the overall operating mode of the controller (Run or
Stop), or of its tasks for the "Program debugging" function. The higher the percentage
allocated, the higher the frequency with which the state of the controller and its tasks is
scanned.

•

PLC Screen (controller debug dialog box): the higher the percentage allocated, the
higher the frequency with which the controller and application information is scanned.

•

Diagnostic (Diagnostic Viewer). The higher the percentage allocated, the higher the
frequency with which the alarms in the controller are acquired.

With the foregoing parameters, you can optimize performance in online mode by adjusting
the parameters to suit:
•

the characteristics of the project loaded onto the controller: numerous and frequent
diagnostics alarms, many animation screens open at once

•

the use made of online mode: the most frequently used functions.

Procedure:
Step

Action

1

Access the Set Address dialog box, page 93.

2

Click the Bandwidth button to open the Connected Mode Services Bandwidth dialog box.

3

Using the sliders, adjust the parameter values to suit the characteristics of your project and the
functions you use most frequently in online mode.
NOTE: Click the Default button to revert to the default values.
NOTE: The Freeze option is used for fine adjustment (in increments) of the parameters to suit
the characteristics of the project loaded in the controller. It is used to retain the value of a
parameter once the response time of the corresponding function is determined, and then adjust
only the parameters corresponding to the other functions.

4

33003101.29

Click the OK button to confirm the configuration.

103

Global project management

Project comparison
At a Glance
Project comparison provides you with a concise overview of the possible differences
between a project embedded in the PLC and a project in the terminal. For each project, the
following information is displayed:
•

Name,

•

Version,

•

Last build: date and time the executable was last generated.

•

SourceSafeSignature: an SHA256 algorithmic fingerprint of the safe application.

Procedure
Perform the following actions to launch project comparison:

104

33003101.29

Global project management

Step

Action

1

Activate the PLC > Compare command, which displays the screen below.

NOTE: Both the project and the safe application SourceSafeSignature values are compared. The
combination of the two comparisons is displayed in an icon placed between the two
SourceSafeSignature values:

2

•

The icon in the graphic, above, indicates both the Projects and the SourceSafeSignatures are
DIFFERENT.

•

indicates both the Projects and the SourceSafeSignatures are EQUAL.

•

indicates the Projects are DIFFERENT, but the SourceSafeSignatures are EQUAL.

Confirm with OK.

Different projects
If the projects are different, 2 commands let you carry out a transfer between the terminal
and the PLC or vice versa, thus changing to Equal online mode:
•

Transfer Project to PLC, transfer the project from the terminal to the PLC,

•

Transfer Project from PLC, transfer the project from the PLC to the terminal.
NOTE: When the transfer is not possible, the corresponding button is grayed out (for
example, the Transfer Project from PLC command is grayed out when the project
embedded in the PLC is invalid or when information required for uploading is missing or
invalid).

33003101.29

105

Global project management

Conversion of Legacy Applications/Projects
Introduction
There are two possibilities to convert legacy applications to EcoStruxure Control Expert.
•

Global conversion provides to convert a legacy application (PL7, Concept) to
EcoStruxure Control Expert as a whole.

•

Partial conversion with the conversion wizard provides to select parts of a legacy
application to be converted and to control the conversion result.

To convert a legacy application to EcoStruxure Control Expert, first export the application out
of the legacy software (PL7, Concept).
NOTE: In case of global conversion with a default hardware configuration (see below)
as well as in case of partial conversion, the user edits and completes the hardware
configuration.

Global Conversion
To convert a legacy application as a whole, select the file exported out of the legacy
software in EcoStruxure Control Expert (File > Open).
The respective converter (PL7 Converter, Concept Converter) automatically generates a
EcoStruxure Control Expert application.
For detailed information on the converters, refer to EcoStruxure™ Control Expert, PL7
Application Converter, User Manual or EcoStruxure™ Control Expert, Concept Application
Converter, User Manual.
•

Global conversion for Premium and Quantum also contains a hardware configuration.

•

Applications with controllers that do not have a direct equivalent in EcoStruxure Control
Expert (Compact, Momentum, TSX Micro) should be converted using the partial
conversion with the conversion wizard.

However, if a global conversion is chosen, a default hardware configuration is generated:

106

•

For global conversion of Compact applications you can select either Quantum or
Modicon M340 as the target controller. Refer to Importing an LL984 Application, page
107.

•

Global conversion of Momentum applications contains only a default Quantum
hardware configuration with a controller (140CPU53414A/U) and a power supply
(140CPS42400). If needed the default controller can be replaced.

•

Global conversion of TSX Micro applications contains only a default Modicon M340
hardware configuration with a controller (BMXP342020) and a power supply
(BMXCPS2000). If needed, the default CPU can be replaced.

33003101.29

Global project management

Partial Conversion
To convert a legacy application partially to Control Expert, use the conversion wizard.
Launch the conversion wizard in EcoStruxure Control Expert (Tools > Convert Partially).
With the conversion wizard you can execute these actions:
•

Select the parts of the application to be converted.

•

Remap I/O objects before conversion.

•

Adapt concurrently the hardware configuration of the new application in EcoStruxure
Control Expert.

•

Modify the amount of memory that the controller uses.

The partial conversion is possible for TSX Micro, Premium, Quantum, Momentum, and
Compact applications.
It is good practice to prepare a Modicon M340 hardware configuration with a partial
conversion for Compact and Momentum applications.
NOTE: For detailed information, refer to the Conversion Wizard chapter, page 1733.

Importing an LL984 Application
Introduction
When you import an application to EcoStruxure Control Expert from other programming
software, some functions may behave differently.
For example:
•

The cold start behavior of EcoStruxure Control Expert LL984 applications is different
from that of legacy LL984 applications.

•

Imported Concept IEC coils behave differently than imported LL984 coils.

•

EcoStruxure Control Expert MATH functions might not behave the same as legacy
LL984 (overflow, underflow, and so on).

33003101.29

107

Global project management

WARNING
UNINTENDED EQUIPMENT OPERATION
•

After importing an application program, edit the result carefully to verify that all logic
elements are completely ported and located correctly in the program.

•

Test the application before putting it into operation to verify that it operates as
expected.

•

If necessary, edit the program to verify that the imported logic operates as intended.

Failure to follow these instructions can result in death, serious injury, or equipment
damage.

General Message after Import
After the import check the log file or error and warning messages, page 116.
Analyze and Build the project.

Import
Import an LL984 application with a menu command (File > Open).
Please refer to Open dialog box, page 76.
You can import the following legacy LL984 applications:
•

Concept Projects (*.ASC)

•

Modsoft Projects (*.CFG)

•

ProWORX32 Databases (*.PWX)

•

ProWORX Nxt (*.DCF)
NOTE: Imported MSTR functions are not designed to work with Modicon M340
controllers. After an application is converted to EcoStruxure Control Expert, manually
update it. Replace the MSTR function with READ_VAR and WRITE_VAR functions.

For further information, refer to Import / Export of LL984 Applications (see EcoStruxure™
Control Expert, LL984 Editor, Reference Manual).

108

33003101.29

Global project management

LL984 Options Dialog Box (-> Target Controller Quantum)
After selecting a legacy LL984 application file, this LL984 Options dialog box is displayed.
This example shows a legacy Quantum LL984 source application with Quantum selected in
the Target PLC Family group box:

Element

Description

Application

Display the name of the legacy application to be imported.

Source PLC Family

Display the controller family of the legacy application to be imported.

OK

Start the import.

Cancel

Display a message ...“Convert” step failed, no application is imported,
and this message is generated in the import log file: “Conversion terminated
by User”.

Full Topological

This check box is used only to convert applications to Modicon M340 controllers.

33003101.29

109

Global project management

Element

Description

Symbols
Original

Select this option to use the original variable names of the legacy application in
your new EcoStruxure Control Expert application.

_XYYYYY

Select this option to automatically convert the legacy variable names.
The new variable names are composed according to these conventions:
•

_: An underscore is the leading sign of the converted variables.

•

X: This symbol represents the data type in the memory area.

•

◦

0: %M (memory bit)

◦

1: %I (discrete input)

◦

3: %IM (input word)

◦

4: %MW (memory word)

YYYYY: represents the address number.

For example _400001 stands for%MW1.
Target PLC Family
Quantum

Select this option to use the Quantum as target controller.

M340

Select this option to use the Modicon M340 as target controller.
NOTE: The Modicon M340-specific parameters for full topological
addressing are listed in a separate table below.

Momentum

Select this option to use the Modicon Momentum under EcoStruxure Control
Expert as a target controller.

Label causes SR

Select this option to import a segment containing labels as an SR segment, even
if its scheduling does not express this.
Labels are allowed only in SR segments.
For details, refer to the discussion of called subroutines, page 1165.

110

33003101.29

Global project management

Element

Description

Shift 984 Remote

This additional option appears if the legacy application controller family is a 984
family.
If selected, a Quantum local rack is added to the application and all drop numbers
are increased by one until an unused drop number is reached, keeping the old
984 rack as the first remote rack (drop number 2) without the old controller.
If the option is not selected, conversion attempts to translate the local rack and its
modules to Quantum, as far as possible. A common situation encountered is that
984 local drops often contain more racks than allowed with Quantum.
NOTE: Select Shift 984 Remote to convert a 984 Quantum application from
a ProWORX project file (.pwx or .cfg file) that has more than two 800 Series
drops. Otherwise, the local bus supports a maximum of two 800 Series
drops.

Long Comments are in
project and in directory

This additional dialog box displays the path where the long comments are stored if
the legacy application contains long comments.
This path is identical to the path where the legacy application is stored plus one
additional directory for the long comments.
Long comments appear twice in the conversion:
•

They appear inside the internal project database of the data editor.

•

They appear as text files in the additional application path directory for long
comments.

To back up all application information, only the files in the additional application
path directory are saved.
To achieve consistency between data editor and text files, edit the comments in
both places together.

LL984 Options Dialog Box (-> Target Controller Modicon M340)
You can determine the kind of addressing when you convert a legacy LL984 application to a
Modicon M340 application. By default, Mixed topological / State RAM addressing is used
(option Full Topological not selected).
Mixed Topological / State RAM Addressing (-> Modicon M340)

33003101.29

111

Global project management

This is an example for converting a legacy Compact application to a Modicon M340
application with Mixed topological / State RAM addressing (option Full Topological not
selected):

NOTE:
To import a legacy LL984 Compact application that uses Modbus requests to
communicate with an HMI device, use State RAM addressing to preserve the Modbus
exchange between the controller and the HMI.
Full Topological Addressing (-> Modicon M340)
To convert a legacy LL984 application to a Modicon M340 application with full topological
addressing, seletc the Full Topological option:

112

33003101.29

Global project management

•

All word variables get a declaration with a symbol and the topological address in the
data editor, if not already present.

•

Input Words are copied to a mirror area of memory words to allow SCADA access.

•

Discrete words are directly addressed with topological addresses in the programs if no
symbols are defined for them, thus directly showing their hardware connection to the
controller.

•

If SCADA access is required to discrete inputs, the input bits can be copied as well to a
mirror area of memory bits by checking Copy Input Bits.

•

SCADA access for inputs with Full Topological checked needs modified addresses in
the SCADA system. Add the offsets in the dialog box to the original offsets and use the
memory areas instead of the input areas.

33003101.29

113

Global project management

This is an example for converting a legacy Compact application to a Modicon M340
application with full topological addressing:

Use these parameters to convert a legacy LL984 application to a Modicon M340 application
with full topological addressing:

114

33003101.29

Global project management

Element

Description

Full Topological

Activate this option to convert input word addresses (3x) of the legacy LL984
application to a separate, mirrored area of the %MW areas of the target Modicon
M340 application.
If this option is not activated, the legacy LL984 application is converted into a
State RAM Modicon M340 application.

Input Word Offset

Enter the offset for the input word addresses (3x) in the mirrored area of the %MW
area of the target Modicon M340 application.

Copy Input Bits

Activate this option to additionally convert input bit addresses (1x) to the mirrored
area of the %M area of the target Modicon M340 application.

Input Bit Offset

Enter the offset for the input bit addresses (1x) in the mirrored area of the %M area
of the target Modicon M340 application.

NOTE: With this Full Topological option activated, manually change the access to the
%I and %IW addresses in the SCADA components.

Converting a Legacy Compact Application to Modicon M340 with
Full Topological Addressing
During conversion of a legacy Compact application to a Modicon M340 application with full
topological addressing, the import automatically creates separate ST code sections for input
and output operations with copying commands to transfer I/O data to the mirrored memory
areas.
Please refer to Module Emulation (see EcoStruxure™ Control Expert, LL984 Editor,
Reference Manual).

Import Behavior
During import of a legacy LL984 application, these errors may be detected:
•

The controller family is not supported.

•

The I/O family is not supported.

•

The I/O module is not supported.

•

The rack count is exceeded.

•

The instruction/function block is not supported.

•

There is a non-coil in column 11.

Generally such an issue does not stop the import.

33003101.29

115

Global project management

Instead a message is displayed for each of these detected problems in the Import/Export
tab of the Output Window at the bottom of the EcoStruxure Control Expert user interface.
Double-click such a message in the Output Window to access the respective dialog box in
your application.
If detected problems occur, the following is done during import:
•

Unsupported controllers or I/O families are replaced by a default Quantum/Modicon
M340 configuration.

•

Unsupported I/O modules are ignored if Quantum is the target controller family.

•

Exceeding racks and their modules are ignored.

•

Unsupported instructions are represented by empty DFBs that look identical to the
LL984 instruction. In such a case, proceed as described under Not Supported Legacy
LL984 Instructions and User Loadables (see EcoStruxure™ Control Expert, LL984
Editor, Reference Manual).

•

Equation networks with questionable conversions (for example implicit type cast)
contain the imported equation statement and an additional message.
Equation networks that are not compliant with Modicon M340 variable alignment rules
cause a build error during Analyze.
For details, refer to Equation Networks (see EcoStruxure™ Control Expert, LL984
Editor, Reference Manual).

•

The import of a legacy application that contains duplicated identifiers is aborted. For
details, refer to Duplicated Identifiers (see EcoStruxure™ Control Expert, LL984 Editor,
Reference Manual).

If parts of a legacy application are not imported after Analyze and Build of the project, an
appropriate message is displayed. In this case, adapt the application manually. (For
example, in case of Modicon M340 by selecting Mixed topological and State RAM in the
Memory Tab, page 1217 of the modules and subsequently fixing the related variables).

Import Log File
After import, a message informs you that the conversion and import are finished and
reminds you to look at the import log file.
The import log file is stored in the root directory of your application.
Analyze and Build the project.

116

33003101.29

Global project management

Transfer the Project Between EcoStruxure Control Expert
and the Controller
Introduction
The transfer of a project facilitates these copying actions:
•

Copy the open project from EcoStruxure Control Expert to the memory of the controller
that corresponds to the selected address.

•

Copy the embedded project from the controller to EcoStruxure Control Expert. It then
becomes the active EcoStruxure Control Expert project.
NOTE: If you opened EcoStruxure Control Expert editor from the Topology Manager of
EcoStruxure Control Expert, you cannot transfer the project from the controller.
Depending on the controller platform, proceed according to the hardware platform:
•

M580, M340, MC80, and Momentum: Transfer (upload) the project from the
controller to the system project with Topology Manager.

•

Quantum and Premium: Transfer the project from the controller to EcoStruxure
Control Expert Classic.

Transfer from EcoStruxure Control Expert to the Controller
Transfer the active project to a controller:
Step

Action

1

Use the PLC > Set address command to define the controller to which you would like to transfer
your project, page 93.

2

Change to online mode, page 91.

3

Select the PLC > Transfer Project to PLC command, which displays the corresponding dialog box,
page 118.
NOTE: You can select the PLC Run after Transfer checkbox to automatically switch the
controller to run after the transfer.

4

Select the Transfer command to open a dialog box that displays the progress of the transfer.
NOTE:

33003101.29

•

You can interrupt the transfer with the Esc key to invalidate the controller project.

•

If the project has not been generated in advance, a dialog box appears that allows you to
generate it before the transfer (Rebuild All then Transfer) or interrupt the transfer
(Cancel Transfer).

•

In the event that the project is transferred to a Flash memory card, the transfer can take
several minutes.

117

Global project management

Transfer From the Controller to EcoStruxure Control Expert
Transfer the contents of the controller to EcoStruxure Control Expert:
Step

Action

1

Use the PLC > Set address command to define the controller from which you would like to transfer
the project, page 93.

2

Change to online mode, page 91.

3

Select the PLC > Transfer Project from PLC command to display a dialog box that monitor the
progress of the transfer.
NOTE: You can interrupt the transfer with the Esc key.

EcoStruxure Control Expert to Controller Transfer Dialog Box
Use the Transfer Project to PLC dialog box to transfer the project from EcoStruxure
Control Expert to the controller:

Parameter Descriptions
These are the parameters in the Transfer Project to PLC dialog box:

118

33003101.29

Global project management

Parameter

Description

PC Project

Identification field for the project in EcoStruxure Control Expert:
•

Name

•

Version

•

Last Build: date and time the executable was last generated.

•

SourceSafeSignature: An SHA256 algorithmic fingerprint of the safetyrelated application (for safety-related controllers).
NOTE: An icon located between the SourceSafeSignature entries in the PC
Project field and the Overwritten PLC Project field indicates a comparison
between the two values:
•

(The values are DIFFERENT.)

•
•
Overwritten PLC
Project

(The values are EQUAL.)
No icon indicates there is no application in the controller.

Identification field for the project in the controller. This project is overwritten by the
transfer:
•

Name

•

Version

•

Last Build: date and time the executable was last generated.

•

SourceSafeSignature: An SHA256 algorithmic fingerprint of the safetyrelated application (for safety-related controllers).

PLC Run after Transfer

If this checkbox is selected, the controller changes to run after the transfer.

Transfer

Execute a transfer.

Cancel

Cancel the transfer.

These are the parameters of the controller to EcoStruxure Control Expert transfer dialog
box:
Parameter

Description

Overwritten PC Project

Identification field for the project in EcoStruxure Control Expert: Name, version,
date and time the executable was last generated. The transfer overwrites the
project.

PLC Project

Identification field for the project in the controller: Name, version, date and time the
executable was last generated.

Transfer Project from
PLC

Execute a transfer.

Cancel

Cancel the transfer.

33003101.29

119

Global project management

Transfer Projects Deployed From EcoStruxure Control Expert
After you transfer a project to EcoStruxure Control Expert Classic that was deployed by
using EcoStruxure Control Expert, EcoStruxure Control Expert Classic has the same limited
functionality as EcoStruxure Control Expert editor that opens in the Topology Manager.
For example, the Rebuild all Project and Transfer Project to PLC commands are
disabled. However, the Build Changes command is available for the applicable changes
made offline or online. An on-screen message informs you about this limitation after the
transfer completes.

Incompatibility During a Transfer
These conditions during the transfer can trigger an on-screen message:
•

An incompatibility between the selected project and the controller configuration is
detected during the transfer from EcoStruxure Control Expert to the controller.

•

An incompatibility between the project in the controller and the EcoStruxure Control
Expert version is detected during the transfer from the controller to EcoStruxure Control
Expert.

Update of Upload Information
Upload Information
Upload information consists of:
•

Project upload information: graphic code for languages with LD contacts and chart of
FBD function blocks, symbols of located and unlocated variables.

•

Comments, such as variables, code sections, project, DFBs.

•

Animation tables.

These are always saved when a project backup is performed on the terminal (STU or STA
file), but may or may not be included with the executable code, page 544 when building the
project that is transferred to the controller.

Use of Upload Information
Upload information should be loaded in the controller only when it is strictly necessary. This
optimizes the available memory size and saves this for the executable code while imporving
the performance of modifications in online mode.

120

33003101.29

Global project management

In the coding and debug phase, this information is generally present on the workstation
and therefore does not need to be transferred to the controller, thus achieving a significant
performance gain.
In the maintenance and operation phase, include this information in the controller when
the application needs to be restored on empty terminals (that is, that do not have the project
STU or STA file). However, in addition to the gain in memory space, the absence of the
Upload information also helps protect against reading and writing.

Choice of Upload Information
By default, the upload information that is required to rebuild the project program is not
embedded in the controller.
You can choose the information to be embedded:
•

Embed information that is required to upload the project.

•

Embed comments (variables and types).

•

Embed animation tables.

Access the Upload information, page 544 (Tools > Project Settings > PLC Embedded
data).

Update
When you make modifications in online mode, you can choose between two modes for
updating the upload information:
•

automatic: The update of upload information is implicit on each build.

•

user request: The update is performed with an explicit menu command (PLC > Update
Upload Information).

The way in which upload information is updated is chosen in the Project Settings screen,
page 588 and is accessible from the Tools menu (Tools > Project Settings > PLC
Embedded data).
NOTE: The upload information is updated implicitly whenever a terminal project is
transferred to the controller (where this is included with the executable code).
Upon connection, your are prompted to confirm the update of the upload information (if
this has not already been performed).

33003101.29

121

Global project management

Sending a command to the controller
At a Glance
The Run/Stop and Init commands enable control of the project from the terminal when it is
stored on a target controller:
•

Run/Stop launches or stops execution of the project, (see EcoStruxure™ Control
Expert, Program Languages and Structure, Reference Manual)

•

Init initializes the project.

Procedure
Control the controller:
Step

Action

1

Use the PLC > Set address command to define the target controller that you wish to control,
page 93.

2

Change to online mode.

3

Activate the PLC > Run/Stop command to launch or stop execution of the project or the PLC
> Init command to initialize the project.

4

Confirm the command.

Project Backup Management for Modicon M340
At a Glance
Automatic and manual accesses are carried out between the Schneider BMX RMS •••••
memory card and EcoStruxure Control Expert or the controller to:
•

restore a project in the controller

•

save the controller project on the memory card

•

compare the controller project and the memory card project

The memory card needs a structure to contain program and data. Formatting without using
the SD Card Writer tool destroys this structure.

122

33003101.29

Global project management

NOTICE
INOPERABLE MEMORY CARD
Format the memory card using EcoStruxure Control Expert SD Card Writer tool.
Failure to follow these instructions can result in equipment damage.

NOTICE
LOSS OF APPLICATION DATA
•

Do not store the SD card where there is static electricity or probable electromagnetic
fields.

•

Do not store the SD card in direct sunlight, near a heater, or other locations where high
temperatures can occur.

•

Do not bend the SD card.

•

Do not drop or strike the SD card against another object.

•

Keep the SD card dry.

•

Do not touch the SD card connectors.

•

Do not disassemble or modify the SD card.

Failure to follow these instructions can result in equipment damage.

Restore Function
The restore function is carried out as follows:
•

•

Automatically:
◦

after a power cycle

◦

on a warm start

◦

on a cold start

Manually, using the EcoStruxure Control Expert command PLC > Project Backup... >
Backup Restore.
NOTE:
•

When you insert the memory card in run or stop mode, power cycle to restore the
project on the controller.

•

If the application contained in the memory card includes the RUN AUTO option,
then the controller will automatically restart in RUN mode with this application as
soon as the inserted memory card content is restored to the controller.

33003101.29

123

Global project management

WARNING
UNINTENDED EQUIPMENT OPERATION
Ensure that the intended user application is contained in the memory card before inserting
it into the controller.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.

Save Function
The save function is carried out as follows:
•

•

Automatically, after:
◦

a download, if the memory card is present and not write-protected

◦

online modification, if the memory card is present and not write-protected

◦

detection of a system bit %S66 rising edge

Manually, using the command PLC > Project Backup... > Backup Save.
NOTE: If you remove the memory card when the backup is in progress, the program on
the memory card is lost. With system bit %S65 you can disable processor access to the
memory card.
If the memory card is not present or write-protected, the download in Processor memory
is allowed but the online modification is not allowed.

Compare Function
You can compare your project with the one contained on the memory card. To do so, use the
command PLC > Project Backup... > Compare.

Memory Card State and Diagnostic
EcoStruxure Control Expert and the controller front panel display the status of the memory
card:

124

33003101.29

Global project management

Display on

Icon/LED
State

Description
Project on memory card is different from controller project.

Status bar at bottom of
EcoStruxure Control Expert

Memory card is not present on the controller or is inoperable.

LED on bottom of memory card
slot

CARDERR LED on the front
panel of the controller

no icon

Project in memory card is equivalent to controller project.

On

Access to the memory card is enabled.

Flashing

Activity between the memory card and the controller.

Off

Access to the memory card is disabled. You can remove the
memory card.

On

Memory card is missing or memory card is not detected, or
project on memory card is different from controller project.

Off

Memory card is detected, and project in memory card is
equivalent to controller project.

Project backup for Premium
At a Glance
Certain Premium controllers allow you to save the project program contained in the
executable zone (see EcoStruxure™ Control Expert, Program Languages and Structure,
Reference Manual) (RAM) of the controller in the backup memory zone.
The available backup memory card is the TSXMFPB096K.
Control Expert enables the use of these functions:
•

Compare your project with the one contained in the backup memory.

•

Automatic restore (shaded field) when the controller powers up, if the project program is
different

•

Save controller program on the memory card

•

Clearing of card data
NOTE: The backup function is not available when the project is already being executed
on a RAM or EPROM memory card.

33003101.29

125

Global project management

Comparison
To compare your project to the one in backup memory, activate this command:
PLC > Project backup > Compare...
Result: A dialog box appears informing you of the result of the comparison.

Backup Memory Card → RAM Transfer
Follow these steps to restore the contents of the backup memory to the Executable Zone of
the controller:
Step

Action

1

Set the WP switch on the backup memory card to ON (lock).

2

Insert the backup memory card into the controller to automatically trigger a cold start of the
controller.

Result: The memory card automatically transfers the contents of the backup memory to the
executable zone of the controller.

RAM → backup memory card transfer
Transfer the project program to the backup memory:
Step

Action

1

Set the WP switch on the backup memory card to OFF (unlock).

2

Insert the backup memory card into the controller.

3

Save the backup information (PLC > Project backup > Save...).

4

Accept any prompts to continue the action.

5

Remove the backup memory card from the controller.

6

Set the WP switch on the backup memory card to ON (lock).

Clearing procedure
Clear the backup memory:

126

33003101.29

Global project management

Step

Action

1

Set the WP switch on the backup memory card to OFF (unlock).

2

Insert the backup memory card into the controller.

3

Clear the backup information (PLC > Project backup > Save...).

4

Accept any prompts to continue the action.

Save/Restore Data Between a File and the Controller
At a Glance
Use the data transfer function to store the value of the following data (see EcoStruxure™
Control Expert, Program Languages and Structure, Reference Manual) in a file:
•

boolean-type located data (%Mi)

•

word-type located data (%MWi)

•

unlocated variables

•

function block instances

There are two types of data files:
File Type

Description

DAT

Saving controller data to a *.DAT file is allowed for all previous data types. *.DAT contains only
data blocks.
Restoring all data blocks from a *.DAT file to the controller is allowed if the project has not been
built since the Save was done.If a build was done, only BOOL and WORD located data (%Mi and
%MWi) are restored.

DTX

Saving controller data to a *.DTX file is allowed for all previous data types. In addition, application
references (at the time of the Save) are saved.
NOTE: I/O and device DDT objects cannot be saved in DTX data files.
Restoring data from a *.DTX file is allowed even if the application has been built and/or data has
been modified since the Save was done. Compatibility Rules for Restore Using a *.DTX File,
page 132 explains the restoration process and the types of data that cannot be restored.
NOTE: Convert any *.DAT files to *.DTX file by restoring the *.DAT file and then saving using
the *.DTX format.

NOTE: Use the data transfer function to migrate from different controller ranges. You
can save M340 or Premium data to a *.DTX file and restore that file to an M580
controller.

33003101.29

127

Global project management

CAUTION
LOSS OF DATA
Before transferring unlocated variables and function block instances data to the
controllercontroller, verify that the state of your application is compatible with the state of
the saved data.
Failure to follow these instructions can result in injury or equipment damage.

Saving Controller Data
If the controller is in RUN mode, the saving of data from the controller to a file may need
several application cycles, and the data in the file may be de-synchronized, which can affect
application execution during restoration.
NOTE: On forced bits, the value is saved but the forcing status (F) is not saved.

WARNING
UNINTENDED EQUIPMENT OPERATION
Before saving the data, verify the impact on the application execution.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.
You must perform the following actions to save the data from the controller to a file:

128

33003101.29

Global project management

Step
1

2

Action
Enable the menu item Save Data from PLC to File when these statements are true:
•

The controller is loaded with an application.

•

The controller is in RUN or STOP mode.

•

EcoStruxure Control Expert is running and is connected to the controller.

•

The application built in EcoStruxure Control Expert is equal to those in the controller.

•

The application in EcoStruxure Control Expert is in the built state.

Open the Save Data from PLC to File dialog box (PLC > Save Data from PLC to File):

For more information, refer to the corresponding dialog box, page 130.

33003101.29

3

Using the check boxes, select the data type(s) to be transferred. For located data, define the
range of data to be transferred by entering the start and end addresses of the range.

4

Define the path and the name of the file to which the data is to be saved.

5

Accept any on-screen prompts to execute the action.

129

Global project management

Data Transfer Dialog Box for Transfers to a File
This is the Save Data from PLC to File dialog box (controller in RUN mode):

These are the parameters in the Save Data from PLC to File dialog box.
Parameter

Description

Content

This field is used to define the type and range of the data to be transferred.
The check boxes are used to define the type of located data. Use the From and To
fields to define the range for located data.
Default values:
•

The %M and %MW check boxes are checked

•

The %M and %MW range is set to the controller values

•

Unlocated variables instances and Function block instances (DFB and
EFB) are not checked

To file

This field is used to define the path and name of the file.

Browse

Use this button to browse the disk to define the file name and path.

Restoring Data to the Controller
If forced bits are detected in the controller, the forcing status (F) and value are not updated
in the controller.

130

33003101.29

Global project management

If the controller is in RUN mode, the restoring of data to the controller from a file may take
several application cycles and the data may be de-synchronized, which can affect
application execution.

WARNING
UNINTENDED EQUIPMENT OPERATION
Before restoring the data, verify the impact on the application execution.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.
Restore the data from a file to the controller:
Step
1

Action
To enable the menu item Restore Data from File to PLC, the following must be true:
•

The controller is loaded with an application.

•

The controller is in RUN or STOP status.

•

EcoStruxure Control Expert is running and is connected to the controller.

•

The Application built in EcoStruxure Control Expert may be different than those in the
controller.

•

The Application in EcoStruxure Control Expert is built state.

NOTE: Complete the transfer with the controller in STOP mode.

2

Activate the PLC > Restore Data from File to PLC command.
If the controller is in RUN status, a message is displayed allowing to perform the transfer while
the controller is still operating (Ok) or to cancel the transfer.
If forced bits are detected in the controller, a message is displayed allowing to perform the
transfer (Ok) or to cancel the transfer.

33003101.29

131

Global project management

Step

Action
Result: The Restore Data from File to PLC dialog box opens.

3

Select the file to be restored to the controller.

4

Confirm with Open.

5

A confirmation message is asking you if you want to proceed with the transfer.

Compatibility Rules for Restore Using a *.DTX File
At a Glance
The DTX file allows a restore even if there have been changes in the application since the
last save.
When a restore is performed when the build number of the application is greater than the
version of the DTX file, EcoStruxure Control Expert analyses the content of the file to verify
the compatibility with variables of the controller application.
The following tables present the rules for restoring variables when there is a difference
between the *.DTX file and the controller application. This condition results from building the
application after data was saved in the *.DTX file.

132

33003101.29

Global project management

WARNING
UNINTENDED EQUIPMENT OPERATION
Before restoring the data, verify the impact on the application execution.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.

Controller Versions Compatibility (Premium, Quantum , M340,
M580)
The memory allocation for DTX files is not the same for all controller versions:
The DTX file is created from ...

Result

Controller version 2.0 or earlier

The data cannot be restored on controller version 2.1
or any subsequent comparable version(s).

Controller version 2.1 and any subsequent
comparable version(s)

The data cannot be restored on controller version 2.0
or earlier.

Simple Variable Compatibilities
Follow these rules to restore simple variables:
Data File
Contents

Controller
Application
Contents

Restore Behavior

EcoStruxure Control
Expert Message

1

Var1

Deleted

Var1 is not restored.

Var1: this variable no
longer exists.

2

-

New Var2

Var2 is kept in memory.

-

3

Var3

Var3 was renamed
into Var3-3 (name
changed)

The restore CANNOT BE
PERFORMED due to
technical limitations.

Var3: this variable no
longer exists.

Case

Var3 is deleted and Var3-3 is
a new variable.
4

33003101.29

Var4 is a simple
compatible type.

Var4 was changed
to a different simple
type. Source value
is compatible with
target type.

The Var4 is converted into the
new type, which has the same
value as source.

Var4: type of the variable
is changed (from TYPE1
to TYPE2). Types are
compatible.

133

Global project management

Case

5

6

Data File
Contents

Controller
Application
Contents

Restore Behavior

EcoStruxure Control
Expert Message

Var5 is a simple
compatible type.

Var5 was changed
to a different simple
type. Source value
is not compatible
with target type.

The restore CANNOT BE
PERFORMED.

Var5: type of the variable
is changed (from TYPE1
to TYPE2) but value may
not be compatible.

Var6 is a simple
incompatible type.

Var6 was changed
into another type.

Var5 is converted into a
different type (the target) and
its value is either:
•

longer than target type

•

not compatible with
target type

Restoration of the original
value CANNOT BE
PERFORMED. Var6 retains
its application value.

+
Var5: value not
compatible for
conversion between
TYPE1 and TYPE2.
Var6: type of the variable
is changed (from TYPE1
to TYPE2). But types are
not compatible.

Structured Variable Compatibilities
The following table presents the rules followed for restoring structured variables:
Case

Data File
Contents

Restore Behavior

Controller
Application
Contents

EcoStruxure Control
Expert Message

DDT Types
7

Var7 is a DDT type.

Var7 was changed
to a simple type.

The restore CANNOT BE
PERFORMED because type
is not compatible.

Var7: type of the variable
is changed (from TYPE1
to TYPE2). But types are
not compatible.

8

Var8 is a simple
type.

Var8 was changed
to a DDT type.

The restore CANNOT BE
PERFORMED because type
is not compatible.

Var8: type of the variable
is changed (from TYPE1
to TYPE2). But types are
not compatible.

9

Var9 is a DDT type.

Var9 is changed to
another DDT type.

The restore CANNOT BE
PERFORMED because type
is not compatible.

Var9: type of the variable
is changed (from TYPE1
to TYPE2). But types are
not compatible.

10

Var10 is a DDT
type.

The DDT type has
changed.

Make the mapping of the field
(see the cases from 1 to 9
and cases from 11 to 16 for
array type sub-fields).

Var10.SubField1: … (see
cases 1 to 9 and 11 to
16).

ARRAY Types
11

134

Var11 is an array.

Var11 is an array of
the same type,

Transfer the data file values.
The rest of the longer
application array is kept.

-

33003101.29

Global project management

Case

Data File
Contents

Controller
Application
Contents

Restore Behavior

EcoStruxure Control
Expert Message

same starting index
but longer.
12

Var12 is an array.

Var12 is an array of
the same type,
same starting index
but shorter.

Transfer the data file values
until target array is full. The
rest of the source array is lost.

Var12: length of
ARRAY… array (range #
2) is shorter. Last
indexes will be lost.

13

Var13 is an array.

Var13 is an array of
the same type, but
starting index is
lower or a different
type. Ending index
is the same

The restore CANNOT BE
PERFORMED because
starting indexes must be
identical.

Var13: low bound of
ARRAY… array (range
#2) has changed.
Cannot restore.

14

Var14 is an array.

Var14 is an array of
the same type, but
starting index is
higher or a different
type. Ending index
is the same

The restore CANNOT BE
PERFORMED because
starting indexes must be
identical.

Var14: high bound of
ARRAY… array (range
#2) has changed.
Cannot restore.

15

Var15 is an array.

Var15 is an array of
the same type, but
the lower and
upper indexes are
shifted. The length
is the same.

The restore CANNOT BE
PERFORMED because
starting indexes must be
identical.

Var15: bounds of
ARRAY… array (range
#2) have changed.
Cannot restore.

16

Var16 is an array.

The type of the
array has changed

See cases 1 to 10 and 7 to
10.

See cases 4 to 10 and 11
to 16.

Elementary Type Compatibilities
BOOL, BYTE, INT, UINT, DINT, UDINT, WORD, and DWORD are compatible types if no lost
of value are detected.
Examples are:
•

a DINT variable can be changed into an INT variable if only the 2 first bytes of the DINT
are used

•

an UINT or UDINT variable can be changed into an INT variable if the value is
compatible.

REAL, STRING, TOD, TIME, DATE, and DT are not compatible types.
The following table presents the compatibility between the elementary types:

33003101.29

135

BYTE

INT

UINT

WORD

DINT

UDINT

DWORD

REAL

STRING

TOD

TIME

DATE

DT

BOOL

EBOOL

BOOL

Global project management

YES

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

PDL

PDL

NO

PDL

PDL

NO

NO

NO

NO

NO

NO

NO

YES

YES

YES

YES

YES

YES

NO

NO

NO

NO

NO

NO

PDL

YES

YES

YES

YES

NO

NO

NO

NO

NO

NO

YES

YES

YES

YES

NO

NO

NO

NO

NO

NO

YES

YES

YES

NO

NO

NO

NO

NO

NO

PDL

YES

NO

NO

NO

NO

NO

NO

YES

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

EBOOL

YES

BYTE

NO

NO

INT

NO

NO

PDL

UINT

NO

NO

PDL

PDL

WORD

NO

NO

PDL

YES

YES

DINT

NO

NO

PDL

PDL

PDL

PDL

UDINT

NO

NO

PDL

PDL

PDL

PDL

PDL

DWORD

NO

NO

PDL

PDL

PDL

PDL

YES

YES

REAL

NO

NO

NO

NO

NO

NO

NO

NO

NO

STRING

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

TOD

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

TIME

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

DATE

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

DT

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO

NO
NO

NO

NOTE: PDL means Possible Data Loss.

Compatibility of Aliases
The following table presents the rules followed for restoring aliases:
Case

Data File Contents

Controller
Application
Contents

Restore Behavior

EcoStruxure Control
Expert Message

1

Map1 is unlocated.

Map1 is located on
%MW100.

Value of the data file for Map1
is set to %MW100.

Map1: restored at %
MW100

Map2 is no longer
located on %
MW100, %MW100
is used.

Value of data file for Map2 is
set at the new address of
Map2 (unlocated data area).

Map2: restored into
unlocated data area.

%MW100 is used.
2

Map2 is located on
%MW100.

%MW100 of the application
keeps its current value.
3

136

Map3 is located on
%MW100.

Map3 is located on
%MW200.

Restores the value of %
MW100 at address %MW 200.

%MW100: keeps
current value.
Map2: restored from %
MW100 to %MW200.

33003101.29

Global project management

Data File Contents

Controller
Application
Contents

Restore Behavior

EcoStruxure Control
Expert Message

%MW200 is used

%MW100 is used.

%MW100 of the application
keeps its value.

%MW100: keeps
current value.

4

Map4 is located on
%MW100, but %
MW area not
exported.

Map4 is no longer
located on %
MW100, %MW100
is used.

Restore CANNOT BE
PERFORMED because the
source value is not in data file.

Map4: value at address
%MW100 is not
available.

5

Map5 is unlocated
but in an area not
exported.

Map5 is located on
%MW100.

Restore CANNOT BE
PERFORMED because the
source value is not in data file.

Map5: value at address
%MW100 is not
available.

6

Map6 is located at
%MW100 and %
MW200 is used, but
%MW area is not
exported.

Map6 is now
located on %
MW200 and %
MW100 is used.

Restore CANNOT BE
PERFORMED because the
source value is not in data file.

Map6: value at address
%MW100 is not
available.

7

Map7 does not
exist or is an alias.

Map7 is located at
%MW100.

Restore CANNOT BE
PERFORMED to avoid the
lost of the current variable.

Map7: mapped variable
that didn't exist at the
file generation or was
an alias %MW100 value
not restored.

8

Topological
addresses, %CH,
%SW, etc.

-

-

MapVar: variable
mapped on an
unauthorized address
(%CH0.2.0).

Case

Restoration of FB Instances and Other Variables
Follow these rules to restore certain special variables:
Type of Entity

EcoStruxure Control Expert Message

FB Instances: for all fields (input, output, I/O, private,
public) that is not a pointer, the fields are restored or
not by using the rules above. If any field cannot be
restored, the FB Instance is not restored

-

SFC variables cannot be restored.

Step1: SFC types (SFCSTEP_STATE) are not allowed
for restore
Step1: SFC types (SFCCHART_STATE) are not
allowed for restore

Hidden variables cannot be restored.

33003101.29

-

137

Global project management

Type of Entity

EcoStruxure Control Expert Message

IODDT variables cannot be restored.

IOVar: IODDT types (T_ANA...) are not recognized
and cannot be used.

Device DDTs cannot be restored.

DevDDT: Device DDT types (T_...) are not allowed for
restore.

Restoration of Forced Variables
NOTE: If forced bits are detected in the controller before performing the restore data,
forcing status (F) and value are not updated in the controller after the restore data is
performed.
Follow these rules to restore forced variables:
Variable

Value when the save data
from the controller to file is
performed

Value before performing the
restore data from file to the
controller

Value in the application after
the restore data is
performed

Located

0

1

0

Located

0

forced to 1

forced to 1

Unlocated

0

1

0

Unlocated

0

forced to 1

forced to 1

Located

1

0

1

Located

forced to 1

0

1(1)

Unlocated

1

0

1

Unlocated

forced to 1

0

1(1)

Located

1

forced to 0

forced to 0

Located

forced to 1

0

1(1)

Unlocated

1

forced to 0

forced to 0

Unlocated

forced to 1

0

1(1)

Located

forced to 0

1

0(1)

Located

forced to 1

forced to 0

forced to 0

Unlocated

forced to 0

1

0(1)

Unlocated

forced to 1

forced to 0

forced to 0

(1) The restored value is not forced.

138

33003101.29

Global project management

Transferring Current Values
At a Glance
The functions below apply to the following variables:
•

Located and unlocated variables

•

Public and Privates variables of DFBs

Update Init Value with Current Value
The Update Init value with Current Value function is used to replace the initial values in
the PLC of these variables with their current values if their Save attribute is checked.
When the initial values are updated in the PLC, a "*" is displayed in the status bar to indicate
that the initial values in the PLC are different from the initial values displayed in the variable
editor.
Use PLC > Update Init Values with Current Values to activate this function.

Update Local Init Values with PLC Init Values
When the Initial values have been modified by the function Update Init value with Current
Value or by using %S94 in the application, the Update Local Init Values with PLC Init
Values function updates the initial values on the PC in the variable editor.
After using this function "*" is no longer displayed in the status bar.
Use PLC > Update Local Init Values with PLC Init Values to activate this function.
NOTE: to be taken in account in the code a build change is needed.
NOTE: when disconnecting the PLC from Control Expert, to update the STU file with the
same values as the PLC, you have to answer Yes, confirm modification, backup the PLC
project, connect the PLC again, make a build changes and save the STU file.

Memory usage
At a Glance
The memory usage function is used to view:

33003101.29

139

Global project management

•

View the physical distribution of the controller memory (see EcoStruxure™ Control
Expert, Program Languages and Structure, Reference Manual) (internal memory and
memory card)

•

View the space consumed in the memory by a project (data, program, configuration,
system)

It can also be used to reorganize the memory where possible.
NOTE: The memory usage screen is not available in simulation mode. This screen is
only available in standard mode for a built application.
The screen is accessible if the application is built and is in the NOT BUILT state due to a
program modification, but it corresponds to the previously built application. Modifications
are taken into account at the next build.

Procedure
Access the memory usage details of the controller:
Step

140

Action

1

Activate the PLC > Memory Consumption... command to display the corresponding screen. The
memory usage statistics of a project can only be accessed if you have generated its executable in
advance.

2

If you want to reorganize the memory to optimize it, activate the Pack command.

33003101.29

Global project management

Memory usage screen Modicon M580

33003101.29

141

Global project management

Memory usage screen Modicon M580 Safety
User program, other and unsaved data

142

Saved data

33003101.29

Global project management

Memory usage screen Modicon M340

33003101.29

143

Global project management

Memory usage screen Premium/Quantum
The memory usage screen for a controller with a memory card and data storage is shown below. If
the controller does not have a memory card, only the information relating to the internal memory is
displayed.

Description of the parameters
These parameters are available:

144

33003101.29

Global project management

Parameter

Description

User Data

This field indicates the memory space (in words) consumed by user data (objects
relating to configuration):

User Program

Other

•

Data: This located data is associated with the processor (%M, %MW, %S, %SW,
etc.) or the input/output modules.

•

Declared Data: This unlocated data (declared in the data editor) is saved after a
power cut.

•

Unsaved Declared Data: This unlocated data (declared in the data editor) is not
saved after a power cut (available for the Hot Standby CPU BMEP586040).

•

Declared Data – SAFE: This located data is associated with the safety program
(only available for safety-related controllers).

This field indicates the memory space (in words) consumed by the project program:
•

Constants: These static constants are associated with the processor (%KW)
and the input/output modules; initial data values.

•

Executable code: This is the executable code of the project program, EF, EFB,
and DFB types.

•

Upload information: This is information for uploading a project (for example,
graphic code of languages, symbols).

•

Executable code – SAFE: This executable code is associated with the Safety
program (only available for safety-related controllers).

This field indicates the memory space (in words) consumed by other data related to
the configuration and the project structure:
•

Configuration: This other data relates to the configuration (Page0 for a
Quantum controller, hardware configuration, software configuration).

•

System: The operating system uses this data (for example, task stack,
catalogs).

•

Diagnostic: This information relates to process or system diagnostics,
diagnostics buffer.

•

Data Dictionary: This is a dictionary of symbolized variables with their
characteristic (address, type....).

•

Memory available

•

Data Storage: This is the file and data storage (only for Premium and Quantum).

Internal Memory

This field shows the organization of the controller's internal memory. It also indicates
the memory space available (Total), the largest possible contiguous memory space
(Greatest) ,and the level of fragmentation (due to online modifications).

Cartridge A /
Cartridge B

For Premium and Quantum only, this field shows the organization of the memory
cards. It also indicates the memory space available (Total), the largest possible
contiguous memory space (Greatest) and the level of fragmentation (due to online
modifications).

Pack

This command reorganizes the memory structure.

33003101.29

145

Global project management

Memory re-organization
Memory re-organization is activated using the Pack command, page 151.
Memory re-organization can be performed in online or offline mode (even if the controller is
in Run or in Stop).
NOTE: Certain blocks cannot be moved in online mode. You can attain a lower level of
fragmentation by re-organizing the memory in offline mode.

Data Memory Protect
Introduction
Select the Data memory protection check box to help protect data from a modification
request in these modes:
•

offline mode

•

monitoring mode

•

programming mode (when the project status is DIFFERENT).
NOTE: You can modify a variable with Data memory protection only when
EcoStruxure Control Expert is connected in programming mode and the project status is
EQUAL.

A variable with this protection can be modified only by the program. You cannot modify a
variable with this additional protection in monitoring mode through the EcoStruxure Control
Expert language editor, animation table, and so on. This is the same behavior for external
tools (HMI, SCADA, …).
NOTE: The Data memory protection settings can be modified only in offline mode.
The data protection applies to these data:
•

•

146

Located data
◦

A range of %M and %MW

◦

System data %S and %SW

◦

Input / output data

Unlocated data
◦

Elementary unlocated data

◦

Structured unlocated data

◦

Safety-related unlocated data

33003101.29

Global project management

NOTICE
COMMUNICATION LIMITATION
Do not activate the Data memory protection function on a variable or range if it is written
by some means other than with the program.
Failure to follow these instructions can result in equipment damage.

Controller Firmware Limitation
These controllers support the Data memory protect functionality:
•

M580 controller v3.20 and any subsequent supporting version

•

M340 controller v3.30 and any subsequent supporting version
NOTE: Replacing a controller with version earlier than v3.20 for M580 or v3.30 for M340
is possible only if the Data memory protect setting for the project is not activated.

Activate the Feature
Activate the Data memory protect functionality:
Step

Action

1

Access the PLC embedded data group box (Tools > Project Setting > PLC embedded data).

2

Select the Data memory protect check box.

3

Click Apply to apply the protections.

Increased Protection of Located Data
The Data memory protect function applies to these located data:
•

A range of %M and %MW(1)

•

System data %S and %SW

•

Input / output data:
◦

Local I/O objects (LIO)

◦

Remote I/O objects (EIO)

◦

Distributed I/O objects (DIO): with a topological vision or with a DDT/DDDT vision

33003101.29

147

Global project management
(1) For a valid configuration, array variables that are mapped on a %MW range are entirely

inside or entirely outside the %MW range with this additional protection.
The Data memory protect function is enabled in the controller configuration window
(Project > Configuration > PLC Bus > CPU).
For more information about located data protection enforcement, refer to Protecting Located
Data, page 1350.

Increased Protection of Mapping Addresses
The properties of a located variable have priority on the properties of an unlocated variable.
Thus, the unlocated variable that is mapped to a located address automatically takes the
protection of this address. The protection of this unlocated variable is reinforced the same
way as that of the located variable to which it is mapped.
Depending on the type of the located variable to which the unlocated variable is mapped,
this protection enforcement of the mapping address is applied:
•

On %MW/%M flat: the mapping address is not modifiable.
NOTE: The attribute with the reinforced protection depends on the %MWi/%M
protect configuration.

•

On %SW/%S: the mapping address is not modifiable.
NOTE: The attribute with the reinforced protection depends on the %SWi/%Si
protect configuration.

•

On a topological object: the mapping address is not modifiable.
NOTE: The attribute with the reinforced protection depends on the I/O protect
configuration.

You cannot modify this automatic reinforced protection in the Data Editor window.

Data Protect Attribute
Use the Data Protect attribute to help protect of unlocated data in the Data Editor window.
This attribute is enabled when these conditions are met:
•

The variable is not mapped to a located address.

•

The variable is not managed.

•

The variable is not a sub-field of a structure (DDT, array EFB instance, DFB instance).

•

The variable is not a Device DDT.

•

The variable is not a constant.

The Data Protect attribute is disabled in all other cases.
148

33003101.29

Global project management

Increased Protection of Unlocated Data
General Description
The data protection function applies to these unlocated data:
•

Elementary

•

Structured

•

Safety-related

The unlocated data memory protection function is enabled in the Data Editor window. By
default, unlocated data are not protected.
Consider these conditions when you reinforce the protection of unlocated data:
•

An alias variable takes the same protection as the aliased variable.

•

A reference variable always has reinforced protection. (It is not affected by the
protection of the referenced variable.)

•

The data protection can also be applied to DDT, Device DDT, and IODDT data, and it is
enabled in the I/O protection check box in the controller configuration window.

The data memory protection function is also available for the Program Unit data:
•

•

•

Input data:
◦

The data memory protection is applied to the input data if there is no effective
parameter on it.

◦

Input data becomes “Read” when an effective parameter is set.

Output data:
◦

The data memory protection is not applied to the output data.

◦

Output data becomes “Read” when an effective parameter is set.

Input/output data takes the protection of its effective parameter.

Protecting Elementary Unlocated Data: The protection of unlocated elementary data is
reinforced individually on an element-by-element basis.
Protecting Structured Unlocated Data: The protection of structures of unlocated data can
be reinforced globally. The modification is done once for the entire structure and applies to
all sub-fields except sub-fields that are read-only by intrinsic access right.
The data protection function applies to these unlocated data structures:
•

DDT

•

Device DDT

•

IODDT

•

Array

•

EFB instance

33003101.29

149

Global project management

•

DFB instance
NOTE: The protection enforcement of DDT, Device DDT, and IODDT unlocated data can
be enabled in the I/O protection check box of the controller configuration window.

Protecting Safety-related Unlocated Data
In safety-related applications, the data protection function applies to these unlocated data:
•

Global variables

•

Process resource data:

•

◦

Input variables (with or without an effective parameter)

◦

Output variables (with or without an effective parameter)

◦

Private variables

◦

FB Instances

◦

DDT and device DDT

Safety-related resource data:
◦

Input variables (with or without an effective parameter)

◦

Output variables (with or without an effective parameter)

◦

Safety-related FB Instances

◦

Private variables

◦

Safety-related DDT and device DDT

WRITE PROTECT Attribute
You cannot set the WRITE PROTECT attribute in the Program Unit because write protection
does not impact variables that you cannot modify (such as read-only variables in the
Program Unit).
Consider these other characteristics of write protection for variables:

150

•

You can enable write protection for an input variable when there is no effective
parameter on it.

•

You can enable write protection for a private or public variable.

•

You cannot enable write protection for an output or input/output variable because these
are read-only variables.

•

You cannot enable write protection for an external variable because it inherits the
attribute of the reference.

33003101.29

Global project management

Reinforced Protection of Unlocated Data
Define unlocated data for reinforced protection:
Step

Action

1

In the EcoStruxure Control Expert main window, activate the data memory protection feature, as
described above.

2

In the EcoStruxure Control Expert Project Browser, double-click Variables & FB Instances to open
the Data Editor window, or click Tools > Data Editor in the EcoStruxure Control Expert toolbar.

3

In the Data Protect column, select the check boxes that correspond to the data for which protection is
reinforced.
NOTE: When you select the Data Editor attribute of a structured unlocated variable, this action
applies to the subfields of the selected structure.

NOTE: The unlocated variable that is mapped on a located address automatically takes
the protection of this address. Thus, the protection of this unlocated variable becomes
reinforced the same way as that of the located variable to which it is mapped.

Function Pack for Memory
At a Glance
With the Pack command it is possible to optimize the memory.
To avoid certain detected errors (Internal Memory full or Cartridge Memory full) when you do
a build after online modifications, execute the Pack command before the online
modifications.
NOTE: When the MEM status of the Status bar is Red, execute a Pack command by
clicking on the Pack button in the Memory usage screen, page 144 of the controller.
The operating system assesses the need to pack the internal (or cartridge) memory when at
least one of these conditions is true:
33003101.29

151

Global project management

•

The degree of fragmentation of the memory (due to numerous online modifications, for
instance) is becoming significant.

•

The size of the largest contiguous block of available memory significantly decreases
compared to the total size of available memory.
NOTE: For Quantum controllers, the Pack command is applicable as of OS version 2.3.

Elements that Require Large Amounts of Memory
Certain project elements and actions consume a large amount of memory:
•

configuration with a Cartridge memory:
◦

with a large section

◦

with several actions in the same SFC section

•

configuration with an internal memory with a large DFB instance

•

configuration with an internal memory in a Hot Standby project:
◦

several DFB instances

◦

adding or deleting DFB instances

◦

modifying an SFC section

Use the Pack Command
Step

152

Action

1

Activate the PLC > Memory Consumption command to display the corresponding screen.

2

In the Internal Memory or Cartridge area, check the percentage values of:
•

Memory available

•

Fragmentation

•

Greatest / total of Memory available.

3

Verify that these values are in the ranges listed in the tables below.

4

If Yes, click the Pack button.

5

If the warning Memory optimization is not terminated, please continue to pack appears
above the Pack button, click the Pack button again.

6

The Pack function is finished under these conditions:
•

The Pack button is grayed out.

•

The Fragmentation field is equal to 0.

•

The Greatest value is near the Total Memory available value.

33003101.29

Global project management

Pack command for Internal Memory
The controller detects the need to perform a Pack command, regarding the field values in
the Internal memory area:
If the Percentage of
Memory available

then if the Percentage of
Fragmentation

OR if

is,

is,

>25%

>15%

<50%

[15% ... 25%]

>10%

<80%

<15%

>5%

<90%

Greatest (1) / Total Available Memory
is:

(1) Greatest is the largest free contiguous block of memory available, this information is given in the Memory
usage screen.

Pack command for Cartridge Memory
The controller detects the need to perform a Pack command, regarding the field values in
the Cartridge memory area:
If the Percentage of
Memory available

then if the Percentage of
Fragmentation

is,

is,

OR if
Greatest (1) / Total Available Memory
is:

>25%

>10%

<70%

[15% ... 25%]

>5%

<90%

<15%

>3%

<95%

(1) Greatest is the largest free contiguous block of memory available. This information is given in the Memory
usage screen.

Memory Card Access for Modicon M340
Overview
BMX RMS ••••• memory cards are used to save projects, Web pages, and data in general.
They are mainly used when inserted into a PLC. They may also be read with an SD-card
drive or reader.
33003101.29

153

Global project management

Memory Card in the PLC
When the memory card is in the Modicon M340, it may be accessed as follows:
•

with the PLC, automatically

•

with the Control Expert commands, page 122 PLC > Project Backup... > ....

•

by programming with the Memory Card File Management EFBs (See Memory Card File
Management in the System library)

•

with an FTP, page 155 client (for processors with an Ethernet connection) to manage
files on the memory card

Memory Card in an SD-card Drive or Reader
When the memory card is inserted into an SD-card drive or reader, it may be accessed as a
data storage medium (for example, a USB key or hard drive). The files on the memory card
may thus be viewed.
NOTE: In order to read the memory card in an SD-card drive or reader, install the
Reliance driver first. This driver is available on the Automation Device Maintenance CDROM.

Tree Structure of Files on the Memory Card
When the memory card is used in an SD-card drive or reader, or via FTP, its contents are
accessible with a file explorer. The tree structure shown includes three directories:
•

DataStorage, which includes all data files from Memory Card File Management EFBs
(see EcoStruxure™ Control Expert, System, Block Library)

•

Firmware, which includes all files used by the Automation Device Maintenance software

•

Web, which includes all Web pages (see Modicon M340 for Ethernet, Communications
Modules and Processors, User Manual)

It is also possible to create directories for personal files.
NOTE: The memory zone for project files is not accessible by users.

154

33003101.29

Global project management

FTP and Memory Card for Modicon M340
Overview
With an FTP client, it is possible to transfer files between the memory card in the Modicon
M340 PLC (with an embedded Ethernet port connection), a destination, and/or a source
such as a hard drive or server.
You can use any FTP client (such as Filezilla or Microsoft Explorer) that is installed on your
computer.
You can transfer:
•

data files used by the memory card file management EFBs

•

web pages used by the HTTP server

•

personal files that are useful for your project
NOTE: Downloading write-protected files to the memory card can prevent the
Automation Device Maintenance software from properly upgrading the module. Some
FTP clients (for example, the Windows Explorer client) cannot remove write-protected
files from the card. You can delete write-protected files from the card with some FTP
clients (for instance, FileZilla) that are available for free download over the Internet.

Using FTP
The following table describes how to use FTP with Internet Explorer.
Step

Action

1

Open Internet Explorer.

2

Input the FTP address in the Address field.
Example: ftp://login:password@FTP_Server_IP_Address
•

Login: datastorage

•

Password: datadownload

Result: The contents of the memory card are displayed.
3

Copy and/or paste the files between the memory card and your desired location.

The following modules have a time out value of 15 minutes and a maximum number of
eight sessions:
•

BMX P34 20•0

•

BMX NOE 01•0

•

BMX NOC 0401

33003101.29

155

Global project management

•

BMX NOR 0200

•

BME P58 ••••

•

BME NOC 03•1

•

TSX P57 •634

•

TSX ETY •10••

•

TSX ETY PORT

•

140 CPU 651 •0

•

140 NOE 771 ••

•

140 NOC 78• 00

Project Management with DTMs and the DTM Audit Tool
At a Glance
The EcoStruxure Control Expert project and archive files can be saved and opened even if
DTMs are not installed in the DTM Hardware Catalog, page 270.
Building a complete EcoStruxure Control Expert project requires that all DTMs in the project
are installed.
The DTM Audit Tool provides a comparison between the version of the project DTMs and
the computer DTMs. For more details, refer to DTM Audit Tool, page 157.

Opening .STU and .STA Files
Opening the *.stu project file and *.sta archive files restores the DTM topology tree and
device configurations.
If there are DTMs in the restored project that are not installed on the host computer, there is
no error message. Use services like Rebuild All or Check DTM devices, page 294 to
check if there are uninstalled DTMs.

Saving .STU and .STA Files
The DTM topology tree and device configurations are saved in these files.

156

33003101.29

Global project management

.ZEF Files
The DTM topology tree and device configurations are saved and restored in import/export *.
zef files.

.XEF Files
The DTM topology tree and device configurations are neither saved nor restored in import/
export *.xef files.

DTM Audit Tool
The DTM Audit Tool provides information on the DTM versions embedded in a project and
those installed on the computer. Depending on the compatibility of these DTM versions, the
tool may or may not be able to open or build the project.
These file formats are compatible with DTM Audit Tool:
•

*.stu project file

•

*.sta archive file

•

*.zef import/export file

Choose a method to launch the DTM Audit Tool:
•

Select Start > Programs > EcoStruxure Control Expert > DTM Audit Tool. (You can
launch the tool even if EcoStruxure Control Expert is not running.)

•

In EcoStruxure Control Expert, select Tools > Dtm Audit Tool.

Open a project (*.stu or *.sta) or an import/export file (*.zef) in EcoStruxure Control Expert to
have the DTM Audit Tool analyze the compatibility of the DTM versions:
•

If the DTM versions are compatible, the tool does not display messages.

•

If one or more DTM versions are not compatible, the tool displays a table with the DTM
versions and compatibilities.
You can then cancel the opening of the project or open the project even if it cannot be
built because of the incompatibility of the DTM versions.

When DTMs are available from the Schneider Electric DTM Catalog Server, a link is
available to download and install the required DTM versions.
After the download and installation of the DTM, update the EcoStruxure Control Expert DTM
catalog with one of these procedures:
•

Close and open EcoStruxure Control Expert to automatically update the catalog.

•

Select Tools > Hardware Catalog, select the DTM catalog tab, and click the Update
button.

33003101.29

157

Global project management

Although the DTM from EDS file is already installed on the computer, the DTM Audit Tool
tells you to add the missing EDS file to the library while the project cannot be built. This is
the result of a difference between the device name created during the EDS file import to the
DTM Hardware Catalog, page 270 (with or without the setting New Naming Convention)
and the device name used in the DTM browser of your project. Resolve this discrepancy:
Step

Action

1

Remove the inconsistent EDS file from the DTM Hardware Catalog, page 270.

2

Close and reopen EcoStruxure Control Expert.

3

Reimport the EDS file to match the device name in the application (with or without the setting
New Naming Convention).

4

Update the DTM catalog.

NOTE: For more information about removing or importing EDS files, refer to detailed
description of the DTM Hardware Catalog, page 270.

Complete Build Management
Analyzing and generating a Rebuild all project command, page 81 with or without DTM
modifications requires that all DTMs in the project are installed on the computer (because
the Check DTM devices service is part of a complete build).
If no DTMs are found, an error appears in these places:
•

Build tab in the output window at the bottom of EcoStruxure Control Expert

•

DTM topology tree

Partial Build Management
You can include the DTM configuration in a controller binary:

A partial project build that does not account for the DTM configurations does not call the
Check devices service. This build, therefore, does not need to have all the DTMs installed
on the computer.
158

33003101.29

Global project management

Uploading a Project
The Transfer Project from PLC, page 84 function uploads the current DTM topology tree and
the device configurations stored in the controller module (but not the information in the
PROFIBUS Remote Bus Master and the devices). This function is different from the Load
data from device DTM service, page 295.
Some DTMs have a compare function that compares the configuration in the device to the
configuration in the controller module.

Downloading a Project
Use the Transfer Project to PLC function with DTMs:
Step

Action

1

Construct a DTM topology tree.

2

Use the Store to device, page 295 service on each DTM that has a physical device on the network.

3

Use the Transfer Project to PLC function to download a EcoStruxure Control Expert project that
includes a DTM topology tree and device configurations.

33003101.29

159

160

33003101.29

Project browser

Project browser
What’s in This Chapter
Introduction to the project browser........................................... 161
Introduction to the various directories of the project
browser................................................................................. 203
Summaries of the utilities associated with the structure view
and function view ................................................................... 225

Subject of this chapter
This chapter introduces the Control Expert browser that allows you to move around your
project, via the structure view or function view of its directory tree.

Introduction to the project browser
About this sub-chapter
This sub-chapter provides general information on the project browser.

Introduction to the project browser
General points
The project browser allows you to display the contents of a Control Expert project and to
move around its various elements: configuration, data, program, etc. To do this you can
display your project in 2 different ways:
•

Structural View,

•

Functional View.

Structural view
The structural view displays the directory tree of the Control Expert project and allows you to
navigate within this with direct access:
33003101.29

161

Project browser

•

to the configuration,

•

to the DDT and DFB types,

•

to the variables (EDT, DDT, DFB and EFB instances),

•

to motion functions,

•

to communication functions,

•

to the program,

•

to the animation tables,

•

to the operator screens,

•

to the project documentation (title page, general information).

The following illustration shows the structural view of a project:

By default, the browser displays the second level of the directory tree. To access the other
levels, you need to expand the directories.
NOTE: The default project directory name is Project. You can change this name by
accessing the project properties dialog box using the Properties command from the
contextual menu.

Functional view
The functional view displays the directory tree of the project, broken down into functional
modules , page 237. This breakdown does not take into account the order of execution of
the program by the PLC.

162

33003101.29

Project browser

The following illustration shows the functional view of a project:

By default, the browser displays the first level of the directory tree. To access the other
levels, you need to expand the directories.

Navigating between the functional view and structural view.
In the toolbar of the project browser you will find the following icons that allow you to display
the various project views:
Allows you to display the structural view of the project.

Allows you to display the functional view of the project.

Allows you to display the structural view and the functional view in series, page 164.

Allows you to display the structural view and the functional view in parallel, page 165.

33003101.29

163

Project browser

Structural view and functional view of the project
At a Glance
The project browser allows you to simultaneously display the structural view and functional
view of the project. You can choose to display these views:
•

in series. Both views are displayed, one next to the other,

•

in parallel. Both views are displayed, one above the other.

Display of both views in series
The following illustration shows a series display of the structural view and functional view:

164

33003101.29

Project browser

Display of both views in parallel
The following illustration shows a parallel display of the structure and functional views:

33003101.29

165

Project browser

The Zoom In and Zoom Out commands
At a Glance
In the functional view and structural view of the project browser, you can display a specific
directory tree level by using the Zoom In command. You can apply this command in a level
below the one you are in. This command is no longer available once you cannot expand the
tree structure any further.
The Zoom Out command allows you to go back to the previous display of the project
browser.

Displaying a specific level of the directory tree
The following table shows you how to use the Zoom in command in the structural view:
Step
1

Action
In the project browser select the directory you wish to display (for example Program).
Result: The selected element appears highlighted.

2

Activate the Zoom In command from the Display menu or from the contextual menu.
Result: Only the selected directory appears in the structural view (for example Program):

166

33003101.29

Project browser

Step
3

Action
From the directory (for example Program) select the directory (for example Sections) that you
wish to display.
Result: The selected element appears highlighted.

4

Activate the Zoom In command from the Display menu or from the contextual menu.
Result: Only the selected directory appears in the structural view (for example Sections):

NOTE: These steps can also be used with a functional view.

Returning to the structural view of the project
The following table shows you how to use the Zoom Out command in the structural view:
Step
1

Action
In the project browser select the directory from the structural view.
Result: The selected element appears highlighted.

2

Activate the Zoom Out command from the Display menu or from the contextual menu or by

clicking on the

icon.

Result: The structural view appears along with the directory tree of the project.

NOTE: These steps can also be used with a functional view.

Returning to directory tree level
The following table shows you how to use Zoom Out command in a lower level of the
directory tree of the structural view:

33003101.29

167

Project browser

Step
1

Action
In the project browser select the directory from the structural view (for example Sections).
Result: The selected element appears highlighted.

2

Expand the menu using the arrow to the right of the

icon.

Result: The menu with the choice of different views appears.
3

In the menu (for example Program) select the structural view to be displayed.
Result: The directory (for example Program) appears in the structural view:

Selecting None displays the entire structural view of the project.

NOTE: These steps can also be used with a functional view.

The commands Contract all and Expand all
At a Glance
In the functional view and structural view of the project browser, you can display a specific
directory tree level and its sub-directories by using the Expand all command.
The command Contract all allows you to contract an entire directory.

168

33003101.29

Project browser

NOTE: The following steps show how to use the Contract all and Expand all
commands with a structural view. These steps can also be used with a functional view.

How to expand a directory
The following table shows you how to use the Expand all command in the structural view:

33003101.29

169

Project browser

Step
1

Action
In the project browser select the directory you wish to expand (for example Program).
Result: The selected element appears highlighted:

2

Activate the Expand all command from the Display menu or from the contextual menu.
Result: The selected directory is expanded completely:

170

33003101.29

Project browser

How to contract a directory
The following table shows you how to use the Contract all command in the structural view:

33003101.29

171

Project browser

Step
1

Action
In the project browser select the directory you wish to contract (for example Program).
Result: The selected element appears highlighted:

2

Activate the Contract all command from the Display menu or from the contextual menu.
Result: The selected directory is contracted:

172

33003101.29

Project browser

The Goto command
At a Glance
The Goto command allows you to access a desired location in the project browser.
In the functional view or structural view, the levels are not always expanded. The Goto
command allows you to go directly to what you are looking for.

Finding an element
The following table shows you how to use the Goto command in the structural view of the
browser:
Step
1

Action
Click the right mouse button on the background of the structural view.
Result: The contextual menu appears.

2

33003101.29

Select the Goto command from the menu.

173

Project browser

Step

Action
Result: The Go to window appears.

3

In the window, double-click the element you want to go to.
Result: The element appears shaded in the structural view (Configuration in the example).

4

In the Goto window confirm your choice with OK.

Elements with the same name
Where one or more elements have the same name (examples: sections). In the Go to
window the element appears with a marker. . The Next command in the Go to window is
unshaded. This allows you to pinpoint one by one the different elements with the same
name when the Go to window is active.

174

33003101.29

Project browser

Fast access to an element
In order to access an element in the window more quickly in the Go to window, you can use
the Location function. Typing in the first letter of the element gives you access to the
elements beginning with these letters. The following table shows you how to use the
Location function in the structural view of the browser:
Step

Action

1

Click the right mouse button on the background of the structural view.

2

Select the Goto command from the menu.
Result: The Go to window appears.

3

In the Location field type the first letter of the element you want to go to.
Result: The element appears highlighted in the Go to window.

4

33003101.29

In the Go to window confirm your choice with OK.

175

Project browser

User Directory
At a Glance
In the Project directory and in all the directories of the project browser, you can create
hyperlinks, page 1765 and user directories for grouping of hyperlinks.
NOTE: You cannot nest a user directory in a user directory and a hyperlink in a
hyperlink.
The following illustration shows a hyperlink and a user directory in the directory
Program :

176

33003101.29

Project browser

Creating a User Directory
The following table shows you how to create a user directory in the structural view of the
browser:
Step
1

Action
In the project browser select the directory in which you wish to create a user directory.
Result: The selected element appears highlighted.

2

Select the Add User Directory.. command from the popup menu..
Result: The User Directory Properties window appears:

3

Give the user directory a name in the General tab.

4

In the Comment tab enter the comment associated with the user directory.

5

Click OK to confirm your choice.
Result: The user directory appears in the project browser.

6

You can now create hyperlinks, page 1765 in the directory provided for this purpose.

Project Properties
At a Glance
Whichever view is displayed, you can access the project properties by using the Properties
command from the contextual menu. Right-click the Project and scroll to Properties to
access a dialog box from which you can execute these tasks:
•

Access information on the current project.

•

Define certain parameters of the project.

33003101.29

177

Project browser

Description of the Tabs
This table describes the tabs in the Properties dialog box:
Tab

Description

General

Name: Define the name of the project.
Type: This is the type of Control Expert software used.
Libset version:This is the FB library version used in the project.

Program & Safety
Protection

Project & Controller
Protection

Identification

Password setting applies to the following:
•

Sections & Program Units: sections password settings, page 192

•

Safety(1): safety password settings, page 186

Password setting applies to the following:
•

Application(2): application password settings, page 179

•

Firmware(3): firmware password settings, page 190

•

Data Storage(4) or Web Diagnostics / Data Storage(5): data storage
password settings, page 195

Identify the project:
•

version with the option of automatic increment

•

creation date

•

generation date

•

last rebuild all

•

last partial build

•

SourceSafeSignature (safety PACs)

These statements are true when Automatically incremented is set:
•

Major and Minor counters are not active.

•

Build counter is incremented at build.

•

The last rebuild All date is updated at Rebuild All.

•

The last partial build date is updated at Rebuild All and Build Change.

These statements are true when Automatically incremented is not set:
•

Major, Minor and Build counters can be incremented manually by the user.

•

The last rebuild All date is updated at Rebuild All.

•

The last partial build date is updated at Rebuild All and Build Change.
NOTE: Automatically incremented is set by default at project creation. It can
be deactivated by default when the option Auto incrementation of project
version is deselected (Tools > Options > General).

178

33003101.29

Project browser

Tab

Description

Comment

Allows a comment to be associated with the project.

1. Only for Modicon M580 safety-related controllers.
2. Except for Modicon Momentum.
3. Only for Modicon M580 controllers as of OS version 2.00, BME NOC 03••, and BME CXM 0100 modules.
4. Only for Modicon M580 controllers.
5. Only for Modicon M580 controllers.

NOTE: By default, the dialog box is called Properties of Project. If you give the project
another name (myproject for example), this dialog box is called Properties of myproject.

Application Protection
Overview
EcoStruxure Control Expert has a password mechanism to help guard against unauthorized
access to the application.
EcoStruxure Control Expert password protects these actions:
•

Open the application in EcoStruxure Control Expert.

•

Connect to the controller in EcoStruxure Control Expert.

Setting an application password helps prevent unwanted application modification,
download, or opening of application files. The password is encrypted within the application.
In addition to setting the password, you can encrypt .STU, .STA, and .ZEF files. The file
encryption feature in EcoStruxure Control Expert helps prevent modifications and reinforces
the protection of intellectual property. The file encryption option is protected by a password
mechanism.
NOTE: When a controller is managed as part of a system project, the application
password and file encryption are disabled in EcoStruxure Control Expert editor and
managed with Topology Manager.

Password Construction
The construction of the password conforms to the IEEE 1686–2013 standard.
A valid password contains at least 8 characters and includes at least one uppercase letter,
one lowercase letter, one number, and one non-alphanumeric character ($, %, &, etc.).
33003101.29

179

Project browser

NOTE: The application password is cleared when you export a non-encrypted project to
an .XEF or .ZEF file.

Create a New Project
By default, a new EcoStruxure Control Expert Classic application (project) has these
characteristics:
•

The project is not protected by a password.

•

The project application files are not encrypted.

When you create a project, you can exercise these options in the Security enforcement
dialog box:
•

Set a password for the application.

•

Apply encryption to your application files through a file-encryption password.

Access the Security enforcement dialog box in EcoStruxure Control Expert Classic:
Step

Action

1

Open the New Project window in EcoStruxure Control Expert (File > New).

2

Select a controller for the project.

3

Click the OK button to open the Security enforcement dialog box.

4

Choose to create a project with or without passwords and follow the directions in the appropriate
table below.

No Passwords: Create a project without an application password:
Step

180

Action

1

Access the Security enforcement dialog box.

2

In the Security enforcement dialog box, select I do not want to set an application password for
this project.

3

Click the OK button to continue.

33003101.29

Project browser

With Passwords: Use the directions below to create a project with an application password
and an (optional) file encryption password.
NOTE: You can configure an expiration date for these passwords on the Policies tab in
the Security Editor.
Step

Action

1

Access the Security enforcement dialog box.

2

In the Application password group box, create a password to help protect the application and
increase the security for access to the controller:

3

•

Enter a password in the Entry field.

•

Reenter the password in the Confirmation field.

In the File encryption password group box, create a password to help protect the intellectual
property:
•
•

Enter a password in the Entry field.
Reenter the password in the Confirmation field.
NOTE:

4

•

You can configure a file-encryption password only after you configure an application
password.

•

Use different passwords for the application password and the file-encryption password.

Press the OK button to apply your password settings and close the Security enforcement dialog
box.

NOTE:
•

If no password is entered, the application files are not encrypted. In this case, the
next time you open your EcoStruxure Control Expert project, the Password dialog
box opens. To access your project, do not type a password and click OK. Then use
the instructions below to set an application password and enable file encryption.

•

You can create or change an application password at any time, but you cannot clear
the application password when a file-encryption password is configured for the
project.

Set an Application Password
Set the application password:
Step

Action

1

Right-click Project in the Project Browser.

2

Select Properties from the pop-up menu to open the Properties of Project window.

3

Select the Project & Controller Protection tab.

33003101.29

181

Project browser

Step

Action

4

In the Application field, click Change password ... to open the Modify Password window.

5

Enter the new password in the Entry field.

6

Enter the confirmation of the new password in the Confirmation field.

7

Click OK to confirm.

8

Click OK or Apply in the Properties of Project window to confirm the changes.

Change the Application Password
Change the application protection password:
Step

Action

1

Right-click Project in the Project Browser.

2

Select Properties command from the pop-up menu to open the Properties of Project window.

3

Select Project & Controller Protection tab.

4

In the Application field, click Change password ... to open the Modify Password window.

5

Enter previous password in the Old password field.

6

Enter the new password in the Entry field.

7

Enter the confirmation of the new password in the Confirmation field.

8

Click OK to confirm.

9

Click OK or Apply in the Properties of Project window to confirm the changes.

Delete the Application Password
Use these steps to clear the application protection password.
NOTE: You cannot clear the application password while file encryption is enabled.
Step

182

Action

1

Right-click Project in the Project Browser.

2

Select the Properties command from the pop-up menu to open the Properties of Project window.

3

Select the Project & Controller Protection tab.

4

In the Application field, click Clear password... to open the Password window.

33003101.29

Project browser

Step

Action

5

Enter the password in the Password field.

6

Click OK to confirm.

7

Click OK or Apply in the Properties of Project window to confirm the changes.

Auto-Lock Feature
To exercise the option to limit access to the EcoStruxure Control Expert tool after a
configured time of inactivity, select (check) the Auto-lock check box and enter a value in the
Minutes before lock field to set the timeout for the time of inactivity.
An optional auto-lock feature limits access to the EcoStruxure Control Expert software
programming tool after a configured time of inactivity. You can activate the auto-lock feature
with the Auto-lock check box and select the time-out for the time of inactivity with Minutes
before lock.
If the auto-lock feature is enabled and the configured inactivity time elapses, a dialog box for
the application password appears. Behind the dialog box, editors remain open in the same
position. As a result, anyone can read the content of the EcoStruxure Control Expert
windows but cannot continue to work with EcoStruxure Control Expert.
NOTE: If you have not assigned a password to the project, the dialog box is not
displayed.

Password Request Condition
Opening an existing application (project):
When you open an application file, an Application Password dialog box opens.
Enter the password and click OK.
Result: If the password is correct, the application opens. If the password is incorrect, an onscreen message indicates that the password is not valid, and a new Application Password
dialog box opens.
If you click Cancel, the application is not opened.
Accessing the application in EcoStruxure Control Expert after an auto-lock, when
EcoStruxure Control Expert is not connected to the controller or when the project in
EcoStruxure Control Expert is equal to the project in the controller:
When the auto-lock time is elapsed, an Application Password dialog box opens.
Enter the password and click OK.
33003101.29

183

Project browser

Result: If the password is correct, EcoStruxure Control Expert becomes active again. If the
password is incorrect, a message box indicates that the password is not valid, and a new
Application Password dialog box opens.
Click Close to close the unsaved application.
Accessing the application in the controller after an auto-lock, when EcoStruxure Control
Expert is connected to the controller and the application in EcoStruxure Control Expert is
different from the application in the controller:
On connection, if the EcoStruxure Control Expert software application and the controller
application are not equal, an Application Password dialog box opens.
Enter the password and click OK.
Result: If the password is correct, the connection is established. If the password is incorrect,
a message box indicates that an incorrect password was entered, and a new Application
Password dialog box opens.
If you click Cancel, the connection is not established.
NOTE: On connection, if the EcoStruxure Control Expert software application and the
controller applications are equal, there is no password request. If no password has been
initially entered (left empty on project creation), click OK to establish the connection on
password prompt.
NOTE:
•

After three attempts with an invalid password, wait an increasing amount of time
between subsequent password attempts. The delay increases from 15 seconds to 1
hour, with the wait increment increasing by a factor of 2 after each attempt with an
invalid password.

•

For forgotten passwords, refer to the instructions for addressing lost passwords,
page 197.

Enable the File Encryption Option
NOTE: Set an application password before you enable file encryption.
Enable the file encryption option:
Step

184

Action

1

Right-click Project in the Project Browser.

2

Select the Properties command from the pop-up menu to open the Properties of Project window.

3

Select the Project & Controller Protection tab.

4

Select the File encryption active check box to open the Create Password window.

5

Enter the password in the Entry field.

33003101.29

Project browser

Step

Action

6

Enter the confirmation of the password in the Confirmation field.

7

Click OK to confirm.

8

Click OK or Apply in the Properties of Project window to confirm the changes.

Disable the File Encryption Option
Disable the file encryption option:
Step

Action

1

Right-click Project in the Project Browser.

2

Select the Properties command from the pop-up menu to open the Properties of Project window.

3

Select the Project & Controller Protection tab.

4

Clear (uncheck) the File encryption active check box to open the File Encryption Password
window.

5

Enter the password and click OK to confirm that the application is not encrypted.

6

Click OK or Apply in the Properties of Project window to confirm all changes.

Change the File Encryption Password
Change the file encryption password:
Step

Action

1

Right-click Project in the Project Browser.

2

Select the Properties command from the pop-up menu to open the Properties of Project window.

3

Select the Project & Controller Protection tab.

4

In the File encryption field, click Change password ... to open the Modify Password window.

5

Enter the previous password in the Old password field.

6

Enter the new password in the Entry field.

7

Enter the confirmation of the new password in the Confirmation field.

8

Click OK to confirm.

9

Click OK or Apply in the Properties of Project window to confirm the changes.

33003101.29

185

Project browser

Clear the File Encryption Password
Clear the file encryption password:
Step

Action

1

Right-click Project in the Project Browser.

2

Select the Properties command from the pop-up menu to open the Properties of Project window.

3

Select the Project & Controller Protection tab.

4

In the File encryption field, click Clear password... to open the Password window.

5

Enter the password in the Password field.

6

Click OK to confirm.

7

Click OK or Apply in the Properties of Project window to confirm the changes.

NOTE: For forgotten file-encryption passwords, refer to the instructions for addressing
lost passwords, page 197.

Compatibility Rules
You cannot open encrypted .STA and .ZEF application files in EcoStruxure Control Expert
15.0 Classic or earlier versions.
You cannot import encrypted .ZEF application files to EcoStruxure Control Expert with
Topology Manager.
The compatibility rules between the application version and the EcoStruxure Control Expert/
Unity Pro version apply to .ZEF files that are exported without encryption.
NOTE: When file encryption is enabled for your project, you cannot save archived
application files (.STA) without encryption.

Safety-Related Area Password Protection
At a Glance
Safety-related controllers include a safety-related area password protection function, which
is accessible from the Properties dialog box of the project. This function helps protect
project elements located within the safety-related area of the functional safety-related
project.

186

33003101.29

Project browser

NOTE: When the safety-related area password protection function is active, the safetyrelated parts of the application cannot be modified
Modifications to the following safety-related parts are not permitted when safety-related area
password protection is enabled:
Safety-related Part

Forbidden action (offline AND online)

Configuration

Modify controller characteristics
Add, Delete, Modify a safety-related module in the rack
Modify safety-related Power supply

Types

Create, Delete, Modify a safety-related DDT
Change a DDT attribute: from NOT SAFE->defined SAFE-STATE
Change a DDT attribute: from defined SAFE-STATE->NOT SAFE
Create, Delete, Modify a safety-related DFB
Change a DFB attribute: from NOT SAFE->defined SAFE-STATE
Change a DFB attribute: from defined SAFE-STATE->NOT SAFE

Program-SAFE

Any Change under the Variables an FB instances node
Create Task
Import Task
Modify Task
Create Section
Delete Section
Import Section
Modify Section

Project Settings

Modify SAFE project settings
Modify COMMON project settings

NOTE:
•

To access maintenance mode, enter the password when prompted.

•

If you are prompted to enter the password due to inactivity while EcoStruxure
Control Expert Classic is connected to the safety-related controller in programming
mode and the safety-related controller is in maintenance mode, the safety-related
controller transitions to safety mode after five minutes if you do not enter the
password.

33003101.29

187

Project browser

Encryption
The safety-related area password uses the standard encryption SHA-256.

Safety-Related Area Password Function versus Functional
Safety-Related Project User Rights
The activation of the safety-related area password and the implementation of user rights
created in the Security Editor are mutually exclusive security functions, as follows:
•

If the user launching EcoStruxure Control Expert has been assigned a user profile, that
user can access the safety-related areas of the safety-related application if the user
enters the safety-related area password and has been granted access rights in the
Security Editor.

•

If user profiles have not been assigned, a user can access the safety-related areas of
the safety-related application by entering the safety-related area password.

Visual Indicators in EcoStruxure Control Expert
The state of the safety-related area protection function can be visibly detected by viewing
the Program-SAFE node in the Project Browser:
•

A locked padlock indicates a safety-related area password has been created and
activated.

•

An unlocked padlock indicates a safety-related area password has been created but not
activated.
NOTE: If the safety-related application is closed then re-opened, the safety-related
area password is automatically activated on reopening.

•

No padlock indicates a safety-related area password has not been created.

Compatibility
As of EcoStruxure Control Expert version 14.0, the safety-related area password function
exists for M580 safety-related controllers as of firmware version 2.80.

188

33003101.29

Project browser

NOTE:
•

Application program .STU, .STA, and .ZEF files (which are created as of
EcoStruxure Control Expert version 14.0) cannot be opened in Unity Pro version
13.1 or earlier.

•

Replacing an M580 safety-related controller in a EcoStruxure Control Expert
version 14.0 application has the following effect:
◦

Upgrading from firmware 2.70 to 2.80 (or any subsequent supporting version(s))
adds the safety-related area password functionality to the Program & Safety
Protection tab of the Project > Properties window.

◦

Downgrading from firmware 2.80 (and any subsequent comparable version(s))
to 2.70 removes the safety-related area password functionality.

Activating Protection and Creating Password
Activate the protection of sections and create the password:
Step

Action

1

Right-click Project in the Project Browser.

2

Select the Properties command from the popup menu to open the Properties of Project window.

3

Select the Program & Safety Protection tab.

4

In the Safety area, activate the protection by selecting the Protection active check box to open
the Modify Password dialog box.

5

Enter a password in the Entry field.

6

Enter the confirmation of the password in the Confirmation field.

7

Follow the on-screen prompts to confirm and apply your modifications.

Changing the Password
Procedure for changing the project sections protection password:
Step

Action

1

Right-click Project in the Project Browser.

2

Select the Properties command from the popup menu to open the Properties of Project window.

3

Select the Program & Safety Protection tab.

4

In the Safety area, click Change password ... to open the Modify Password dialog box.

33003101.29

189

Project browser

Step

Action

5

Enter previous password in the Old password field.

6

Enter the new password in the Entry field.

7

Enter the confirmation of the new password in the Confirmation field.

8

Follow the on-screen prompts to confirm and apply your modifications.

Deleting the Password
Procedure for deleting the project sections protection password:
Step

Action

1

In the project browser right-click Project.

2

Select Properties command from the popup menu.
Result: The Properties of Project window appears.

3

Select the Program & Safety Protection tab.

4

In the Safety area, click Clear password....
Result: The Access control dialog box appears:

5

Enter the previous password in the Password field.

6

Follow the on-screen prompts to confirm and apply your modifications.

Firmware Protection
Overview
Firmware protection by a password helps prevent unwanted access to the module firmware.

Password
The password is case-sensitive and contains 8 to 16 alphanumeric characters. The
password robustness is increased when it contains a mix of upper and lower case,
alphabetical, numerical, and special characters.
NOTE: When importing a ZEF file, the firmware password is stored inside the module
only if the File encryption option is selected.
190

33003101.29

Project browser

Changing the Password
It is possible to change a password at any time.
NOTE: Firmware password default value in the Control Expert application is:
fwdownload.
•

For firmware V4.01 and later, you need to change the firmware password default
value, otherwise it will not be possible to build the Control Expert application.

•

For firmware versions earlier than V4.01 it is not mandatory but strongly advised to
change firmware password default value.

Procedure for changing the firmware protection password:
Step

Action

1

In the project browser right-click Project.

2

Select Properties command from the popup menu.
Result: The Properties of Project window appears.

3

Select Project & Controller Protection tab.

4

In the Firmware field, click Change password ....
Result: The Modify Password window appears.

5

Enter previous password in the Old password field.

6

Enter the new password in the Entry field.

7

Enter the confirmation of the new password in the Confirmation field.

8

Click OK to confirm.

9

Click OK or Apply in the Properties of Project window to confirm all changes.
If you click Cancel in the Properties of Project window, all changes are canceled.

Resetting the Password
Resetting the password assigns its default value to the firmware password in the Control
Expert application if the current password is confirmed.
To reset the password:
Step

Action

1

In the project browser right-click Project.

2

Select Properties command from the popup menu.

33003101.29

191

Project browser

Step

Action
Result: The Properties of Project window appears.

3

Select Project & Controller Protection tab.

4

In the Firmware field, click Reset password....
Result: The Password window appears.

5

Enter current password in the Password field.

6

Click OK to confirm.

7

Click OK or Apply in the Properties of Project window to confirm all changes. The new password
is the default password: fwdownload.
If you click Cancel in the Properties of Project window, all changes are canceled.

Program Unit, Section and Subroutine Password and
Protection
At a Glance
In offline mode, you can apply a password to your project and lock a section or program unit
for editing.
It does not prevent you to:
•

Connect to the controller

•

Upload application from the controller

•

Change the configuration

•

Add new Program Units and/or sections

•

Change the logic in a new section that is not password protected
NOTE: To lock a section or Program Unit for editing, you need to both:
•

Activate Protection active on project level. Refer to the process Activating
Protection and Creating Password, page 192.

•

Select the type of protection in the Protection field of a section or Program Unit.
Refer to the process Locking a Section or Program Unit for Editing, page 193.

Activating Protection and Creating Password
Follow these steps to activate a password at the project level:
192

33003101.29

Project browser

Step

Action

1

In the project browser, right-click Project and select Properties.

2

Select the Program & Safety Protection tab.

3

Select the Protection active checkbox.
Result: The Modify Password dialog box appears.

4

Enter a password in the Entry field.

5

Enter the confirmation of the password in the Confirmation field.

6

Select Crypted check box if an enhanced password protection is required.
NOTE: A project with a crypted password cannot be edited with Unity Pro V4.0 or earlier
version.

7

Click OK to confirm.

8

Click OK or Apply in the Properties window to confirm the changes.
If you click Cancel in the Properties of Project window, the changes are discarded.

Locking a Section or Program Unit for Editing
Follow these steps to lock a section or Program Unit for editing:
Step

Action

1

Right-click on your section or program unit and select Properties.

2

In the General tab, select the type of protection in the Protection field.

3

Click OK to confirm.

NOTE: To lock a section or Program Unit for editing, you also need to active Protection
active on project level. Refer to the process Activating Protection and Creating
Password, page 192.
NOTE:
•

A locked padlock next to a section or Program Unit indicates that you locked it for
editing and that you activated Protection active on project level.

•

An unlocked padlock next to a section or Program Unit indicates that you locked it
for editing but that you did not activate Protection active on project level.
Therefore, the protection of your section or Program Unit is disabled.

33003101.29

193

Project browser

Changing the Password
Procedure for changing the project protection password for sections and Program Units:
Step
1

Action
In the project browser, right-click Project and select Properties.
Result: The Properties of Project window appears.

2

Select Program & Safety Protection tab.

3

In the Sections & Program Units field, click Change password ....
Result: The Modify Password dialog box appears:

4

Enter previous password in the Old password field.

5

Enter the new password in the Entry field.

6

Enter the confirmation of the new password in the Confirmation field.

7

Select Crypted check box if an enhanced password protection is required.
NOTE: A project with a crypted password cannot be edited with Unity Pro V4.0 or earlier
version.

8

Click OK to confirm.

9

Click OK or Apply in the Properties of Project window to confirm the changes.
If you click Cancel in the Properties of Project window, the changes are discarded.

Deleting the Password
Procedure for deleting the project protection password for sections and Program Units:
Step
1

Action
In the project browser, right-click Project and select Properties.
Result: The Properties of Project window appears.

2

Select Program & Safety Protection tab.

3

In the Sections & Program Units field, click Clear password....
Result: The Access control dialog box appears.

4

Enter the password in the Password field.

5

Click OK to confirm.

6

Click OK or Apply in the Properties of Project window to confirm the changes.
If you click Cancel in the Properties of Project window, the changes are discarded.

194

33003101.29

Project browser

Data Storage/Web Protection
Overview
Protection by a password helps prevent unwanted access to the data storage zone of the
SD memory card (if a valid card is inserted in the controller).
For Modicon M580 controllers in a project created by EcoStruxure Control Expert with
version:
•

Earlier than version 15.1, you can provide password protection for data storage access.

•

As of version 15.1, you can provide password protection for both web diagnostics and
data storage access.
NOTE: When a controller is managed as part of a system project, the Web Diagnostic/
Data Storage password is disabled in EcoStruxure Control Expert editor and needs to
be managed by using the Topology Manager.

Password
The password is case-sensitive and contains 8 to 16 alphanumeric characters. The
password robustness is increased when it contains a mix of upper and lower case,
alphabetical, numerical, and special characters.
NOTE: When importing a ZEF file, the Data Storage/Web password is stored inside the
module only if the File encryption option is selected.

Changing the Password
It is possible to change a password at any time.
NOTE: Data Storage/Web password has a default value in the EcoStruxure Control
Expert application. This default value depends on the version of EcoStruxure Control
Expert:
•

datadownload: EcoStruxure Control Expert versions earlier than 15.1

•

webuser: EcoStruxure Control Expert versions as of 15.1

Changing the default password is mandatory, or not, depending on the module firmware
version:
•

As of firmware version 4.01, you need to change the Data Storage/Web password
default value. Otherwise it is not possible to build the EcoStruxure Control Expert
application.

•

For firmware versions earlier than 4.01 it is not mandatory but strongly advised to
change Data Storage/Web password default value.

33003101.29

195

Project browser

Procedure for changing the Data Storage/Web password:
Step

Action

1

Right-click Project in the Project Browser.

2

Select the Properties command from the popup menu to open the Properties of Project
window.

3

Select Project & Controller Protection tab.

4

In the Data Storage (or Web Diagnostics/Data Storage) field, click Change password ... to
open the Modify Password window.

5

Enter previous password in the Old password field.

6

Enter the new password in the Entry field.

7

Enter the confirmation of the new password in the Confirmation field.

8

Follow the on-screen prompts to confirm and apply your modifications.

Resetting the Password
Resetting the password assigns its default value to the Data Storage/Web password in the
EcoStruxure Control Expert application if the password is confirmed.
Program Unit, Section and Subroutine Password and Protection, page 192
Reset the password:
Step

196

Action

1

Right-click Project in the Project Browser.

2

Select the Properties command from the popup menu to open the Properties of Project window.

3

Select the Project & Controller Protection tab.

4

In the Data Storage (or Web Diagnostic/Data Storage) field, click Reset password... to open the
Password window.

5

Enter your password in the Password field.

6

Follow the on-screen prompts to confirm and apply your modifications.

33003101.29

Project browser

Loss of Password
Overview
If you forget your password, proceed as indicated in the following procedures and contact
Schneider Electric support.
NOTE: The application password recovery procedure differ depending on whether the
file encryption option is enabled or disabled.

Control Expert Application Password without File Encryption
Option
The following procedure for resetting the application password is valid when file encryption
option is disabled or for application file managed with Control Expert 15.0 Classic or earlier
versions.
Schneider Electric support needs a string of alphanumeric characters displayed in the
Password forgotten pop-up window as soon as you press SHIFT+F2 in the Password
dialog box.
The following conditions must be met in order to reach the Password dialog box:
•

At open time, select the application and the Password dialog box is displayed.

•

At auto-lock time, the Password dialog box is displayed. If you do not remember the
password, select Close. Open the application again and the Password dialog box is
displayed.
NOTE: When the application is closed without entering a password after an autolock, all modifications are lost.

Procedure for resetting the application password:
Step

Action

1

Condition: The Password dialog box is displayed.

2

Press SHIFT+F2.
Result: The Password forgotten pop-up window is open and a string of alphanumeric characters is
displayed.

3

Copy this string and give it to Schneider Electric support.

4

Receive the generated password from Schneider Electric support.
NOTE: The password is a temporary password, available as long as you do not modify the
application.

5

33003101.29

Enter this password.

197

Project browser

Step

Action

6

Modify the password (old password = password provided by Schneider Electric support).

7

Click Build > Build Changes.

8

Save the application.

Control Expert Application Password with File Encryption Option
If you forget your application password when file encryption is enabled, you need to send
the application file to Schneider Electric support. Then you receive back the encrypted
application file with a new file application password from Schneider Electric support.
NOTE: Change the application password at first use.

Controller Application Password
Procedure for resetting the controller application password if the respective *.STU file is
available:
Step

Action

1

Open the respective *.STU file.

2

When the Password dialog box is displayed press SHIFT+F2.
Result: The Password forgotten pop-up window is open and a string of alphanumeric characters is
displayed.

3

Copy this string and give it to Schneider Electric support.

4

Receive the generated password from Schneider Electric support.
Note: The password is a temporary password, available as long as you do not modify the application.

5

Enter this password.

6

Modify the password (old password = password provided by Schneider Electric support).

7

Connect to the controller.

8

Click Build > Build Changes.

9

Save the application.

Procedure for resetting the controller application password if the respective *.STU file is not
available:

198

33003101.29

Project browser

Step

Action

1

Condition: At connection time, the Password dialog box is displayed.

2

Press SHIFT+F2.
Result: The Password forgotten pop-up window is open and a string of alphanumeric characters is
displayed.

3

Copy this string and give it to Schneider Electric support.

4

Receive the generated password from Schneider Electric support.
Note: The password provided by Schneider Electric support is a temporary password, available as
long as you do not modify the application.

5

Enter this password.

6

Upload the application from controller.

7

Save the application.

8

Modify the password (old password = the one provided by Schneider Electric support).

9

Click Build > Build Changes.

10

Save the application.

File Encryption Password
Schneider Electric support needs a string of alphanumeric characters displayed in the
Password forgotten pop-up window as soon as you press SHIFT+F2 in the Password
dialog box.
To reach the Password dialog box:
•

Go to Project > Properties of Project > Project & Controller Protection

•

In the File encryption field, click Clear password.... The Password dialog box is
displayed.

Procedure for resetting the file encryption password:
Step

Action

1

Condition: The Password dialog box is displayed.

2

Press SHIFT+F2.
Result: The Password forgotten pop-up window is open and a string of alphanumeric characters is
displayed.

3

Copy this string and give it to Schneider Electric support.

4

Receive the generated password from Schneider Electric support.

33003101.29

199

Project browser

Step

Action
Note: The password is a temporary password, available as long as you do not modify the application.

5

Enter this password and click OK to close the Password dialog.

6

Click Change Password and change the password (the old password = password provided by
Schneider Electric support).

7

Click OK to close the Modify Password dialog, then click OK or Apply in the Properties of Project
window to confirm all changes.
If you click Cancel in the Properties of Project window, all changes are canceled.

Safe Area Password
Schneider Electric support needs a string of alphanumeric characters displayed in the
Password forgotten pop-up window as soon as you press SHIFT+F2 in the Password
dialog box.
To reach the Password dialog box:
•

Go to Project > Properties of Project > Program & Safety Protection

•

In the Safety field, click Change password.... The Password dialog box is displayed.

Procedure for resetting the safe area password:
Step

Action

1

Condition: The Password dialog box is displayed.

2

Press SHIFT+F2.
Result: The Password forgotten pop-up window is open and a string of alphanumeric characters is
displayed.

3

Copy this string and give it to Schneider Electric support.

4

Receive the generated password from Schneider Electric support.
Note: The password is a temporary password, available as long as you do not modify the application.

5

Enter this password and click OK to close the Password dialog.

6

Click Change Password and change the password (the old password = password provided by
Schneider Electric support).

7

Click OK to close the Modify Password dialog, then click OK or Apply in the Properties of Project
window to confirm all changes.
If you click Cancel in the Properties of Project window, all changes are canceled.

200

33003101.29

Project browser

Firmware Password
Schneider Electric support needs a string of alphanumeric characters displayed in the
Password forgotten pop-up window as soon as you press SHIFT+F2 in the Password
dialog box.
To reach the Password dialog box:
•

Go to Project > Properties of Project > Project & Controller Protection

•

In the Firmware field, click Reset password.... The Password dialog box is displayed.

Procedure for resetting the firmware password:
Step

Action

1

Condition: The Password dialog box is displayed.

2

Press SHIFT+F2.
Result: The Password forgotten pop-up window is open and a string of alphanumeric characters is
displayed.

3

Copy this string and give it to Schneider Electric support.

4

Receive the generated password from Schneider Electric support.
Note: The password is a temporary password, available as long as you do not modify the application.

5

Enter this password and click OK to close the Password dialog.

6

Click Change Password and change the password (the old password = password provided by
Schneider Electric support).

7

Click OK to close the Modify Password dialog, then click OK or Apply in the Properties of Project
window to confirm all changes.
If you click Cancel in the Properties of Project window, all changes are canceled.

Data Storage/Web Password
Schneider Electric support needs a string of alphanumeric characters displayed in the
Password forgotten pop-up window as soon as you press SHIFT+F2 in the Password
dialog box.
To reach the Password dialog box:
•

Go to Project > Properties of Project > Project & Controller Protection

•

In the Data Storage field, click Reset password.... The Password dialog box is
displayed.

Procedure for resetting the data storage password:

33003101.29

201

Project browser

Step

Action

1

Condition: The Password dialog box is displayed.

2

Press SHIFT+F2.
Result: The Password forgotten pop-up window is open and a string of alphanumeric characters is
displayed.

3

Copy this string and give it to Schneider Electric support.

4

Receive the generated password from Schneider Electric support.
Note: The password is a temporary password, available as long as you do not modify the application.

5

Enter this password and click OK to close the Password dialog.

6

Click Change Password and change the password (the old password = password provided by
Schneider Electric support).

7

Click OK to close the Modify Password dialog, then click OK or Apply in the Properties of Project
window to confirm all changes.
If you click Cancel in the Properties of Project window, all changes are canceled.

202

33003101.29

Project browser

Introduction to the various directories of the
project browser
About this sub-chapter
This sub-chapter describes the various directories of the project browser.

Project Directory
At a Glance
The Project directory of the structural view allows you to access the structure of the project
and the associated services.
The following illustration shows the Project directory:

Associated services
The Project directory allows you to access the following services, which can be reached via
the contextual menu:

33003101.29

203

Project browser

Directory

Services

Project

Export Project: allows you to access export of the global project, page 1711.
Project Settings: allows you to access the project specific settings, page 544.
Properties: allows you to access the properties of the global project.

Configuration

allows you to access the hardware configuration, page 204 and the parameter
settings of the modules.

Derived Data Types

allows you to access the DDTs, page 206.

Derived FB Types

allows you to access the DFB, page 207 types.

Variables & FB
instances

allows you to access the variables, page 208 and function block instances.

Motion

allows you to access the declaration, page 210 and configuration of the
servodrives.

Communication

allows you to access the configuration of the networks, page 212.

Ethernet Network

allows you to access the Ethernet Network configuration, page 213.

Programs

allows you to access the project programs, page 213.

Animation Tables

allows you to access the animation tables, page 217.

Operator Screens

allows you to access the operator screens, page 220.

Documentation

allows you to access the documentation, page 222.

Configuration Directory
At a Glance
The Configuration directory of the structural view of the project allows you to access the
hardware configuration and the parameter settings of the following modules: bus, rack,
module.

204

33003101.29

Project browser

The following illustration shows an example of a directory tree of the Configuration
directory:

Accessible Services
The Configuration directory allows you to access the following services, which can be
reached via the contextual menu:
Directory

Services

Configuration

Open: used to access the bus editor, X Bus in the above example.
Import: used to import the configuration, page 1689 of the project inputs/outputs (offline
mode only).
Import SIS: used to import the configuration, page 1377 of a project created using the SIS
Automation tool.
Export: used to export the configuration, page 1687 of the project inputs/outputs (offline
mode only).

Bus

Open: used to access the bus editor, X Bus in the above example.
Go to Bus Master: displays the processor highlighted in the project navigator, TSX 57304M
in the above example.

Rack

Open: used to access the bus editor, TSX RKY 6EX in the above example.

Module

Open: used to access the input/output editor (module settings).
Export: used to export the configuration, page 1687 of the module(offline mode only and
depending on the module).

Empty slot

Import: used to import the configuration of a BMENOC03•1 module with all devices
configured behind the NOC master DTM.
import the configuration, page 1689 of a module (offline mode only).

33003101.29

205

Project browser

Access
From the Configuration directory, you can:
•

Configure the PLC rack, page 1293 with:
◦

a power supply, page 1300,

◦

a processor, page 1302,

◦

one or more modules, page 1306.

•

Configure field bus devices, page 1311,

•

Access the configuration of the rack elements:
◦

Premium, page 1352 and Quantum, page 1362 processors,

◦

modules, page 1371.

Derived data types (DDT) directory
At a Glance
The Derived data types (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual) directory of the structural view of the project allows you to
access the DDT types.
The following illustration shows an example of a directory tree of the Derived data types
directory:

Associated services
The Derived Data Types directory allows you to access the following services, which can
be reached via the contextual menu:

206

33003101.29

Project browser

Directory

Services

Derived Data Types

Open: allows you to access the DDT types tab of the data editor, page 347, from
which you can:
•

create, page 355 a DDT,

•

manage, page 366 a DDT,

Get from Library: allows you read access to one or more DDT types from a library,
page 312.
Put in Library: used to archive, page 373 all the DDTs in a library, page 312.
Export: allows you to access export of all DDT types, page 1696.
Import: allows you to access import of one or more DDT types, page 1697.
DDT

Open: allows you to access the DDT in the DDT types tab of the data editor.

(Input, Output, .etc.)

Delete: allows you to delete the DDT.
Put in Library: allows you write access to the DDT in a library.
Analyze: allows you to analyze, page 437 the DDT.
Properties: allows you to access the DDT properties.
Export: allows you to access export of all DDT types, page 1696.

Derived FB (DFB) types directory
At a Glance
The Derived FB types (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual) directory of the structural view of the project allows you to
access the DFB types.
The following illustration shows an example of a directory tree of the Derived FB types
directory:

33003101.29

207

Project browser

Associated services
The Derived FB types directory allows you to access the following services, which can be
reached via the contextual menu:
Directory

Services

FB Type

Open: allows you to access the DFB tab of the data editor, page 1248.
Get from Library: allows you read access to one or more DFB types from a library,
page 312.
Put in Library: allows you write access to all DFB types in a library.
Export: allows you to access export of all DFB types, page 1693 of the project.
Import: allows you to access import of one or more DFB types, page 1695.

DFB Type (Counter, etc.)

Open: allows you to access the DFB type in the DFB tab of the Data Editor, page
1248.
Delete: allows you to delete the DFB type.
Put in Library: allows you write access to the DFB type in a Library, page 312.
Analyze: allows you to analyze, page 437 the DFB type.
Properties: allows you to access the properties, page 1260 of the DFB type.
Export: allows you to access export of the DFB type, page 1693.

Sections

New Section: allows you to create a new section, page 499 in the DFB type.

Section XX

Open: allows you to access the section, page 499 program language editor.
Delete: allows you to delete the section.
Properties: allows you to access the properties, page 502 of the section.

Variables Directory
At a Glance
The Variables & FB instances directory of the structural view of the project is used to
access the variables (EDT, (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual)DDT, IODDT) (see EcoStruxure™ Control Expert, Program
Languages and Structure, Reference Manual)and the function block instances(EFB, DFB).
(see EcoStruxure™ Control Expert, Program Languages and Structure, Reference Manual)

208

33003101.29

Project browser

The following illustration shows an example of the Variables & FB instances directory:

Accessible Services
The Variables & FB instances directory allows you access to the following services, which
can be reached via the contextual menu:
Directory

Services

Variables & FB instances

Open: used to access the variables editor,
Export: used to access the export of all variables, page 1698 of the
project,
Import: used to access the import of all variables, page 1701 of the
project.

Elementary variables

Open: used to access the tab corresponding to the variables editor,

Derived variables

Export: used to access the export of all variables, page 1698 of the
family selected (EDT, DFB, etc.) .

Decice DDT variables
I/O derived variables
Elementary FB instances
Derived FB instances

Access
From the Variables & FB instances directory, you can access the different tabs of the data
editor:

33003101.29

209

Project browser

•

•

•

•

Variables tab,
◦

Create, page 388 a data instance,

◦

Create, page 398 an IODDT type data instance,

◦

Create, page 401 a Device DDT type data instance,

◦

Modify, page 416 attributes of data instances.

DDT Types tab,
◦

Create, page 355 a data instance,

◦

Archive, page 373 DDTs in a library, page 312,

Function blocks tab,
◦

Create, page 378 a data instance,

◦

Modify, page 384 attributes of data instances.

DFB Types tab,
◦

Create, page 1248 a DFB type,

◦

Configure settings, page 1249 of a DFB type.

Motion Directory
At a Glance
The Motion directory of the structural view of the project allows you to access the
declaration and configuration of the servodrives.
When declaring a servodrive, various information is required, such as:

210

•

the name given to the servodrive

•

the type of servodrive

•

the CANopen address of the servodrive

•

the reference of the servodrive

•

the version of the servodrive

•

the input of variable names associated to the axis.

33003101.29

Project browser

The following diagram shows an example of a tree structure for the Motion directory:

In this diagram, the name given to the servodrive is ‘Axis_Z’.
A recipe is linked, by default, each time an axis is created. It is possible to create several
recipes (see Premium using EcoStruxure™ Control Expert, Motion Function Blocks, Start-up
Guide).

Accessible Services
The Motion directory gives you access to the following services, which can be reached via
the contextual menu:
Directory

Service

Motion

New axis: allows you to create a new axis.

Axis

New recipe: allows you to create a new recipe.
Delete: allows you to delete an axis.
Properties: allows you to access the axis properties.

Recipe

Delete: allows you to delete a recipe.
Properties: allows you to access the recipe properties.

33003101.29

211

Project browser

Communication Directory
At a Glance
The Communication directory of the structural view of the project allows you to access the
configuration of the networks.
The following illustration shows an example of a directory tree of the Communication
directory:

Associated services
The Communication directory allows you to access the following services, which can be
reached via the contextual menu:
Directory

Services

Communication

Export: allows you to access export of all networks, page 1702.
Import: allows you to access import of one or more networks, page 1703.

Network

212

New Network: allows you to add a network, page 447 to your project.

33003101.29

Project browser

Directory

Services

Network

Open: allows you to access the corresponding network editor: Ethernet,
Modbus Plus, Fipway.

(Network_1, Modbus Plus_A,
etc.)

Export: allows you to access export of one network, page 1702.
Delete: allows you to delete a network.
Properties: allows you to access the network properties.

Routing Table

Open: allows you to access the configuration, page 455 of a bridge between 2
networks (routing tables).

Ethernet Network Directory
At a Glance
Double-click the Ethernet Network directory of the project structural view provides access
to the Ethernet Network Manager tool.
This directory is available in a Modicon M580 configuration.

Ethernet Network Window
The Ethernet Network window displays configuration information on the PAC networks and
allows you to edit some parameters for specific communication adapter modules.
More information on the Ethernet Network Manager tool is provided in Modicon M580
topology guides (see Modicon M580, System Planning Guide for, Complex Topologies).

Programs Directory
At a Glance
The Programs directory of the structural view of the project allows you to define the
structure of the program and to access the language editors of the program elements:
Program Units, sections, program modules and event processing.

33003101.29

213

Project browser

The following illustration shows an example of a directory tree of the Programs directory:

NOTE: When Program Units in the application are not allowed, the Logic folder is
replaced by the Sections folder in the directory tree. For more detailed information refer
to the chapter Description of the Available Functions for Each Type of PLC (see
EcoStruxure™ Control Expert, Program Languages and Structure, Reference Manual).

Services associated with the sequential Tasks directories.
The sequential Tasks directories (MAST, FAST, etc.) allow you to access the following
services, which can be reached via the contextual menu:
Directory

Services

Tasks

New Task ...: allows you to create a new sequential task, page 471 (FAST, AUX, AUX0,
AUX1). The MAST task is created by default.
Import ...: allows you to import a task, page 1692.

MAST, FAST, etc.

Delete: allows you to delete the task. The MAST task cannot be deleted.
Clear: allows you to clear the contents of the task. This clears all the sections of the
task.

214

33003101.29

Project browser

Directory

Services
Export: allows you to export the sequential task, page 1690.
Properties: allows you to access the properties of the sequential task.

Logic

New Program Unit...: allows you to create a new “empty” Program Unit.
New Section ...: allows you to create a new “empty” section, page 499.
Import ...: allows you to import a program unit or a section, page 1692.
Create builded Activation Conditions Table: allows you to initialize an animation
table, with the activation condition variables associated with the sections.

Or
Sections

New Section ...: allows you to create a new "empty" section, page 499.
Import ...: allows you to import a section, page 1692.
Create section activation conditions table: allows you to initialize an animation table,
with the activation condition variables associated with the sections.

Services associated with the Program Unit
The structure of a Program Unit allow you to access the following services, which can be
reached via the contextual menu:
Program Element

Services

For each Program
Unit

Analyze: allows you to analyze the Program Unit.
Delete: allows you to delete the Program Unit.
Copy: allows you to copy the Program Unit.
Paste After: allows you to paste after a duplication of the copied Program Unit, page
497.
Paste Special after...: allows you to paste after a duplication of the copied Program
Unit with effective parameters, page 498.
Import after: allows you to import a Program Unit or a section, page 1692.
Export ...: allows you to export the Program Unit, page 1690.
Properties: allows you to access the properties of the Program Unit.

For the Interface &
Variables

Open: allows you to access the Program Unit data editor.

Sections directory
(under Program Unit)

New Section ...: allows you to create a new “empty” section, page 499.
Import ...: allows you to import a section, page 1692

33003101.29

215

Project browser

Program Element

Services

For each section,
section Macro-step,
action, or transition

Refer to services associated, page 216 with the section.

Animation Tables
directory (under
Program Unit)

Refer to services associated, page 218 with the Animation Tables Directory.

For each animation
table

Services associated with the section
The section allow you to access the following services, which can be reached via the
contextual menu:
Program Element

Services

For each section

Open: allows you to access the section, page 499 language editor.
Delete: allows you to delete the section.
Detach: allows you to detach the section of the functional module.
Export: allows you to export the section, page 1690.
Import after ...: allows you to import a section, page 1692
Forcing to 0, allows you to choose Force to 0 as the activation condition of the section
(in online mode).
Forcing to 1, allows you to choose Force to 1 as the activation condition of the section
(in online mode).
Unforce: allows you to choose cancel forcing as the activation condition of the section
(in online mode).
Properties: allows you to access the properties of the section.

For each Section
Macro-step, action,
or transition

Open: allows you to access the section language editor.
Delete: allows you to delete the section.
Properties: allows you to access the properties of the section.

NOTE: Only the MAST task can contain one or more sections in SFC language.

216

33003101.29

Project browser

Services associated with the program modules directories
The program modules directories (SR Sections) allow you to access the following services,
which can be reached via the contextual menu:
Directory

Services

SR Sections

New SR Section ...: allows you to create a new “empty” program module, page 516.
Import ...: allows you to access import of program module, page 1692.

For each program
module

Open: allows you to access the program module language editor.
Delete: allows you to delete the program module.
Export: allows you to access export program module, page 1690.
Properties: allows you to access the properties of the program module.

Services associated with the event processing directories
The event processing (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual) directories allow you to access the following services, which
can be reached via the contextual menu:
Directory

Services

Timer Events, I/O
Events

New Event Section: allows you to create a new “empty” event processing, page 519.
Import: allows you to access import of event processing, page 1692.

For each event
processing

Open: allows you to access the event processing language editor.
Delete: allows you to delete the event processing.
Detach: allows you to detach the event processing of the functional module.
Export: allows you to access export of event processing, page 1690.
Properties: allows you to access the event processing properties.

Animation Tables Directory
At a Glance
The Animation Tables Directory of the structural view of the project allows you to access
the animation tables.

33003101.29

217

Project browser

The following illustration shows an example of a directory tree of the Animation Tables
directory:

Associated services
The Animation Tables directory allows you to access the following services, which can be
reached via the contextual menu:

218

33003101.29

Project browser

Directory

Services

Animation tables

New Animation Table: allows you to create a new animation table, page 1466.
Paste: used to paste an animation table into the clipboard or the animation tables
directory.
Delete all: allows you to delete all the animation tables.
Detach all: allows you to detach all the animation tables from the functional
modules.
Export: allows you to access export of all animation tables, page 1707.
Import: allows you to access import of one or more animation tables, page 1708.
Make All Tables Permanent: allows you to change all temporary animation tables
to permanent animation tables (see also Permanent and Temporary Animation
Tables, page 1464).
Purge Temporary Tables: allows you to delete all temporary animation tables (see
also Permanent and Temporary Animation Tables, page 1464).
Open Forced Bits Table: allows you to create the animation table that includes all
forced bits of a project (see also Animation Table of Forced Bits, page 1491).

For each animation table

Open: allows you to access the animation table.
Copy: allows you to duplicate an animation table.
Paste: allows you to add a copy of an animation table to the clipboard or the
animation tables directory.
Delete: allows you to delete the animation table.
Detach: allows you to Detach the animation table from the functional module.
Export: allows you to access export of the animation table, page 1707.
Properties: allows you to access the animation table properties.

Access
The Animation Tables Directory is used to create an animation table. From this table, you
can:
•

add, page 1472 data,

•

switch to modification, page 1478 mode,

•

switch to forcing, page 1483 mode,

•

modify or force, page 1488 several variables.

33003101.29

219

Project browser

Operator Screens Directory
At a Glance
The Operator Screens Directory of the structural view of the project are used to access the
operator screens.
The following diagram shows an example of a directory tree of the Operator Screens
directory:

Associated services
The Operator Screens directory allows you to access the following services, which can be
reached via the contextual menu:

220

33003101.29

Project browser

Directory

Services

Operator Screens

New screen: allows you to create a new operator screen.
New family: allows you to create a new family of screens.
Paste: allows you to paste an operator screen into the clipboard or the operator
screen directory.
Delete all: allows you to delete all the operator screens.
Detach all: allows you to detach all the operator screens from the functional
modules.
Clean unuse image: allows you delete all the created images that are not used.
Import: allows you to access import of one or several screens, page 1705 and/or
family of screens.
Export: allows you to access export of all screens, page 1704.
Messages list: allows you to access the message list for the operator screens.

For each family of screens

New screen: allows you to create a new operator screen.
Copy: allows you to duplicate the family of screens and its associated operator
screens.
Paste: allows you to add a copy of a screen family and its operator screens to the
clipboard or the operator screens directory.
Delete: allows you to delete the family of screens.
Detach: allows you to detach the functional module family.
Export: allows you to access export of the family of screens, page 1704.
Family Properties: allows you to access the properties of the family of screens.

For each operator screen

Open: allows you to access the operator screens editor.
Copy: allows you to duplicate the operator screen.
Paste: allows you to add a copy of an operator screen to the clipboard or the
operator screen directory.
Delete: allows you to delete the operator screen.
Detach: allows you to detach the operator screen from the functional module.
Export: allows you to access export of the operator screen, page 1704.
Screen properties: allows you to access the properties of the operator screen.

Access
The Operator Screens directory is used to create screens. From these screens, you can:
33003101.29

221

Project browser

•

create, page 1571 objects,

•

insert objects from a library, page 1637,

•

modify the attributes, page 1582 of the objects,

•

manipulate, page 1607 the objects that make up the screen,

•

use the screens in online mode, page 1626.

Documentation Directory
At a Glance
The Documentation directory of the structural view of the project allows you to access the
documentation.
The following illustration shows an example of a Documentation directory:

Associated services
The Documentation directory allows you to access the following services, which can be
reached via the contextual menu:

222

33003101.29

Project browser

Directory

Services

Documentation

Open: allows you to access the documentation, page 1651 tool.

Title Page

Print Configuration: also gives access to the print configuration settings.

General information

Open: this heading allows you to specify various information about the project. A
dialog box allows you to enter the information and to create hyperlinks, page 1805.

Conversion Report Directory
At a Glance
The Conversion Report directory is displayed in the structural view of the project when
opening a PL7 (see EcoStruxure™ Control Expert, PL7 Application Converter, User Manual)
project with a .FEF extension or a Concept (see EcoStruxure™ Control Expert, Concept
Application Converter, User Manual) project with an .ASC extension. This directory enables
you to access a conversion report for a project.
The following illustration shows an example of a directory tree of the Conversion Report
directory:

Services
The Conversion Report directory provides you with:
•

general information (application name, source file, PLC type, etc.),

33003101.29

223

Project browser

224

•

warnings,

•

errors.

33003101.29

Project browser

Summaries of the utilities associated with the
structure view and function view
About this sub-chapter
This sub-chapter provides summaries of the utilities associated with the function view and
structure view.

Summary of the services associated with the structural
view
At a Glance
The following tables summarize the services associated with the structural view of the
project and indicate the operating modes in which you can use them.

Project Directory
The Project directory, page 203 allows you to access the following services.
Directory

Services

Mode
Off-line

Project

On-line

On-line

Stop

Run

Export Project

Yes

No

No

Properties

Yes

Yes

Yes

Configuration Directory
The Configuration directory, page 204 allows you to access the following services.

33003101.29

225

Project browser

Directory

Services

Mode
Off-line

On-line

On-line

Stop

Run

Export

Yes

No

No

Import

Yes

No

No

Import SIS

Yes

No

No

Open

Yes

Yes

Yes

Go to Bus Master

Yes

Yes

Yes

Rack

Open

Yes

Yes

Yes

Module

Open

Yes

Yes

Yes

Configuration

Bus

Derived FB Types Directory
The Derived FB Types directory, page 207 allows you to access the following services.
Directory

Services

Mode
Off-line

FB Type

For each type of DFB

226

On-line

On-line

Stop

Run

Open

Yes

Yes

Yes

Export

Yes

No

No

Import

Yes

No

No

Put in Library

Yes

No

No

Get from Library

Yes

No

No

Open

Yes

Yes

Yes

Export

Yes

No

No

Put in Library

Yes

No

No

Delete

Yes(1)

Yes(1)

Yes(1)

Analyze

Yes

Yes

Yes

Properties

Yes

Yes

Yes

33003101.29

Project browser

Directory

Services

Mode
Off-line

Section

On-line

On-line

Stop

Run

Open

Yes

Yes

Yes

Delete

Yes

No

No

Properties

Yes

Yes

Yes

(1) Only if the DFB type is not instantiated in the project.

Derived Data Types Directory
The Derived Data Types directory, page 206 allows you to access the following services.
Directory

Services

Mode
Off-line

Derived Data Types

For each DDT

On-line

On-line

Stop

Run

Open

Yes

Yes

Yes

Export

Yes

No

No

Import

Yes

No

No

Put in Library

Yes

No

No

Get from Library

Yes

No

No

Open

Yes

Yes

Yes

Export

Yes

Yes

No

Put in Library

Yes

No

No

Delete

Yes(1)

Yes(1)

Yes(1)

Analyze

Yes

Yes

Yes

Properties

Yes

Yes

Yes

(1) Only if the DDT type is not instantiated in the project.

Variables & FB instances Directory
The Variables & FB instances directory, page 208 allows you to access the following
services.
33003101.29

227

Project browser

Directory

Services

Mode
Off-line

Variables

EDT, DDT, EFB, DFB

On-line

On-line

Stop

Run

Open

Yes

Yes

Yes

Export

Yes

No

No

Import

Yes

No

No

Open

Yes

Yes

Yes

Export

Yes

No

No

Motion Directory
The Motion directory, page 208 allows you to access the following services.
Directory

Services

Mode
Off-line

On-line

On-line

Stop

Run

Motion

New axis

Yes

No

No

Axis

New recipe

Yes

No

No

Delete

Yes

No

No

Properties

Yes

Yes

Yes

Delete

Yes

No

No

Properties

Yes

Yes

Yes

Recipe

Communication Directory
The Communication directory, page 212 allows you to access the following services.
Directory

Services

Mode
Off-line

Communication

Network

228

On-line

On-line

Stop

Run

Export

Yes

No

No

Import

Yes

No

No

New Network

Yes

No

No

33003101.29

Project browser

Directory

Services

Mode
Off-line

For each network

Routing Table

On-line

On-line

Stop

Run

Open

Yes

Yes

Yes

Export

Yes

Yes

Yes

Delete

Yes

Yes

Yes

Properties

Yes

Yes

Yes

Open

Yes

Yes

Yes

Programs Directory
The Programs directory, page 213 allows you to access the following services.
Directory

Services

Mode
Off-line

Tasks

For each task, (MAST,
FAST, AUX•)

Sections(3)

On-line

On-line

Stop

Run

New Task

Yes

No

No

Import

Yes

No

No

Clear

Yes

Yes

No

Delete

Yes(1)

No

No

Export

Yes

No

No

Properties

Yes

Yes

Yes

Refer to the tables below for services availability according to the operating mode.

or
Logic(3)
SR Sections

For each program
module

33003101.29

New SR Section

Yes

Yes

Yes

Import

Yes

No

No

Open

Yes

Yes

Yes

Delete

Yes(2)

Yes(2)

Yes(2)

Export

Yes

No

No

Import after

Yes

No

No

Properties

Yes

Yes

Yes

229

Project browser

Directory

Services

Mode
Off-line

Timer Events, I/O Events

For each event
processing

On-line

On-line

Stop

Run

New Event Section

Yes

Yes

Yes

Import

Yes

No

No

Open

Yes

Yes

Yes

Delete

Yes(2)

No

No

Detach

Yes

Yes

Yes

Export

Yes

No

No

Properties

Yes

Yes

Yes

(1) Except for MAST task.
(2) Only if the program module or the event processing is not called.
(3) Depends on the CPU.

The Sections directory under each task allows you to access the following services.
Directory

Services

Mode
Off-line

Sections

For each section

On-line

On-line

Stop

Run

New Section

Yes

Yes

Yes

Create section activation conditions table

Yes

Yes

Yes

Import

Yes

No

No

Open

Yes

Yes

Yes

Delete

Yes

Yes

Yes

Detach

Yes

Yes

Yes

Export

Yes

No

No

Import after

Yes

No

No

Force to 0

No

Yes

Yes

Force to 1

No

Yes

Yes

Unforce

No

Yes

Yes

Properties

Yes

Yes

Yes

The Logic directory under each task allows you to access the following services.
230

33003101.29

Project browser

Directory

Services

Mode
Off-line

Logic

For each Program Unit

Sections (under Program
Unit)
For each section of the
Program Unit

Animation tables (under
Program Unit)

33003101.29

On-line

On-line

Stop

Run

New Program Unit

Yes

Yes

Yes

New Section

Yes

Yes

Yes

Create builded activation conditions table

Yes

Yes

Yes

Import

Yes

No

No

Analyze

Yes

Yes

Yes

Delete

Yes

Yes

Yes

Detach

Yes

Yes

Yes

Copy

Yes

Yes

Yes

Paste After

Yes

Yes

Yes

Paste Special after

Yes

Yes

Yes

Import after

Yes

No

No

Export

Yes

No

No

Properties

Yes

Yes

Yes

New Section

Yes

Yes

Yes

Import

Yes

No

No

Open

Yes

Yes

Yes

Delete

Yes

Yes

Yes

Export

Yes

No

No

Import after

Yes

No

No

Force to 0

No

Yes

Yes

Force to 1

No

Yes

Yes

Unforce

No

Yes

Yes

Properties

Yes

Yes

Yes

New Animation Table

Yes

Yes

Yes

Paste

Yes

Yes

Yes

Detach All

Yes

Yes

Yes

Delete All

Yes

Yes

Yes

Import

Yes

No

No

231

Project browser

Directory

Services

Mode
Off-line

For each animation table
of the Program Unit

For each section (under
Logic)

On-line

On-line

Stop

Run

Export

Yes

No

No

Make All Tables Permanent

Yes

Yes

Yes

Purge Temporary Tables

Yes

Yes

Yes

Open Forced Bits Table

No

Yes

Yes

Open

Yes

Yes

Yes

Copy

Yes

Yes

Yes

Paste

Yes

Yes

Yes

Export

Yes

No

No

Delete

Yes

Yes

Yes

Detach

Yes

Yes

Yes

Properties

Yes

Yes

Yes

Open

Yes

Yes

Yes

Delete

Yes

Yes

Yes

Detach

Yes

Yes

Yes

Export

Yes

No

No

Import after

Yes

No

No

Force to 0

No

Yes

Yes

Force to 1

No

Yes

Yes

Unforce

No

Yes

Yes

Properties

Yes

Yes

Yes

Animation tables Directory
The Animation tables directory, page 217 allows you to access the following services.

232

33003101.29

Project browser

Directory

Services

Mode
Off-line

Animation tables

For each animation table

On-line

On-line

Stop

Run

New Animation Table

Yes

Yes

Yes

Paste

Yes

Yes

Yes

Detach All

Yes

Yes

Yes

Delete All

Yes

Yes

Yes

Import

Yes

No

No

Export

Yes

No

No

Make All Tables Permanent

Yes

Yes

Yes

Purge Temporary Tables

Yes

Yes

Yes

Open Forced Bits Table

No

Yes

Yes

Open

Yes

Yes

Yes

Copy

Yes

Yes

Yes

Paste

Yes

Yes

Yes

Export

Yes

No

No

Delete

Yes

Yes

Yes

Detach

Yes

Yes

Yes

Properties

Yes

Yes

Yes

Operator Screens Directory
The Operator Screens directory, page 220 allows you to access the following services.

33003101.29

233

Project browser

Directory

Services

Mode
Off-line

Operator Screens

For each family of
screens

For each screen

On-line

On-line

Stop

Run

New screen

Yes

Yes

Yes

New family

Yes

Yes

Yes

Detach All

Yes

Yes

Yes

Delete All

Yes

Yes

Yes

Export

Yes

No

No

Import

Yes

No

No

Messages list

Yes

Yes

Yes

New screen

Yes

Yes

Yes

Copy

Yes

Yes

Yes

Paste

Yes

Yes

Yes

Delete

Yes

Yes

Yes

Detach

Yes

Yes

Yes

Export

Yes

No

No

Family Properties

Yes

Yes

Yes

Open

Yes

Yes

Yes

Copy

Yes

Yes

Yes

Paste

Yes

Yes

Yes

Delete

Yes

Yes

Yes

Detach

Yes

Yes

Yes

Export

Yes

No

No

Screen properties

Yes

Yes

Yes

Documentation Directory
The Documentation directory, page 222 allows you to access the following services.

234

33003101.29

Project browser

Directory

Services

Mode
Off-line

On-line

On-line

Stop

Run

Documentation

Open

Yes

Yes

Yes

Title Page

Print Setup

Yes

Yes

Yes

General Information

Open

Yes

Yes

Yes

33003101.29

235

236

33003101.29

Functional modules

Functional modules
What’s in This Chapter
Introduction to the functional view ........................................... 237
The functional modules and their associated utilities................. 251

Aim of this Chapter
This chapter introduces the functional modules incorporated in a Control Expert project.

Introduction to the functional view
About this sub-chapter
This sub-chapter provides general information on the functional modules and their
associated utilities.

Functional modules
Definition
A functional module is a group of program elements intended to perform a PLC function.
A functional module is comprised:
•

Program Units (only for Modicon M580 and M340)

•

program or event processing sections,

•

animation tables associated with the functional module,

•

runtime screens associated with the functional module,

•

a comment (max. 1024 characters),

•

interleaved functional modules, with these modules, in relation to the main function,
performing one or more PLC sub-functions.
NOTE: a functional module does not necessarily have a program section, an animation
table or runtime screens.

33003101.29

237

Functional modules

The other elements that make up a project are not incorporated into the functional modules:
•

the configuration,

•

the global variables of a project,

•

the DFB and DDT types, which are global to a project,

•

the SR program modules, which are global to a task,

•

the documentation.

At a glance
All the functional modules of the project can be found in the Functional Project directory of
the function view.
The following illustration shows the Functional Project directory:

NOTE: When Program Units are allowed in the application (Modicon M580 and M340),
the Program folder is replaced by the Logic folder in each functional module directory.
As the default the browser displays the first level of the directory tree. To access the other
levels, you need to expand the directories.
NOTE: This breakdown does not take into account the order of execution of the program
by the PLC.

238

33003101.29

Functional modules

Project directory of the functional view
At a Glance
The Functional Project directory of the functional view allows you to access all the
functional modules of the project and the associated services.
The following illustration shows the Functional Project directory:

Associated services
The Functional Project directory allows you to access the following services, which can be
reached via the contextual menu:
Directory

Services

Functional Project

New Functional Module: allows you to create a new functional module.
Detach all: allows you to detach all elements included in the functional modules
(sections and animation tables) without deleting them.
Export: allows you to access export of the global project, page 1711.
Import: allows you to access import of a functional module, page 1710.
Project Settings: allows you to access the project specific settings, page 544.
Properties: allows you to access the properties of the global project.

For each functional
module

33003101.29

allows you to access all the elements of the functional module: program,
animation tables, operator screens, nested functional modules.

239

Functional modules

Functional Module Directory
At a Glance
The Functional Module directory of the functional view allows you to access all the
elements of a functional module (program, animation tables and operator screens) and the
nested modules.
The following illustration shows an example of a Functional Module directory:

Associated services
The functional module directory allows you to access the following services, which can be
reached via the contextual menu:

240

33003101.29

Functional modules

Directory

Services

Functional module:
Processing

New Functional Module...: allows you to create a new nested functional module.
Create...: allows you to create a new program element in the functional module.
Delete: allows you to delete the functional module.
Detach all: allows you to detach all elements included in the functional module
(sections and animation tables) without deleting them.
Export: allows you to access export of the functional module, page 1709.
Import: allows you to access import of a functional module, page 1710.
Create builded Activation Conditions Table (CTRL+T): allows you to initialize an
animation table, with the activation conditions associated with the program elements of
the functional module (sections, program modules and event processings).
Protection of Included Section(s)...: allows you to define the protection of the
program elements (sections, program modules and event processings) of the function
module (no protection, write-protection, read/write-protection).
Properties: allows you to access the functional module properties.

Program

allows you to access the functional module programs, page 241.

or
Logic
Table

allows you to access the animation tables of the functional module, page 242.

Screen

allows you to access the operator screens of the functional module, page 243.

Functional Module Program Directory
At a Glance
The program directory of a functional module (Program or Logic) allows you to access the
program elements of this module: Program Units (when available), sections, program
modules, and event processing.

Associated services
The program directory of a functional module allows you to access the following services,
which can be reached via the contextual menu:

33003101.29

241

Functional modules

Directory

Services

Program

Create...: allows you to create a new program element in the functional module:
Program Unit, section, program module or event processing.

or
Logic

Detach all: allows you to detach all elements included in the functional module
(Program Units, sections, and animation tables) without deleting them.
Import...: allows you to import a program element to the functional module: Program
unit, section, program module, event processing (see also topic on program import,
page 1692).
Create builded Activation Conditions Table (CTRL+T): allows you to initialize an
animation table, with the activation conditions associated with the program elements of
the functional module: sections.
Protection of Included Section(s)...: allows you to define the protection of the
program elements of the functional module: Program Units, sections, program modules
and event processing.

Program Unit,
Section, SR
section, event
processing

See Programs Directory, page 213 for a description of the associated services.

Functional Module Animation Tables Directory
At a Glance
The Table directory of a functional module allows you to access the animation tables of this
module.

Associated services
The Table directory of a functional module allows you to access the following services,
which can be reached via the contextual menu:

242

33003101.29

Functional modules

Directory

Services

Table

New Animation Table: allows you to create a new animation table.
Detach all: allows you to detach all the animation tables from the functional
module, without deleting them.
Import: allows you to access import of the animation tables, page 1708 in the
functional module.

For each animation
table

Open: allows you to access the animation table.
Copy: allows you to duplicate the animation table.
Paste: allows you to add a copy of an animation table into the animation tables
directory in the functional module and the project browser.
Export: allows you to access export of the animation table, page 1707.
Delete: allows you to delete the animation table.
Detach: allows you to detach the animation table from the functional module,
without deleting it.
Properties: allows you to access the animation table properties.

Functional Module Operator Screens Directory
At a Glance
The Screen directory of a functional module allows you to access the operator screens of
this module.

Associated services
The Screen directory of a functional module allows you to access the following services,
which can be reached via the contextual menu:

33003101.29

243

Functional modules

Directory

Services

Screen

Import: allows you to access import of one or more screens, page 1705 and/or
families of screens.
New family: allows you to create a new family of screens.
New screen: allows you to create a new operator screen.
Detach all: allows you to detach all the screen elements from the functional
module, without deleting them.

For each family of
screens

See Operator Screens Directory, page 220 for a description of the screen families
services.

For each operator
screen

See Operator Screens Directory, page 220 for a description of the services
available from the screen.

Summary of Services for the Functional Views
At a Glance
The following tables summarize the services associated with the functional view of the
project and indicate the operating modes in which you can use them.

Functional Project Directory
The Functional Project directory, page 239 allows you to access these services.
Directory

Functional Project

244

Services

Mode
Off-line

On-line

New Functional Module

Yes

Yes

Detach All

Yes

Yes

Export

Yes

No

Import

Yes

No

Project Settings

Yes

Yes

Properties

Yes

Yes

33003101.29

Functional modules

Functional Module Directory
The Functional Module directory, page 240 allows you to access these services.
Directory

For each functional
module

33003101.29

Services

Mode
Off-line

On-line

New Functional Module

Yes

Yes

Detach All

Yes

Yes

Create

Yes

Yes

Delete

Yes

Yes

Export

Yes

No

Import

Yes

No

Protection of Included Sections

Yes

Yes

Create builded Activation Conditions Table

Yes

Yes

Properties

Yes

Yes

245

Functional modules

Functional Module Program Directory
The program directory, page 241 of a functional module allows you to access these
services.
Directory

Services

Mode
Off-line

On-line

Create

Yes

Yes

or

Import

Yes

No

Logic(1)

Detach All

Yes

Yes

Protection of Included Sections

Yes

Yes

Create builded Activation Conditions Table

Yes

Yes

Program(1)

For each Program
Unit

Refer to the table below for services availability according to the operating mode.

For each section,
event processing

Open

Yes

Yes

Delete

Yes

Yes

Detach

Yes

Yes

Export

Yes

No

Import After

Yes

No

Force to 0

No

Yes

Force to 1

No

Yes

Unforce

No

Yes

Properties

Yes

Yes

(1) Depends on the controller

246

33003101.29

Functional modules

The Program Unit directory, page 241 of a functional module allows you to access these
services.
Directory

For each Program
Unit

Sections (under a
Program unit
For each section of
the Program Unit

33003101.29

Services

Mode
Off-line

On-line

Analyze

Yes

Yes

Delete

Yes

Yes

Detach

Yes

Yes

Copy

Yes

Yes

Paste After

Yes

Yes

Paste Special after

Yes

Yes

Import After

Yes

No

Export

Yes

No

Force to 0

No

Yes

Force to 1

No

Yes

Unforce

No

Yes

Properties

Yes

Yes

New Section

Yes

Yes

Import

Yes

No

Open

Yes

Yes

Delete

Yes

Yes

Detach

Yes

Yes

Import After

Yes

No

Export

Yes

No

Force to 0

No

Yes

Force to 1

No

Yes

Unforce

No

Yes

Properties

Yes

Yes

247

Functional modules

Directory

Animation tables
(under Program
Unit)

For each animation
table of the
Program Unit

248

Services

Mode
Off-line

On-line

New Animation Table

Yes

Yes

Paste

Yes

Yes

Detach All

Yes

Yes

Delete All

Yes

Yes

Import

Yes

No

Export

Yes

No

Make All Tables Permanent

Yes

Yes

Purge Temporary Tables

Yes

Yes

Open Forced Bits Table

No

Yes

Open

Yes

Yes

Copy

Yes

Yes

Paste

Yes

Yes

Export

Yes

No

Delete

Yes

Yes

Detach

Yes

Yes

Properties

Yes

Yes

33003101.29

Functional modules

Functional Module Animation Tables Directory
The Table directory, page 242 of a functional module allows you to access these services.
Directory

Table

For each animation
table

33003101.29

Services

Mode
Off-line

On-line

New Animation Table

Yes

Yes

Import

Yes

No

Detach All

Yes

Yes

Open

Yes

Yes

Export

Yes

No

Delete

Yes

Yes

Copy

Yes

Yes

Paste

Yes

Yes

Properties

Yes

Yes

Detach

Yes

Yes

249

Functional modules

Functional Module Operator Screens Directory
The Screen directory, page 243 of a functional module allows you to access these services.
Directory

Screen

For each family of
screens

For each operator
screen

250

Services

Mode
Off-line

On-line

New family

Yes

Yes

New screen

Yes

No

Import

Yes

No

Detach All

Yes

Yes

New screen

Yes

Yes

Copy

Yes

Yes

Paste

Yes

Yes

Delete

Yes

Yes

Export

Yes

No

Detach

Yes

Yes

Family Properties

Yes

Yes

Open

Yes

Yes

Copy

Yes

Yes

Paste

Yes

Yes

Export

Yes

No

Detach

Yes

Yes

Delete

Yes

Yes

Screen properties

Yes

Yes

33003101.29

Functional modules

The functional modules and their associated
utilities
About this sub-chapter
This sub-chapter is a guide on how to use the utilities associated with the functional
modules.

Properties of a functional module
Properties to define
List of different properties to define:
•

the name comprising 32 characters. This name must be unique for modules positioned
on the same level.

•

the comment comprising 256 characters.
NOTE: The activation condition and the protection of the program elements (Program
Units, sections, program modules and event processing) are defined under program
element properties.

Displaying or editing properties
Carry out the following steps:
Step

Action

1

In the functional view, right-click the functional module, in the Functional Project directory.

2

Click Properties.

3

Perform the editing.

4

Confirm with OK.

NOTE: The Apply button confirms the editing without closing the window.

33003101.29

251

Functional modules

Creating a functional module
At a Glance
A functional module can be created off-line, with the PLC at Stop or in Run.
It can be created at the Project level or at the level of each existing functional module.

Creating a new functional module
Carry out the following actions:
Step

Action

1

In the functional view, right-click the Functional Project directory.

2

Select New Functional Module.

3

Enter the name and comment and confirm with OK.

Creating a lower level functional module
Carry out the following actions:
Step

Action

1

In the functional view, right-click the module "above", in the Functional Project directory.

2

Select New Functional Module.

3

Enter the name and comment and confirm with OK.

Moving a functional module
A functional module can be moved off-line, with the PLC at Stop or in Run (this has no
effect on the execution of the project). The movement corresponds only to a modification of
the functional architecture of the project (a module is directly attached to the Functional
Project directory level or to another functional module).
Moving a functional module:

252

33003101.29

Functional modules

Step

Action

1

Left-click on the module to be moved (holding down the mouse button),

2

Move the module to the desired position.

Programming a functional module
Introduction to programming a functional module
A functional module has a program directory (Program or Logic) that may contain program
elements:
•

Program Unit (only for Modicon M580 an M340)

•

LD, ST, FBD, IL sections

•

event processing

•

SFC sections

For more detailed information, refer to chapter Application Program structure (see
EcoStruxure™ Control Expert, Program Languages and Structure, Reference Manual).
Various cases may arise when programming a functional module:
•

Case 1: the program element already exists in the structural view

•

Case 2: creating the program element using the functional view

•

Case 3: importing a program element using the functional view

Case 1: the program element already exists in the structural view
The program element has already been created in the structural view:
Step

Action

1

Select the program element.

2

Move the program element to the functional module.

33003101.29

253

Functional modules

Case 2: creating the program element using the functional view
The following table shows how to create a program element:
Step

Action

1

In the Functional view, right-click the Program or Logic directory in the functional module
directory.

2

Select the Create ... command from the contextual menu.

3

Select either New Program Unit ..., New Section ..., New Timer Event ... or New IO Event ....

4

Enter the various headings in exactly the same way as for creating a program element from the
structural view. The name of the functional module is shown again at the structural view level.

Case 3: importing a program element using the functional view
The following table shows how to import a program element:
Step

Action

1

In the Functional view, right-click the Program or Logic directory in the functional module
directory.

2

Select the Import ... command from the contextual menu.

3

In the Import dialog box, select the file to be imported.

4

Click on the Import button to finish the import.

When using the functional view to import a program element that does not have its task in
the importing application, the program element is attached to the MAST task.

WARNING
UNINTENDED EQUIPMENT OPERATION
Verify that an imported program element operates correctly while attached to the MAST
task if it was originally running in a non-MAST task.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.

Rules
Take into account the following notes:
254

33003101.29

Functional modules

1

An SFC section can only be created off-line and then only in the MAST task.

2

A macro-step or an event can only be created off-line.

3

The other actions are authorized in off-line mode, with the controller at Stop or in Run.

4

The protection of a module applies to all the program elements attached to the functional module
and to the lower level modules.

Protecting program elements of the functional module
At a Glance
In a functional module you are able to define the protection, page 192 of the program
elements contained in the module.

Protection
Procedure:
Select from
the functional module

Then...
•

with the mouse right-click the functional module in the Functional Project
directory of the functional view,

•

select Protection of Included Section(s) ...,

•

select Read only or No read & write.

Result: All the program elements of the module are protected.
from the Program or Logic
directory

•

with the mouse right-click on the Program or Logic directory in a functional
module of the functional view,

•

select Protection of Included Section(s) ...,

•

select Read only or No read & write.

Result: All the program elements of the module are protected.

Debugging a functional module
At a Glance
The organization of a functional module, and the distribution of the Program Units, sections,
event processing and SFC sections in the various modules has no impact on the execution

33003101.29

255

Functional modules

of the program. The program is executed in the order shown in the structural view. To help
you debug a functional view, the following are available:
•

basic debugging functions,

•

the animation table initialization function.

Initializing an animation table
This action allows you to initialize an animation table, with the activation conditions
associated with the program elements of the functional module.
Select from
the functional module

from the Program or
Logic directory

Then...
•

right-click with the mouse on the directory of a functional module in the
functional view.

•

select Create builded Activation Conditions Table.

•

with the mouse right-click on the Program or Logic directory in a functional
module of the functional view.

•

select Create builded Activation Conditions Table.

NOTE: All the activation conditions that are displayed in the animation table are the
conditions used during the last build (partial or total).

Detach or Delete a Functional Module
At a Glance
To detach elements from a functional module, cut the links between the module and the
associated elements (program elements, animation tables, screens):
•

The Program Units and sections contained in the module are not deleted but detached.

•

The animation tables associated with the module are not deleted but detached from the
module.

•

The screens associated with the module are not deleted but detached from the module.
NOTE:

256

•

These actions are authorized off-line and on-line when the controller is in Stop or
Run.

•

To detach functional modules and the associated directory elements, refer to the
description of services associated with the functional view, page 244.

33003101.29

Functional modules

Deleting Functional Modules
There are several ways to delete functional modules:
•

Delete one or more functional modules without deleting the program elements,
animation tables, and screens.

•

Delete one functional module while deleting the program elements, animation tables,
and screens.

•

Delete all functional modules while deleting the program elements, animation tables,
and screens.

•

Delete a section, a macro-step, or an event processing in a functional module.

Delete Functional Modules while Retaining Program Elements,
Animation Tables, and Screens
Delete a functional module without deleting the program elements and animation tables:
Step
1

Action
From the functional module, detach the module with the Detach all command in the contextual
menu.
Result: All the elements of the module and the lower level modules are detached.

2

Delete the module(s) by right-clicking (contextual menu) and selecting the Delete command.
Note: You must be in off-line mode.

33003101.29

257

Functional modules

Delete a Functional Module while Deleting Modules, Animation
Tables, and Screens

WARNING
UNINTENDED EQUIPMENT OPERATION
Before you delete a module, confirm that the consequential deletion of these elements
has no adverse consequence on the behavior of the application:
•

The Program Units contained in the module

•

The sub-modules contained in the module

•

The sections contained in the module

•

The associated animation tables

•

The associated screens

Failure to follow these instructions can result in death, serious injury, or equipment
damage.
Delete a functional module while deleting modules, animation tables, and screens:
Step

Action

1

Select the module.

2

Select Delete.

3

Confirm with Yes.

NOTE: This action is authorized for the SFC sections and the events in off-line mode,
with the controller at Stop. The other elements may be deleted in Run.

Delete a Program Unit, Section, or Event in a Functional Module
When deleting a Program Unit, or a section, or an event in a functional module, they are
then deleted in the associated task.

WARNING
UNINTENDED EQUIPMENT OPERATION
Before you delete a Program Unit, section, or event in a functional module, confirm that
the deletion has no adverse consequence on the behavior of the application.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.
258

33003101.29

Functional modules

Delete a Program Unit, section, or event:
Step

Action

1

Select the desired Program Unit, or section, or event.

2

Select Delete.

3

Confirm with Yes.

Rules
Observe these guidelines:
•

To retain the contents of the module, detach its elements before you delete it.

•

You can delete an SFC section or an event in off-line mode only.

Functional module export
Exporting a functional module
You can export, page 1709 a functional module.

Functional module import
Importing a functional module
You can import, page 1710 a functional module.

Creating, Deleting, Locating, Dragging-and-Dropping an
Animation Table in a Functional Module
At a Glance
In a functional module you are able to create, delete, locate and drag-and-drop an animation
table.

33003101.29

259

Functional modules

Creating an Animation Table
Procedure:
If the table

Then...

already exists

needs to be created from
the functional view

•

select the animation table in the Functional Project directory of the
functional view or the Animation tables directory of the structural view,

•

drop the animation table to a functional module in the Table directory level.

•

with the mouse right-click the Table directory of the module,

•

select New Animation Table.

Accessing the Properties of an Animation Table
Carry out the following actions:
Step

Action

1

Select the table.

2

Select Properties from the contextual menu.

3

You can edit the name or the comment of a table and its assignment to a module.

Copying an Animation Table.
Procedure:
If the table
needs to be copied from the
functional view.

Then...
•

with the mouse right-click the source table in the Functional Project
directory of the functional view,

•

select Copy,

•

select the source table in the Functional Project directory of the functional
view,

•

select Paste.

Result: The copy of the table is created in the source table directory.

Opening an Animation Table
Carry out the following actions:

260

33003101.29

Functional modules

Step

Action

1

Select the table.

2

Select Open from the contextual menu.

Deleting an Animation Table
Carry out the following actions:
Step

Action

1

Select the table.

2

Select Delete from the contextual menu.

Moving an Animation Table
Procedure:
If using
the drag-and-drop function

Then...
•

left-click on the table to be moved (holding down the mouse button),

•

drop the table at the desired position.

Note: The insertion point of the table is represented by a line.
Properties from the
contextual menu

•

select the table,

•

select Properties from the contextual menu,

•

select the name of the module in the Functional Module zone.

Detach all Animation Tables
Procedure:
If using the contextual
menu
Detach all

33003101.29

Then...
•

select the Table directory of the functional module,

•

select Detach All from the contextual menu,

•

confirm with Yes.

261

Functional modules

Detaching an Animation Table
Procedure:
If using the contextual
menu
Detach

Properties

Then...
•

select the animation table,

•

select Detach from the contextual menu,

•

confirm with Yes.

•

select the table,

•

select Properties from the contextual menu,

•

select "none" in the Functional Module zone.

Creating, Deleting, Locating and Dragging-and-Dropping
an Operator Screen in a Functional Module
At a Glance
In a functional module you are able to create, delete, locate and drag-and-drop an operator
screen.

Creating an Operator Screen
Procedure:
If the screen
already exists

Then...
•

select the operator screen in the Functional Project directory of the
functional view or the Operator Screens directory of the structural view,

•

in any language editor window, select Open Operator Screen. in the
function block contextual menu.

•

drop the operator screen in a functional module at the Screen directory
level.
NOTE: With the Open Operator Screen menu if multiple operator screens
exist with the same name, the editor opens the first one found.

needs to be created from
the functional view

262

•

with the mouse right-click the Screen directory of the functional module,

•

select New screen.

33003101.29

Functional modules

Accessing the Operator Screen Properties
Procedure:
If selected at the level of
the
a family of screens

a specific screen

Then...
•

select the family of screens in the Screen directory of the structural view,

•

Select Family Properties from the contextual menu.

•

select a screen in the Screen directory of the structural view,

•

Select Screen Properties from the contextual menu.

Creating a Family of Operator Screens
Procedure:
If the family

Then...

already exists

needs to be created from
the functional view

•

select the family of operator screens in the Functional Project directory of
the functional view or the Operator Screen directory of the structural view,

•

drop the family of operator screens in a functional module at the Screen
directory level.

•

with the mouse right-click the Screen directory of the functional module,

•

select New family.

Opening an Operator Screen
Carry out the following actions:
Step

Action

1

Select the operator screen in the Functional Project directory of the functional view or the
Operator Screens directory of the structural view.

2

Select Open from the contextual menu.

Deleting an Operator Screen
Procedure:

33003101.29

263

Functional modules

If the screen

Then...

does not belong to a family
of screens

belongs to a family of
screens

•

with the mouse right click the operator screen in the Operator Screen
directory,

•

select Delete.

•

from the Screen directory, right-click the operator screen belonging to the
family,

•

select Delete.

Moving an Operator Screen
Procedure:
If using
the drag-and-drop function

Then...
•
•

left-click on the operator screen to be moved (holding down the mouse
button),
move the operator screen to the desired location.
NOTE: The insertion point of the operator screen is represented by a line.

Screen Properties from
the contextual menu

•

select the operator screen,

•

select Screen Properties from the contextual menu,

•

select the name of the module in the Location zone.

Detaching All Screens and Families of Screens
Procedure:
If you have chosen to
detach
the operator screens and
the families of screens

the family of screens

a specific screen

264

Then...
•

select the Screen directory of the functional module,

•

select Detach All from the contextual menu,

•

confirm with Yes.

•

in the Screen directory of the functional module, select the family of
screens,

•

select Detach from the contextual menu,

•

select the operator screen in the Screen directory of the functional module,

•

select Detach from the contextual menu,

33003101.29

Functional modules

Accessing the Messages List
The following table shows the procedure for accessing the operator screens messages list.
Step

33003101.29

Action

1

Select the Operator Screens directory from the structural view.

2

Select Messages list from the contextual menu.

265

266

33003101.29

FDT Container

FDT Container
What’s in This Chapter
FDT Container....................................................................... 267
DTM Hardware Catalog.......................................................... 270
DTM Browser ....................................................................... 283
DTM Properties Tabs ............................................................. 307

Object of the Chapter
This chapter introduces the FDT Container and explains how it is used.

FDT Container
Object of this Section
This section is an introduction to using DTMs in Control Expert.

Introduction to the Control Expert FDT Container
At a Glance
The FDT/DTM (Field Device Tool/Device Type Manager), an open-standard, in Control
Expert integrates the configuration tools needed to build projects, with a mix of Schneider
and Third Party intelligent devices, on heterogeneous networks.
Control Expert is now a FDT Container (Field Device Tool Container) for DTMs and,
therefore, is a Generic Fieldbus Intergrater.
NOTE: Schneider-Electric is not responsible for the correct functioning of nonSchneider-Electric DTMs under Control Expert.

33003101.29

267

FDT Container

FDT Concept
The FDT defines the interfaces between device-specific software components (DTMs) and
Control Expert. The focus of the current version of FDT is on engineering, commissioning,
diagnostics and documentation of fieldbus based control systems.
The device-specific software component is called a DTM (Device Type Manager), which are
supplied by the device manufacturer together with the device. Because the FDT technology
used in Control Expert is based on an open standard, Control Expert accepts compliant
DTM products from any DTM/device vendor.
NOTE: The DTMs are installed/uninstalled on the PC (like most other Windows®
programs) that runs Control Expert and information about the DTMs is kept in the
Windows Registry.
NOTE: The DTM Browser displays the DTM connectivity configuration, but does not
create any topological variables (%I or %Q) in the application.

Components
To create a Fieldbus network with Control Expert, its FDT Container uses:
•

The DTM Hardware Catalog, page 271

•

The DTM Browser, page 283

•

The DTM Editor, which uses vendor supplied GUIs to configure the DTMs
NOTE: The DTM vendor is responsible for the DTM Configuration on-line Help, it is
not available through the Control Expert on-line Help.

FDT Container User Rights
At a Glance
With 2 exceptions, a FDT Container user has unlimited access to the installed DTMs.

User Rights
The FDT Container user has all rights of access for the DTM connectivity tree (add, delete,
configure, save DTMs) unless:
1. The Control Expert profile is set to Read Only for the user
2. The user has opened Control Expert in the Read Only mode

268

33003101.29

FDT Container

Control Expert Online/Offline and Device Connections
For the user to load and store DTM device parameters from/to its physical device, the device
must be connected to its DTM through the Host PC.
This connection:
•

Requires that the DTM be installed on the Host PC.

•

Is independent of the Control Expert - PLC connection status. A DTM can connect to
its device and transfer configuration information over the network in either direction
under both conditions: Control Expert off-line or Control Expert on-line.

Limitation
If the user opens a project in Read Only mode, the DTM user right remains in Read-Only as
long as the project is still opened (even if the user removes the Read-Only opened mode by
performing the service Save As).

33003101.29

269

FDT Container

DTM Hardware Catalog
Object of the Section
This section explains the DTM Hardware Catalog.

Introduction to the Hardware Catalog
Introduction
The Control Expert Hardware Catalog contains a list of modules and devices that you can
add to a Control Expert project. EtherNet/IP and Modbus TCP devices are located in the
DTM Catalog tab at the bottom of the Hardware Catalog. Each module or device in the
catalog is represented by a DTM that defines its parameters.

EDS Files
Not all devices in today’s market offer device-specific DTMs. Some devices are defined by
device-specific EDS files. Control Expert displays EDS files in the form of a DTM. In this
way, you can use Control Expert to configure devices that are defined by an EDS file in the
same way you would configure a device defined by its DTM.
Other devices lack both a DTM and an EDS file. Configure those devices by using the
generic DTM on the DTM Catalog page.

View the Hardware Catalog
Open the Control Expert Hardware Catalog:
Step

270

Action

1

Open Control Expert.

2

Find the PLC bus in the Project Browser.

3

Use one method to open the catalog:
•

Use the pull-down menu (Tools > Hardware Catalog).

•

Double-click an empty slot in the PLC bus.

33003101.29

FDT Container

Description of DTM Hardware Catalog
At a Glance
The DTM Hardware Catalog displays all the DTMs installed on the PC.
The DTM tab of the Hardware Catalog is divided into these parts:
•

The Filter area

•

The Device List Area

•

The Update button

The DTM Catalog Tab
This is an example of a DTM Hardware Catalog:

33003101.29

271

FDT Container

Add DTMs to the Connectivity Tree
Choose a method to add DTMs to a DTM connectivity tree:
•

Use the Add device, page 295 procedure in the DTM Browser.

•

Use the mouse to drag a DTM from the Hardware Catalog and drop it on an
appropriate DTM in the connectivity tree.

The Filter Area
The browser in the Filter Area has four types of filters with sub-filters. The availability of
specific sub-filters depends on the type of DTMs installed on the computer:
•

Devices
There are 3 device type sub-filters:

•

◦

Communication

◦

Gateway or Modular

◦

(Other) Devices

Vendors
Selecting a vendor name displays only the installed DTMs from that vendor.

•

Groups
Selecting a group type displays only the installed DTMs corresponding to that type of
DTM.

•

Protocols
Selecting a protocol displays only the installed DTMs corresponding to that type of
protocol.
When a protocol is selected as the filter, a DTM is shown only if this protocol is required
or supported by the DTM.

When a filter is selected, only the DTMs that correspond to that filter appear in the Device
List Area.

The Device List Area
The Device List Area columns give information about each DTM. They are:

272

•

Device (name)

•

Type

•

Vendor (name)

•

Version
33003101.29

FDT Container

•

Date

Click a column heading to sort the DTMs alphabetically according the contents of the
column.

DTM Properties
Display the properties of a DTM from the Device List Area:
Step

4

Action

1

Click anywhere on the line of the DTM to select it.

2

Right-click on the DTM to open the Properties menu.

3

Use the tabs, page 307 to see additional information about the DTM:

Follow the on-screen prompts to confirm and apply your modifications.

NOTE: When installing or modifying a DTM, update the Hardware Catalog, page 274 to
update its properties information.

33003101.29

273

FDT Container

Update Hardware Catalog
The DTM catalog is fully embedded in the EcoStruxure Control Expert software and requires
to be up to date whenever a DTM is installed or unistalled. It can be done automatically or
manually:
•

automatically: The EcoStruxure Control Expert software is launched in closed project
mode

•

manually: Request an update to the Hardware Catalog window at any time.

When the EcoStruxure Control Expert software is launched in closed project mode, and
DTMs are installed or uninstalled on/from the PC, update the DTM catalog:
Step

Action

1

When DTMs are installed or uninstalled, launch he EcoStruxure Control Expert software to
open this dialog box:

2

Follow the on-screen prompts to confirm and apply your modifications.

NOTE: The detection service is available as of FDT/DTM version 1.2.1.
Update the TM catalog manually:
Step

Action

1

From the hardware Catalog, page 274, click on the Update button to open the dialog box.

2

Click on the Yes button and monitor the progress bar:

Updating the Hardware Catalog does not modify the build status of the DTM. It creates an
internal catalog file based on the installed DTMs in the Windows® registry.

274

33003101.29

FDT Container

The time that is required for an update depends on the number for DTMs installed and their
sizes.

DTM Version Compatibility
The compatibility of DTM versions is managed by the vendor. They cannot be managed in
EcoStruxure Control Expert.
During an update, no check is made if a DTM that is missing from the Hardware Catalog is
used in an application.
Choose a method to check and display any inconsistencies:
•

Build the whole EcoStruxure Control Expert application

•

Run the Check devices, page 293 service from the HostPS contextual menu.

Adding a DTM to the Control Expert Hardware Catalog
A Manufacturer-Defined Process
Before a DTM can be used by the Control Expert Hardware Catalog, install the DTM on the
host PC (the PC that is running Control Expert).
The installation process for the DTM is defined by the device manufacturer. Consult the
documentation from the device manufacturer to install a device DTM on your PC.
NOTE: After a device DTM is successfully installed on your PC, update the Control
Expert Hardware Catalog to see the new DTM in the catalog. The DTM can then be
added to a Control Expert project.

Adding an EDS File to the Hardware Catalog
Introduction
You may want to use an EtherNet/IP device for which no DTM is in the catalog. In that case,
use these instructions to import the EDS files into the catalog to create a corresponding
DTM.
Control Expert includes a wizard you can use to add one or more EDS files to the Control
Expert Hardware Catalog. The wizard presents instruction screens to execute these
commands:
•

Simplify the addition of EDS files to the Hardware Catalog.

33003101.29

275

FDT Container

•

Provide a redundancy check when you add duplicate EDS files to the Hardware
Catalog.
NOTE: The Control Expert Hardware Catalog displays a partial collection of DTMs and
EDS files that are registered with the ODVA. This library includes DTMs and EDS files
for products that are not manufactured or sold by Schneider Electric. The non-Schneider
Electric EDS files are identified by vendor in the catalog. Please contact the identified
device’s manufacturer for inquiries regarding the corresponding non-Schneider Electric
EDS files.

Adding EDS Files
Open the EDS Addition dialog box:
Step

276

Action

1

Open a Control Expert project that includes an Ethernet communication module.

2

Open the DTM Browser (Tools > DTM Browser).

3

In the DTM Browser, select a communication module.

4

Right-click on the communication module and scroll to Device menu > Additional functions > Add
EDS to library.

5

In the EDS Addition window, click Next.

33003101.29

FDT Container

You can now see this page:

Add one or more EDS files to the library:
Step
1

Action
Use these commands in the Select the Location of the EDS File(s) area of the EDS Addition dialog
box to identify the location of the EDS files:
•

Add File(s): Add one or more EDS files that are individually selected.

•

Add all the EDS from the Directory: Add all files from a selected folder. (Check Look in
Subfolders to add EDS files from the folders within the selected folder.)

2

Click Browse to open a navigation dialog box.

3

Select the location of the EDS file(s):
•
•

Navigate to at least one EDS file.
Navigate to a folder that contains EDS files.
NOTE: Keep the location selected (highlighted).

4

Click Select to close the navigation window.
NOTE: Your selection appears in the Directory or File Name field.

33003101.29

277

FDT Container

Step
5

Action
Choose the naming convention rule for the EDS DTM name creation.
The new naming convention is based on Model Name / Product Name and Revision. A random
character is automatically suffixed when Model Name / Product Name and Revision of an EDS file in
the library is identical. The new naming convention is irrespective of the order in which EDS files are
added to device library.
By default, the New Naming Convention check box is selected and the new naming rule applies.
NOTE: To keep backward compatibility with Unity Pro/Control Expert versions, unchecked the
New Naming Convention check box and the naming rule is based on Model Name / Product
Name.

6

Click Next to compare the selected EDS files to the files in the library.
NOTE: If one or more selected EDS files is a duplicate, a File Already Exists message appears.
Click Close to hide the message.

7

The next page of the EDS Addition wizard opens. It indicates the status of each device you
attempted to add:
•

check mark

•

informational icon

(blue): There is a redundant file.

exclamation point

(red): There is an invalid EDS file.

•

(green): The EDS file can be added.

NOTE: You can click View Selected File to open and view the selected file.
8

Click Next to add the non-duplicate files.
Result: The next page of the EDS Addition wizard opens to indicate that the action is complete.

9

Click Finish to close the wizard.
Result: The hardware catalog automatically updates.

Removing an EDS File from the Hardware Catalog
Introduction
You can remove a module or device from the list of available devices in the Control Expert
Hardware Catalog by removing its EDS file from the library.
When you remove an EDS file from the library, the device or module disappears from the
DTM Catalog. However, removing the file from the library does not delete the file from its
stored location, so you can import the file again later.

278

33003101.29

FDT Container

Removing an EDS File from the Catalog
Use these steps to remove an EDS file from the catalog:
Step

Action

1

Open the Control Expert DTM Browser (Tools > DTM Browser).

2

In the DTM Browser, select an Ethernet communication module.

3

4

Right-click the module and scroll to Device menu > Additional functions > Remove EDS from
library to open the EDS Deletion from Device Library window:

Use the selection lists in the heading of this window to specify how EDS files are displayed:
Display

Sort by

Displayed Name

33003101.29

Choose criteria to filter the list of EDS files:
•

All EDS (no filtering)

•

Only Devices

•

Only Chassis

•

Only Modules

Choose criteria to sort the list of displayed EDS files:
•

File Name

•

Manufacturer

•

Category

•

Device Name

Choose the identifier for each device:
•

Catalog Name

•

Product Name

279

FDT Container

Step

Action

5

Expand (+) the Device Library navigation tree and select the EDS file you want to remove.
NOTE: Click View Selected File to see the read-only contents of the selected EDS file.

6

Click the Delete Selected File(s) button to open the DeleteEDS dialog box.

7

Click Yes to remove the selected EDS file from the list.

8

Repeat these steps for each EDS file you want to delete.

9

Click Finish to close the wizard.
Result: The hardware catalog automatically updates.

Export / Import EDS Library
Introduction
To use the same project on two Control Expert installations (for example a source, and a
target Host PCs), you may have to update the DTM Hardware Catalog of the target Host
PC.
Instead of adding one by one the missing EDS files in the target Host PC, you can update
the DTM Hardware Catalog in two steps:
•

Exporting the EDS library from the source Host PC.

•

Importing the EDS library in the target Host PC.
NOTE: When you export the EDS library, the software generates an .DLB file which
contains all the DTM created form EDS files.

Exporting EDS Library
Open the Export EDS Library dialog box:
Step

280

Action

1

Open a Control Expert project that includes an Ethernet communication module.

2

Open the DTM Browser (Tools > DTM Browser).

3

In the DTM Browser, select a communication module.

33003101.29

FDT Container

Step
4

5

Action
Right-click on the communication module and scroll to Device menu > Additional functions >
Export EDS library to open the Export EDS library window:

For the archived EDS library you want to create:
•
•

6

Enter the full folder path along with the file name in the Enter / Select EDS Library File Name
field, or
Click Browse to open a navigation dialog box:
◦

Select the location, and

◦

Enter the file name, and

◦

Click Save to close the navigation window and your selection appears in the Enter / Select
EDS Library File Name field.

Click Export to create the archived EDS library.
Result: A new wizard opens to indicate that the export is complete. Click Ok to close the wizard.

7

In the Export EDS library window, click Close.

Importing EDS Library
Use these steps to import an archived EDS library:
Step

Action

1

Open the Control Expert DTM Browser (Tools > DTM Browser).

2

In the DTM Browser, select an Ethernet communication module.

33003101.29

281

FDT Container

Step
3

4

5

Action
Right-click the module and scroll to Device menu > Additional functions > Import EDS library to
open the Import EDS library window:

For the archived EDS library you want to import:
•

Enter the full folder path along with the file name in the Enter / Select EDS Library File Name
field, or

•

Click Browse to open a navigation dialog box:
◦

Select the location, and

◦

Enter the file name, and

◦

Click Save to close the navigation window and your selection appears in the Enter / Select
EDS Library File Name field.

Click Import.
Result: A new wizard opens to indicate that the export is complete. Click Ok to close the wizard.

6

282

In the Import EDS library window, click Close.

33003101.29

FDT Container

DTM Browser
About this Section
This section describes the DTM Browser, which enables the user to select the different
DTMs that make up the DTM connectivity tree on the host PC.

DTM Browser
At a Glance
The DTM Browser is the main component of the Control Expert FDT Container. The DTM
devices are managed from the browser.

DTM Browser
To open the DTM Browser use the Tools menu -> DTM Browser:

33003101.29

283

FDT Container

The root of the DTM Browser is HostPC, which is the PC platform for the Control Expert
project.

DTM Browser DTM Types
The DTM Browser displays the configured DTMs added to the connectivity tree HostPC
with hierarchical levels (nodes).
There are 3 types of DTMs:
•

•

Communication DTMs (drivers)
◦

Any COM DTM can be plugged directly under the root node (HostPC) and must be
at the 1st level

◦

A COM DTM can support Gateway DTMs or Device DTMs as children if their
protocols are compatible

Gateway DTMs
A Gateway DTM can support other Gateway DTMs or Device DTMs as children if their
protocols are compatible.

•

Device DTMs
A Device DTM does not support any child DTMs

284

33003101.29

FDT Container

The following illustration is a connectivity tree:

The following table describes the different hierarchical nodes of the connected DTMs in the
above example connectivity tree:
Number

Description of Level

1

The First Level is the root node, HostPC, which is where the PC is connected to the physical
network.

2

The Second Level devices are communication DTMs (drivers) that connect to their physical
communication devices on the network.

3

The Third Level devices are connected to a communication device.

Copy Paste feature
Each device DTM configured can be copied and pasted to easily create configuration.
33003101.29

285

FDT Container

NOTE: Only Device DTMs can be copy and pasted.
Operating mode to make a Copy/Paste:
•

Make a right click on the Device DTM you want to Copy/Paste

•

Select Copy

•

Make a right click on the Communication DTM or Gateway DTM in which you want to
paste the Device DTM

•

Select Paste.
NOTE: If protocols are matching only device DTM can be paste under Communication
DTM, only if protocols are matching. Communication DTM has to be in off-line mode.
NOTE: If protocols are matching, only device DTM can be paste under Gateway DTM,
only if protocols are matching. Gateway DTM has to be in off-line mode.
NOTE: When a DTM is pasted in the connectivity Tree, the General tab, page 308 is
displayed. By default, the copied DTM alias is based on a valid DTM alias name.
NOTE: A default address is automatically created after the paste of a device DTM. The
address can be modified when entering in the father DTM configuration screen. Copy/
Paste feature has limitation, it can only be done inside an application and can not be
done between two applications.

Tree View Naming
Each DTM has a default name when inserted into the browser. The syntax is the following:
<Channel: Bus Address> User Name:
•

Channel
This is the name of the channel communication media where the DTM is plugged in.
This name is read from the DTM and is set by the device vendor.

•

Bus Address of the device. It can be either:
◦

The connection point on its parent gateway network

◦

The slot number in the modular device parent internal bus

This information is supplied by the parent DTM and can be modified in Control Expert if
the DTM supports this modification.
•

User Defined Name
This name is set by default to the vendors name for the DTM name (which is the default
vendor name), but can be reset, page 304.

Examples:
•

For a communication DTM
<1> My =S= PRM COMM, where 1 is the references number.

286

33003101.29

FDT Container

•

For a Device or a Gateway
<Profibus:1> Tank1Sond1 means that the DTM is connected to the Profibus channel of
its “parent” at connection point 1.

Example Connectivity Tree
The following illustration is a connectivity tree:

Number

Node Level Description

1

This Second Level PRM Comm Master communication DTM connects to the HostPC for
communication with a PRM device via the Ethernet for DPV0 and DPV1 exchanges.

2

This Second Level PRM Comm communication DTM connects to the HostPC for communication
with a PRM device via the Ethernet for DPV1 exchanges.

3

This Third Level Profibus Gateway DTM connects simple or Gateway devices to the higher
communication DTM.

4

The Simple or Compact DTMs are connected to communication DTMs that allow them to
communicate with their physical devices on the network. These tree leaves do not allow any
sub-connectively.

33003101.29

287

FDT Container

Ethernet Ready Equipment
Definition
An Ethernet Ready equipment is an Ethernet equipment that provides additional services
compared to standard EIP or Modbus equipment.

Applicability
This concept of Ready equipment applies to:
•

Standalone devices connected to the Ethernet I/O

•

Modules plugged on the Ethernet backplane
NOTE: The only Ready module that exists is the BME CXM 0100.

Representation
In Control Expert, such devices are identified with a specific green label
browser:

in the DTM

Services
Ready services are related to the software integration of the products into Control Expert. It
is based on DTM technology.
