This table presents the services available for Ethernet Ready equipment:

288

33003101.29

FDT Container

Service

Description

Single parameter entry

Any device parameter that you enter is shared into the entire configuration
environment.

Bus editor declaration

Declaration is done from the Ethernet I/O bus editor or PLC bus editor in the
Control Expert browser. It uses products that belong natively to the Control Expert
Hardware Catalog.

System transfer

You can transfer all the system in a single operation: the Ready device
configuration is transferred to the PLC with the PLC application.
NOTE: The PLC acts as a configuration server for all the Ready devices.

Scanning capacity

Scanned in a deterministic way (from the CPU RIO scanner(1)): you can attach the
Ready equipment to any PLC task. It is refreshed within the task scan.
NOTE: This Ready equipment is called remote equipment to differentiate it
from distributed equipment, which is scanned from the DIO scanner (RPI can
be changed and is not linked to the task period).

Alert message

Inform you when a modification done from the device DTM impacts the PLC
application and can lead to stop the PLC.

Online help integration

–

Shared user rights

User rights are automatically shared between Control Expert and the device DTM.

(1) Scanners that accept Ready devices (M580 CPU) are also identified with this green label

.

Ready, Built, Connected and Installed DTMs
At a Glance
The status of a DTM is indicated in the DTM Browser: Ready, Not-Built, Connected and
Installed.

Ready
Ready devices or modules are devices or modules that are used by DTMs and fully
integrated in the Control Expert software, they mainly bring two particularities:
•

They use new Control Expert mechanisms to be integrated into the Control Expert
hardware catalog.

•

They are managed by Control Expert Ethernet I/O bus editors as for any X80 I/O
modules.

A green “R” icon indicates that the device or module is a Ready one.

33003101.29

289

FDT Container

Built or Not-Built DTMs
Build status:
•

Not-Built: A blue check marks indicated that a node or one of its sub-nodes have
changed, the information stored in the physical device is no longer consistent with the
local project.

•

Built: After building the Control Expert project, the blue check mark is no longer in front
of browser nodes that were changed before the build.

Connected or Non-Connected DTMs
Connecting a DTM to its physical device automatically connects all higher level parent
nodes up to the root node (all DTMs that the DTM being connected depends on.
Disconnecting a DTM from its physical device automatically disconnects all its lower level
child nodes (all DTMs that depend on the DTM being disconnected).
Connection status:
•

Connected: Connected nodes are represented by bold text in the browser. A node can
be connected without all its sub-nodes being connected.

•

Non-Connected: Non-connected nodes are represented by normal text.
NOTE: Connecting a fieldbus or device is not linked the Control Expert connection
to a PLC (Off-line or On-line). DTMs can be connected/disconnected while Control
Expert is either Off-line or On-line.

Installed DTMs
Installation status:
A red X on the icon of a DTM indicates that the DTM software is not installed on the PC.
•

•

This status is updated (red X added) when devices are detected but no DTM software
is installed on the Host PC when the user:
◦

Updates the Hardware Catalog

◦

Tries to build the application

◦

Tries to use a service in one of the 2 right-click contextual menus in the DTM
Browser

◦

Tries to use the Open service by left-clicking twice on a DTM in the DTM Browser

This status is updated (red X removed) when the user updates the Hardware Catalog
with the missing DTM.

A right-click on an invalid or non-installed DTM opens a 2-item contextual menu:
290

33003101.29

FDT Container

Function

Description

Delete

This removes the selected DTM (and its sub-nodes) from the DTM project.

Properties
To help identify the non-installed DTMs, this function displays one tab (Device information) in
the Properties of dialog box:

33003101.29

291

FDT Container

DTM Browser
The following illustration gives examples of built/non-built, connected/non-connected and
non-installed statuses:

The following table explains how a DTM Browser indicates if the DTMs are built, connected
and non-installed:

292

Number

Status

Number

Status

1

Not-Built

4

Not-Built

2

Non-installed

5

Connected

3

Built

33003101.29

FDT Container

DTM Browser Contextual Menus
Introduction
You can right-click items in the DTM Browser to see contextual menus that apply to those
items.
NOTE: These menu items are also available in both the Edit and View menus when you
select Host PC in the DTM Browser.
Use these contextual menus to perform these actions:
•

Add or delete DTMs.

•

Connect the DTM to or disconnect it from a physical device.

•

Display and print the properties of a DTM.

•

Transfer DTM configuration information to and from the physical device.

•

Execute DTM-specific functions through the Device menu.

•

Use Field Bus Discovery to scan the physical devices in a fieldbus network.

Host PC
Right-click Host PC in the DTM Browser to access these functions:
Name

Description

Add...(1)

Open the Add dialog box, a version of the Hardware Catalog that allows you to
select a Communication DTM.

Check DTM devices(1)

Examine the project for invalid or non-computer-installed DTMs. (Refer to Check
DTM devices, page 294 below.)

DTM Services(1)

Open the Dtm services dialog box to select or clear the DTMs that are added to the
project and perform actions on the selected DTMs. (Refer to DTM Services, page
294 below.)

DTM Hardware Catalog

Open the DTM catalog tab in the navigation pane.

Expand all(2)

Expand all nodes in the DTM Browser pane.

Collapse all(2)

View only commutation DTMs in the DTM Browser.

(1)

(1) This function is available in the Edit menu when Host PC is selected in the DTM Browser.
(2) This function is available in the View menu when Host PC is selected in the DTM Browser. (This function is
similar to Project Browser Expand/Collapse all, page 168.)

33003101.29

293

FDT Container

Check DTM Devices
If the results include DTMs that are not valid or not installed, they are displayed in the User
errors tab at the bottom information window and a red X is placed over their icons in the
DTM Browser.

NOTE: For GSDs, verify the GSD library.

DTM Services
Right-click Host PC in the DTM Browser and select DTM Services to open the Dtm
services dialog box and select or deselect the DTMs that are added to the project and
perform actions on the selected DTMs. The dialog box contains these group boxes:

294

33003101.29

FDT Container

Name

Description

Communication Dtms
selection

Select or deselect all communication DTMs and attached DTMs added in the
project.

Topology

The Topology area lists all DTMs added to the project. The set of selected DTMs
can be modified by selecting or deselecting the DTMs in the Structure tree control.

Actions

•

Perform actions for each DTM contained in the set of DTMs previously
selected in the Structure tree control.

•

Compare and update the DTM version in the open project with the DTM
versions installed on the computer.

•

Load data from device, page 295.

•

Store data to devices, page 295.

On errors

Continue or Stop the process if an error is detected. A dialog box displays the
selected options. (If necessary, follow the prompts to continue the action.)

Selection

Select all DTMs added to the project or none.

Communication and Other DTMs
The items that are available in the DTM Browser vary according to the selected DTM.
In the DTM Browser, right-click the DTM that corresponds to the module and scroll to these
menu items:
Name

Description

Open(1)

Open the “<device name> - DTM Configuration” window with the configuration and
device description information supplied by the device vendor.
NOTE: You can also double-click the DTM in the DTM Browser to open this
window.

Add...(1)

Open the Add dialog box, a version of the Hardware Catalog that allows you to
instantiate a DTM.
The DTMs are filtered. That is, the Add window displays only the DTMs that are
compatible with the DTM that is selected in the DTM Browser.
To add a device, refer to Add device, page 298 below.

Delete(1)

If the selected DTM allows this function, this deletes the selected DTM and its subnode DTMs from the DTM connectivity tree.
Deletion from the DTM connectivity tree does not affect the DTM’s link to the I/O
Scanning table.
NOTE: You can delete the DTM (or the DTM gateway) that is not installed on
the host computer only if no devices are configured under the gateway.

33003101.29

295

FDT Container

Name

Description

Field Bus Discovery

This scans the connected physical devices to create the corresponding field bus
connection topology. This item is only available in the contextual menu if a device is
connected.
Refer to Field Bus Discovery, page 298 service.
NOTE: The DTM to scan has to be installed in the computer. Use only an up-todate Hardware Catalog.

Sort by

Protocol

Device Name

IP Address

Connect(1)

Protocol

This displays the DTMs that are sorted
under their parent DTMs according to
the protocol of its physical device in
ascending order.

Protocol and
Device name

This displays the DTMs that are sorted
under their parent DTMs according to
the protocol and device name of its
physical device in ascending order.

Protocol and IP
Address

This displays the DTMs that are sorted
under their parent DTMs according to
the protocol and IP address of its
physical device in ascending order.

Device name

This displays the DTMs that are sorted
under their parent DTMs according to
the device name of its physical device in
ascending order.

Device name and
Protocol

This displays the DTMs that are sorted
under their parent DTMs according to
the device name and protocol of its
physical device in ascending order.

IP Address

This displays the DTMs that are sorted
under their parent DTMs according to
the IP address of its physical device in
ascending order.

IP Address and
Protocol

This displays the DTMs that are sorted
under their parent DTMs according to
the IP address and protocol of its
physical device in ascending order.

This connects the DTM to its physical device on the network. This connection does
not depend on the controller online/offline status of the EcoStruxure Control Expert
project application.
Connecting a Gateway or Device DTM implicitly connects its parent DTM.
While the device is connected, Connect is not available.

Disconnect(1)

This disconnects the DTM from its physical device. This disconnection does not
depend on the controller online/offline status of the EcoStruxure Control Expert
project application.
Disconnecting a DTM implicitly disconnects all of its child DTMs.
While the device is disconnected, Disconnect is not available.

296

33003101.29

FDT Container

Name

Description

Load data from device

Upload the configuration parameters from the physical device to the local DTM, but
not from the application (binary) in the controller.

(1)

While the device is disconnected, Load data from device is not available.
Store data to device(1)

This downloads the local DTM parameters to the physical device. In this case, store
each DTM manually (one by one).
While the device is disconnected, Store data to device is not available.
To make an application in the controller consistent with the stored DTM, build the
EcoStruxure Control Expert application and download the new version of the
application to the controller.

Device Menu

The functions in this menu are vendor dependent, such as:
•

Compare (the online and offline parameters)

•

Diagnostic (displays a diagnostic screen)

•

Print (HTML)

•

Observe

•

Additional functions available when selecting the communication DTM:
◦

EDS file (add or remove)

◦

EDS library (export or import)

◦

Online Action

◦

Explicit Message (Ethernet or Modbus)

◦

Store configuration of devices to the FDR server

◦

About

◦

Advanced Mode(4)

When configuring a DTM, the changes are validated in EcoStruxure Control Expert
in two ways, depending on the changes:
•

Automatically as the changes are made.

•

Click the OK, Apply, or Validate button after you make the changes.

Properties

Refer to the DTM Properties Tabs, page 307 section.

Print device

If this optional function is supported by a DTM, it opens the vendor device
documentation in Internet Explorer, which can then be printed.
Only one DTM information can be printed out at time. A print of the whole network is
not available.

Zoom in(1),(2)

Display only the selected DTM node and its child DTMs.
While zoomed-in, Zoom in is not available.

Zoom out(1),(2)

This returns to the full display of the DTM connectivity tree.
While there is a full display, Zoom out is not available.

Expand all(3)

33003101.29

Display all DTMs below the selected DTM.

297

FDT Container

Name

Description

Collapse all(3)

Display only the selected DTM.

(1) This function is available in the Edit menu.
(2) This function is similar to Project Browser Zoom in/out, page 166.
(3) This function is similar to Project Browser Expand/Collapse all, page 168.
(4) Advanced options are available on the DTM configuration screen.

Add a DTM Device
To add a new DTM to the connectivity tree in the DTM Browser:
Step
1

Action
Verify that the DTM appears in the Hardware Catalog.
If it is not in the catalog, update, page 274 the Hardware Catalog using the Update button.
If it still does not appear in the Hardware Catalog, install the DTM on the computer, page 272.

2

In the DTM Browser, select the node where the DTM is to be added.

3

Right-click and select Add...

4

In the Add window, select the DTM to be added to the DTM connectivity tree.

5

Use a method to open the Properties of dialog box:
•

Click on the Add DTM button.

•

Double-click on the selected DTM.

6

Using the tabs in the Properties of dialog box, verify that the correct DTM is added to the DTM
connectivity tree and verify its configuration.

7

If the DTM alias name does not meet the EcoStruxure Control Expert (or user application) naming
rules, change the name before you close the dialog box.

8

Click OK to add the DTM to the network tree.

Field Bus Discovery Service
At a Glance
The Field Bus Discovery service is available for Communication and Gateway DTMs that:
•
298

Support device scanning
33003101.29

FDT Container

•

Are connected to their physical devices

Only the first level devices below the Communication and Gateway DTMs are detected
(there is no recursive scanning).

Field Bus Discovery Use
The results of the scanning process is compared to the registered DTMs in the DTM catalog
of the computer. If a match is found in the DTM catalog for a scanned device, the results are
accompanied with a matching type that gives the accuracy of the match.
The three available matching types are:
•

Exact Match:
All identification attributes are matching. The correct device type was found.

•

Generic Match:
At least the Manufacturer ID and Device Type ID attributes match. The support level of
DTM is “Generic Support”.

•

Uncertain Match:
At least the Manufacturer ID and Device Type ID attributes match. The support level of
DTM is not “Generic Support”.

The following procedure explains how to use the Field Bus Discovery service:
Step

Action

1

In the DTM Browser select an appropriate DTM.

2

Right click to open the Contextual menu Field Bus Discovery.

3

If necessary, select the channel and protocol:
•

If the DTM has more than one channel

•

If the channel supports more than one protocol

4

Click on OK in the message box to have this service detect all devices on the selected channel.

5

If at least one matched device has been found, the Field Bus Discovery dialog, page 301 is
displayed listing the scanned and matched devices. Select the matched devices to be created in the
Control Expert project.

33003101.29

299

FDT Container

NOTE: a device that is connected on the bus can be detected if:

300

•

Its DTM is installed on the PC.

•

Its GSD is added into the GSD library (if not a DTM device).

•

The DTM hardware catalog is up-to-date (with the DTM installed and the GSD in the
library).

33003101.29

FDT Container

Field Bus Discovery Dialog
If at least one matched device has been found, the Field Bus Discovery dialog box is
displayed listing the scanned and matched devices. Select the matched devices to be
created in the Control Expert project (which then shows up in the Selected Devices list:

33003101.29

301

FDT Container

This dialog has three lists:
List

Description

Scanned Devices

This list displays all the devices (matched and unmatched) found during the scan.

Matched Devices

This list displays the matched DTM found in the workstation DTM catalogue for the
selected device in the Scanned Devices list.
Each time a scanned device is selected in the Scanned Devices list, the contents
of the Matched Devices list is updated to display the matched device DTM found
for the selected scanned device.
The matching process can yield one or more matched devices for a given scanned
device. In this case, select one among the matched DTMs found.

Selected Devices

This list displays the device DTMs selected to be added to the Control Expert
project.

The lists use colored icons:
Color

Description

Green

Indicates that the device has been selected

Yellow

Indicates that the device has been matched

Red

Indicates that the device has not been matched

Black

Indicates information about the address of the scanned device:
•

In the Scanned Devices list, the device has an address identical to one of the DTMs in the
Control Expert project

•

In the Matched Devices list, the device will be assigned an address identical to one of the
DTMs in the Control Expert project

This dialog has five buttons:
Button

Use this button to...

1

automatically add the best matched (according to the matching types listed above) device DTM
for each found device in the Matched Devices list to the Selected Devices list.

2

add the matched device DTM selected in the Matched Devices list.

3

remove one or more devices from the Selected Devices list.

OK

insert the device DTMs in the Selected Devices list into the Control Expert project.
If there are one or more devices in the Selected Devices list that have the same address in the
Control Expert project, a message box opens asking if you want to continue.
If you click OK, all devices in the Control Expert project that have identical addresses as the
selected devices is deleted and replaced by the DTMs selected in the Selected Devices list.

Cancel

302

cancel the Field Bus Discovery scan and do nothing. All information in the three lists is lost

33003101.29

FDT Container

Store Device Configurations
Introduction
After configuring or modifying a configuration of a DTM, the changes must be downloaded to
its physical device using Store data to device, page 293.

Connectivity Tree
For a connectivity tree it is necessary to:
•

Store the configuration for each DTM into the corresponding device so that the device
works correctly

•

Build or Rebuild all the EcoStruxure Control Expert application and download it to the
controller be able to upload the complete application including all DTM configurations
from the controller binary

The total number of operations equals the number of DTMs stored + 1 download of rebuilt
application.

Recovering Connectivity from the Controller Application
If the complete application has been stored in the controller (ETS option checked), it
includes the connectivity of the DTMs.
Uploading the application from the controller provides the connectivity stored in the
controller. For this, the PC used for uploading must have the corresponding DTMs, page
286 installed.
Verify that the corresponding configuration is stored in the devices to avoid desynchronization of the project..

De-synchronization of Project
If a DTM configuration is changed and stored to its device, the application running in the
controller is not updated.
To synchronize the controller application with the device configuration, rebuild the
EcoStruxure Control Expert application to take into account the changes and download it to
the controller.

33003101.29

303

FDT Container

Uploading a binary from a controller overwrites the configurations of all DTMs in
EcoStruxure Control Expert applications retrieved from the controller. Any modifications of
the DTM configurations that are not stored in the controller binary are overwritten by the
configuration in the controller binary and lost.

WARNING
UNINTENDED EQUIPMENT OPERATION
Do not upload a project from the controller if any changes have been made in any devices
connected to the controller since the last build and download of the project.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.

Renaming DTMs
At a Glance
According to the FDT standard, the official name of a DTM is its Tag name assigned by the
DTM vendor.
Unfortunately, some DTMs have Tag names that do not:
•

Allow the Tag name to be changed

•

Meet the Control Expert naming rules

The solution is to choose the DTM Alias name that meets these rules (and any special user
defined application naming rules).

Alias Name
The Alias name is the DTM reference name in Control Expert and must be unique in an
application.
If possible, the default, the Alias name is the same as the DTM Tag name. But if necessary,
the Alias name can be changed in 3 places:

304

•

Directly in the General tab, page 308

•

In the DTM Browser by clicking on the selected DTM or using the F2 shortcut with the
selected DTM.

33003101.29

FDT Container

I/O Vision in Communication DTMs
For device DTMs attached to certain Schneider Electric Communication DTMs (such as the
SE_Master_PRM_DTM), the default names of the DTM Input/Output Types (a structure)
and the Variable instances of the Type are based on the default DTM Alias/Tag name:

Changing the Alias name automatically changes the names of the Input/Output Types and
Variables:

33003101.29

305

FDT Container

Profibus DTMs
Configuration of Profibus Field Devices
Using vendor-supplied Profibus DTMs, users are able to remotely:
•

Configure Profibus devices associated with the DTM

•

Adjust the parameters of these devices while they are off-line

•

Adjust the parameters of these devices while they are on-line

PRM Master Bus Module and its DTMs
Control Expert uses a Profibus Remote Master (PRM) Gateway module (the bus master
physical device) and its PRM configuration tools (software):
•

•

The PRM Master DTM that allows the PRM Gateway to carry out:
◦

Explicit DPV0 functions (control and diagnostics of the Profibus slaves on the
network).

◦

Communication functions (implicit DPV1 exchanges with the Profibus slaves). It also
provides access to the Profibus slaves from the Control network to HMI, SCADA or
ASSET management tools.

The PRM Comm DTM that only allows the PRM Gateway module to carry out
communication of implicit DPV1 exchanges and access to management tools.

The Modbus TCP I/O scanning link between the PLC and the (PRM) Gateway module
connected to the Profibus network is provided by a Quantum, Premium, M340, or M580
module with an Ethernet port.

306

33003101.29

FDT Container

DTM Properties Tabs
About this Section
This section explains the different versions of the Properties of dialogs.

DTM Properties Dialog
At a Glance
The number of tabs in a Properties dialog varies according where the dialog is called from.

Properties Tabs
The Properties dialog is called when a DTM is selected:
•

To be added to connectivity tree in the DTM Browser from the Hardware Catalog:

•

For the Contextual Menu Properties service in the Hardware Catalog:

•

It opens with 4 tabs:
◦

General

◦

Device Information

◦

DTM Information

◦

Protocol Information

33003101.29

307

FDT Container

General
The General tab:

NOTE: The Alias name (and the DTM Tag name if the vendor allows it) can be changed,
page 304 here or in the DTM Browser.

308

33003101.29

FDT Container

Device Information
The Device Information tab:

33003101.29

309

FDT Container

DTM Information
The DTM Information tab:

310

33003101.29

FDT Container

Protocol information
The Protocol Information tab:

Item

Description

Supported protocols

These are the protocols available for the child nodes of this DTM.

Required protocols

These are the protocols that must be supported by the parent DTM of this
DTM.

33003101.29

311

Type Library Manager

Type Library Manager
What’s in This Chapter
Libset (Set of Libraries) .......................................................... 312
Overview of the Type Library Manager..................................... 315
Type Library Manager ............................................................ 316
Description of the Type Library Manager.................................. 319
Loading an object from the library into the project .................... 325
Transferring an object from the project to the library.................. 328
Creating a new library and family............................................. 330
Creating an installable family .................................................. 332
Updating a family of a library................................................... 334
Consistency Check Assistant.................................................. 336
Library Version Management .................................................. 339
Using the type library of an older Unity Pro/Control Expert
Version ................................................................................. 343

Object of this section
This chapter describes the main functions of the Type Library Manager.

Libset (Set of Libraries)
At a Glance
The Libset (set of libraries) comprises all libraries, families, functions, and variables (I/O
data structures) that are used to develop an automation project.
You can modify the Libset version only in the Open project dialog.

Libset Versions
As of Libset version 10.0, the library set is automatically installed with EcoStruxure Control
Expert.
To install previous Libset versions, start the installation tool (Programs > EcoStruxure
Control Expert > Install libset).
312

33003101.29

Type Library Manager

Creating a New Project
The latest Libset version is automatically selected when you create a new project.
To modify the Libset version of your project, save your project and open it again with the
version of Libset you want to use.

Opening a Project
In general, you can select the Libset version when you open an existing project (STU file) or
an archived project (STA file).
NOTE: At opening time, if the Libset version is missing, a pop-up message appears.
You can use the Installer libset tool to set up one or several Libsets.
The latest Libset version is selected when you import a ZEF or XEF file.
The following table describes the default Libset version used to open a project according to
the file type.
File Type

Project before Unity Pro 4.0

Project from Unity Pro 4.0
to Unity Pro 5.1

STU file

Not applicable

The Libset version used to build the project is automatically
selected. If the respective Libset version is not installed, the
latest version is used.

STA file

The Libset version used to
generate the STA file is
automatically selected. If the
respective Libset version is not
installed, the latest version is
used.

The Libset version used to generate the STA file is
automatically selected. If the respective Libset version is not
installed, the latest version is used.

XEF file

The latest Libset version is
selected.

The latest Libset version is selected.

ZEF file

Not applicable

Not applicable

Project from Unity Pro 6.0

The latest Libset version is
selected.

Modifying the Libset Version
Opening an existing project, page 77 (STU file) or an archived project (STA file) you can
select the Libset version.
The Open dialog provides these options.

33003101.29

313

Type Library Manager

Element

Description

Keep project version

Select this option to keep the Libset version that was used to build
the project.
If the respective Libset is not installed, the latest Libset version is
used.

Update with latest version available

Select this option to update the project with the latest Libset version.

Select a specific target version

Select this option to choose a specific Libset version. You can select
the version by means of the Version box below.

If the Libset version is modified, the project is in modified state.

Upgrade/Downgrade
•

Upgrading the Libset does not update the project with the newly chosen libset
automatically.
EF/EFB differences are displayed during opening the project in the LIBRARY Version
Management dialog, where you can update the project.
You can update the project later as well, using the contextual menu command in the
Type Library Manager dialog, page 339.
If you update the project, execute a Rebuild All command to stop the controller and
perform a global download.

•

You can also downgrade the Libset version.
There is no consistency check when downgrading the Libset while opening a project.
So you may not be able to rebuild the project (using a block created in an earlier Libset
version, not available in the latest Libset version).
If the rebuild is unsuccessful, save the project and open it again with an appropriate
Libset.

•

If you want to add an FFB that is not contained in the active version of the Libset,
upgrade the entire Libset.

•

A change of Libset version in the Open dialog is memorized in the project.

Libset Information
If no project is open, information is displayed on the latest Libset.
If a project is open, information is displayed on the Libset that is used for the project.
314

33003101.29

Type Library Manager

Information on the Libset version for the active project is provided by the General tab in the
Properties of Project dialog box.
In the Project Browser of EcoStruxure Control Expert, right-click Project and select
Properties from the context menu. In the General tab, find the FFB Library version.
These dialog boxes provide information about the Libset version (for example, LibsetV3.0):
•

Types Library Manager

•

Types Library Browser

•

Data Selection

•

Data Editor: Variable Type Selection

•

Function Input Assistant: FFB Type Selection

•

Data Properties

•

PLCScreen > Information tab > APPLICATION > IDENTIFICATION

Types Library Manager
In the Types Library Manager, click the Information button to access this information:
•

•

Current library
◦

Library status

◦

Diagnostic

Library contents
◦

Families

◦

Libraries

◦

FFBs

For the Libset Information window please refer to the information about the Type Library
Manager, page 318.

Overview of the Type Library Manager
Principle
The Control Expert Library contains all available objects to develop an automation project.
These objects may be the following functions or variables:
•

EF (Functions),

33003101.29

315

Type Library Manager

•

EFB (Function blocks),

•

DFB (user function blocks),

•

DDT (Variables)

•

...

The Type Library Manager provides functions to edit the contents of the library and execute
transfers between the library and the project you are working on.
Simple operations are automatically executed or you will be asked to confirm. An Assistant,
page 336 will support complex operations. This Assistant becomes available during loading,
transfers, or deletions.

List of available functions
The Control Expert context menus provide access to the library management functions
below:
•

Creating a family or library

•

Deleting a family or library

•

Cutting a family or object

•

Inserting a family or object

•

Showing and hiding a tree structure for an object, family, or library

•

Renaming the current entry in the tree structure

•

Displaying the Assistant to load an object

•

Fit columns

•

Deleting types not used in the project

•

Version check: Consistency between different versions of the objects of the library and
project Library Version Management, page 339.

Type Library Manager
At a Glance
Control Expert software provides a manager to edit objects in the library providing access to
all managing functions of the library.

316

•

Loading an object into the project from the library, page 325.

•

Transferring an object of the project into the library, page 328.
33003101.29

Type Library Manager

•

Deleting a library object

•

Updating and managing library versions

•

...

Accessing the Manager
Step

Action

1

In the Tools menu, select the Type Library Manager option.
Result: The following window appears.

Areas of the Type Library Manager
Area

Description

Tabs

The tabs enable you to display the following according to your selection:

The left sub-window

33003101.29

•

All Types

•

Variable types

•

FFB Types (Functions)

His sub-window shows the tree structures of the objects of the project, library of
functions (division of functions by family), and the IODDT.

317

Type Library Manager

Area

Description

The right sub-window

This sub-window displays the list of objects included in the selection made in the
left sub-window.
The check boxes above it are used to define this list.

Buttons

•

Information
Click this button to get information on the current library.
See paragraph below.

•

Close

•

Access Assistant

Click this button to close the dialog box without accepting changes.
Click this button to open a window to copy objects into a project (Loading an
object from the library into the project , page 325).
•

Help
Click this button to call up the dialog help.

Information
Click the Information button to open the Libset Information window.

The table below describes the various functions offered.

318

33003101.29

Type Library Manager

Fields

Description

Current library

Library status: information on the status of the custom library
•

available

•

not available

Diagnostics: information on the validity of the library

Library contents

•

OK (valid)

•

not valid.

Families: indicates the number of families available
Libraries: indicates the number of libraries available
FFBs: indicates the number of function blocks available
Custom Library: indicates whether or not user libraries exist

Description of the Type Library Manager
Dialog structure
The dialog box to select objects has three tabs:
•

All Types
Under this tab, you can select variables and FFBs.

•

Variable types
Under this tab, you can select the variables.

•

FFB Types
Under this tab, you can select FFBs.

33003101.29

319

Type Library Manager

Tab All Types tab

Elements of the All Types tab:
Element

Description

Button

Click this button to update the display corresponding to the filter term defined in the
Name field.

Click this button to open a dialog box, page 432 for defining the filters.
Button

320

33003101.29

Type Library Manager

Element

Description
Click this button to invert the filter. The button changes from = to <> and vice versa.

Button

Name (Text Box)

The name of the object to search for can be entered in this text box. You can also
use the joker * and ?.

EF

When you enable this check box, Elementary Function types (EFs) are displayed.

EFB

When you enable this checkbox, Elementary Function Block types (EFBs) are
displayed.

DFB

When you enable this checkbox, Derived Function Blocks (DFBs) are displayed.

DDT

When you enable this checkbox, multi-element variables (derived variables) are
displayed.

Device DDT

When you enable this checkbox, multi-element variables (derived variables) are
displayed.

Name (Column)

This column displays the names of the function types and function block types and
their formal parameters (inputs, outputs).

Type

This column displays the types of the function types and function block types and the
data types of their formal parameters (inputs, outputs).

Comment

This column displays comments about the function types and function block types
and their formal parameters (inputs, outputs).

For information on the buttons at the bottom of the dialog please refer to Areas of the Type Library Manager,
page 317.

NOTE: Help on Type:
Hold down the SHIFT+F1 keys and then click on the function block type for which you
wish to access Help.

33003101.29

321

Type Library Manager

Variable Types tab

Elements of the Variable Types tab:
Element

Description

Button

Click this button to update the display corresponding to the filter term defined in the
Name field.

Click this button to open a dialog box, page 432 for defining the filters.
Button

Click this button to invert the filter. The button changes from = to <> and vice versa.
Button

322

Name (Text Box))

The name of the object to search for can be entered in this text box. You can also
use the joker * and ?.

DDT

When you enable this checkbox, multi-element variables (derived variables) are
displayed.

Device DDT

When you enable this checkbox, multi-element variables (derived variables) are
displayed.

Name (Column)

This column displays the names of the function types and function block types and
their formal parameters (inputs, outputs).

33003101.29

Type Library Manager

Element

Description

Type

This column displays the types of the function types and function block types and the
data types of their formal parameters (inputs, outputs).

Comment

This column displays comments about the function types and function block types
and their formal parameters (inputs, outputs).

For information on the buttons at the bottom of the dialog please refer to Areas of the Type Library Manager,
page 317.

Tab FFB Types

Elements of the FFB Types tab:
Element

Description

Button

Click this button to update the display corresponding to the filter term defined in the
Name field.

Click this button to open a dialog box, page 432 for defining the filters.
Button

33003101.29

323

Type Library Manager

Element

Description
Click this button to invert the filter. The button changes from = to <> and vice versa.

Button

Name (Text Box)

The name of the object to search for can be entered in this text box. You can also
use the joker * and ?.

EF

When you enable this check box, Elementary Function types (EFs) are displayed.

EFB

When you enable this checkbox, Elementary Function Block types (EFBs) are
displayed.

DFB

When you enable this checkbox, Derived Function Blocks (DFBs) are displayed.

Name (Column)

This column displays the names of the function types and function block types and
their formal parameters (inputs, outputs).

Type

This column displays the types of the function types and function block types and the
data types of their formal parameters (inputs, outputs).

Comment

This column displays comments about the function types and function block types
and their formal parameters (inputs, outputs).

For information on the buttons at the bottom of the dialog please refer to Areas of the Type Library Manager,
page 317.

NOTE: Help on Type:
Hold down the SHIFT+F1 keys and then click on the function block type for which you
wish to access Help.

Shortcut menu structure
Additional commands can be executed via the shortcut menu of the Type Library Manager.
Shortcut menu commands:

324

Menu command

Description

Delete

Use this menu command to delete a selected user-defined library.

Expand All

Use this menu command to show the directory structure of a selected
library. The same function is also available via the + symbol.

Collapse

Use this menu command to hide the directory structure of a selected
library. The same function is also available via the - symbol.

Create New Library

Use this menu command to create a new user-defined library. Compare
also Creating a new library and family, page 330.

33003101.29

Type Library Manager

Menu command

Description

Rename

Use this menu command to rename a user-defined library.

Local Print

Use this menu command to print a list of the FFBs of a selected library.

Display Get Assistant

Use this menu command to open a window to copy objects into a project.
(Loading an object from the library into the project , page 325).

Customize Columns...

Using this menu command you can:

Purge unused Types

•

define the columns, page 1227 to be displayed and

•

define the sequence, page 1227 for the columns shown.

Use the menu command to delete all unused FFBs from the project.
NOTE: When a FFB is not available for a kind of PLC (after a
section import for instance) but still in the application (removed from
the section but still in the list of the Application FFBs), the purge
feature should be used before building the application.

Compare Project with Library

This menu command enables you to compare all FFB types of a project
with the FFB types of the libraries and update them, if necessary.
Compare to Library Version Management, page 339

Loading an object from the library into the project
At a Glance
Loading objects from the library into the projects makes the objects used in a project
available quicker without having to run the list of all other objects in the library.
Loading is automatically executed during the first use of a Logic section. You can also load
the objects manually from the Type Library Manager.

33003101.29

325

Type Library Manager

Loading an object into the project
Step
1

Action
In the Tools menu, select the Type Library Manager option.
Result: The following window appears.

2

326

Click on Access Assistant to open the Help window for loading.

33003101.29

Type Library Manager

Step

Action
Result: The following area is added on the right of the previously displayed window:

3

Use this area to create a list of objects to be loaded by selecting them in sequence beginning in the two
sub-windows of Step 1 and then transfer the objects by clicking on the button (double arrows).

4

Click on Copy to project to execute the loading process.
Result: The objects are now loaded into the project and will be displayed in the tree structure for the
project.

33003101.29

327

Type Library Manager

Loading requirements
If the name of the object in the project ...

then...

does not exist,

the object will be transferred automatically.

exists, but the types are different.

the transfer will be stopped and not performed, and a
message listing the causes will be displayed.
Note: To load this object you must rename it and restart the
loading process.

exists and the types are identical.

loading will be executed after you confirm.
Note: The Consistency Check Assistant, page 336 will ask
you to confirm before loading.

Transferring an object from the project to the
library
At a Glance
The transfer of an object from the project to the library to enable the use of the objects of a
project with another project without importing or exporting between applications.
Objects transferred to the library can be accessed from all projects.

328

33003101.29

Type Library Manager

Transferring an object to the library
Step
1

Action
Access the Type Library Manager (Tools > Type Library Manager):

2

Select the object of the project to be transferred.

3

Right-click to open the context menu and select the Copy to Library option.

4

Select the library and target family and click OK to confirm your selection and automatically perform the
transfer.

Transfer requirements from
The name of the object in the library impacts the transfer of the object:
Name Status

Description

The name does not exist.

The object is transferred if you specified the family and the
library to which it is transferred.

The name exists, but the types are different.

The transfer is stopped and not performed, and a message
listing the causes is displayed.
NOTE: To load this object, rename it and restart the
loading process.

The name exists, and the objects are identical.

33003101.29

No action is required for identical objects.

329

Type Library Manager

Name Status

Description

The name exists, and only the codes of the
objects are different.

The transfer is executed only if the version of the object to be
transferred matches or is higher than the version of the object
in the library.
NOTE: The Consistency Check Assistant, page 336
asks for verification before executing the transfer.

The name exists and only the prototypes of the
objects are different.

The transfer is stopped and not performed, and a message
listing the causes is displayed.
NOTE: To load this object, rename it and restart the
loading process.

Creating a new library and family
At a Glance
You can create a user-defined library. It contains objects that are available for the
development of automation projects, such as:
•

Derived Data Types (DDT),

•

Function Block Types (EFB/DFB),

•

Elementary Functions (EF).

The library is linked to a programming device. This library can access all projects created
with this programming device. You can save the Family of the Library, page 332 to reuse,
page 334 it on another programming device.
The following steps are required:
•

Creating a library,

•

Creating one or more families in the new library,

•

Linking objects (EF, EFB, DFB, DDT) to each family.

Control Expert provides a User-defined Library. This library contains the family custom
FAMILY; however, it does not contain objects at this time.

330

33003101.29

Type Library Manager

Create a new library
Step
1

Action
In the Tools menu, select the Type Library Manager option.
Result: The following window will be displayed.

2

Under Name select the Libset directory.

3

Select the Create New Library command in the context menu.

4

Enter the name and confirm with Enter.

Create a new family
Step

Action

1

In the Tools menu, select the Type Library Manager option.

2

Under Name select User-defined Library or a self-created library.

3

Select the Create New Family command in the context menu.

4

Enter the name and confirm with Enter.

33003101.29

331

Type Library Manager

Link the object to the family
Step
1

Action
In the Tools menu, select the Type Library Manager option.
Result: The following window will be displayed.

2

Under Name select User-defined Library or a self-created library.

3

In the user-defined library, select Custom FAMILY or a self-created family.

4

Select the object on the right side in the Name area.

5

Drag the object onto Custom FAMILY or a self-created family.
Result: The selected object is located in Custom FAMILY or the new family.

Creating an installable family
Introduction
The user-defined library can be saved in a file. It can then be imported into another
programming device.

332

33003101.29

Type Library Manager

Procedure
Step

Action

1

In the Tools menu, select the Type Library Manager option.

2

In the Name area, display the contents of the Libset directory.

3

Select a family in the User-defined Library or a self-created library.

4

Select the Create Install-Ready Familycommand from the shortcut menu.
Result: The following window will be displayed.

Note: Enable the Include Sub-Types checkbox when the family contains sub-types that are not
defined in the new project.
5

Select the directory where the family is to be stored (installed).
Use Search to select the directory.

6

Click OK.

Notes for EF/EFBs
NOTE: When you try to create an installable family from a family that contains EF/EFBs,
a warning will be displayed that the EF/EFBs will not be exported. For more information
about using families with EF/EFBs in other Control Expert installations, refer to Updating
a family of a library, page 334.

33003101.29

333

Type Library Manager

Updating a family of a library
Introduction
You can update the type library on a programming device. You can add new EF, EFB, DFB,
DDT to use in your program.
NOTE: Close Control Expert before updating.

Procedure
Step
1

Action
Select Start > Programs > EcoStruxure Control Expert > Types Library Update.
The Types Library Update window will be displayed.

2

Select the directory where the family is stored using the ... button.

3

Select the Libset version (e.g. V14.0) you want to update.
(To change the Library path please refer to Library configuration options, page 588.)

4

Click on Install Family.

5

Answer Yes to the displayed question.

6

Answer OK to the displayed warning and click on Exit.

NOTE: If you want to use a family in several Libset versions of Control Expert, you must
proceed as described above for each Libset version.
334

33003101.29

Type Library Manager

Family with EF/EFBs
You have created a user defined family (e.g. toolkit family) with the EFB tool kit and installed
it in Control Expert.
You have also copied DFBs and/or DDTs into the family in Control Expert.
If you now want to create an installable family, the EF/EFBs from this family will not be
exported.

Using families with EF/EFBs in other Control Expert
installations
If you want to use user-defined families with EF/EFBs in other Control Expert installations,
proceed as follows:
Step
1

Action
Use your user-defined family (e.g. ToolKit family) to create an installable family, page 332.
Result: The DFB/DDTs of the family will be exported, the EF/EFBs will not be exported. A warning
will advise you.

2

Install the user-defined family with the EF/EFBs you originally created with the EFB toolkit in the
new Control Expert installation.

3

Install the family you exported in Step 1via Start > Programs > EcoStruxure Contro lExpert >
Types Library Update.
Result: Since the original family from the EFB toolkit and the installable family from Control
Expert have the same name, a message will appear that this family already exists and you will be
asked if you want to replace it.

4

Answer No to the displayed question.
Result: Another question is displayed whether you want to add the additional types to the existing
family instead.

5

Answer Yes to the displayed question.
Result: All other types (DFB/DDTs) will be added to the family. No existing types will be replaced.

NOTE: If you want to use a family in several Libset versions of Control Expert, you must
proceed as described above for each Libset version.

33003101.29

335

Type Library Manager

Consistency Check Assistant
At a Glance
An Assistant will automatically be displayed for complex or multiple operations to check the
library or any objects of the projects for consistency to enable easy executing of required
processes.
When nested objects are loaded or transferred the Assistant will help you select the objects
to be transferred. It will show you the available operations, and which operations do or do
not require preparation (renaming, updating, etc.).
NOTE: Depending on the complexity of your action, the Assistant will present the
objects in a flat or hierarchical format. In some cases a partial list of objects may be
selected for processing, and other cases require confirming or canceling the entire
operation. The following sections list some examples and meanings.
NOTE: The illustrations below show the windows with different columns. This results
from the option to configure the columns differently, just like in the Data Editor, page
426.

Unchecked elements
When using the Type Library Manager, some elements are not considered during the
compatibility check of DFB and EFB types.
These elements are:

336

•

Initial value elements that contain the initial value of data.

•

The Save option showing whether a data element accepts or doesn’t accept the backup
/ restore mechanism.

•

The RW program option showing whether a public variable can or cannot be written
from the DFB and EFB program.

•

The RW program instance option showing whether a public variable can or cannot be
written from the program launcher.

•

The Pin Number of the parameter. (Note: This check is only not considered with DFBs)

33003101.29

Type Library Manager

Libset Version 2.2
NOTE: Upgrading the Libset version of the project may lead to have a list of differences
during the comparison of EFs, EFBs, DFBs used in the application with the library. In
case of a project build with a Libset version 2.2, the version number (V1.0) may be
identical with the selected Libset, even if differences are existing. Upgrading the project
with the new Libset requires a rebuild of the project and a download in the PLC.

Example of a hierarchal illustration with global
confirmation.
The following illustration shows an example of the assistant for a hierarchal view with required
global confirmation. The window shows that certain object types already exist in the library and you
are asked to confirm whether the types should remain in the library.

33003101.29

337

Type Library Manager

Example of a flat illustration with global confirmation.
The following illustration shows an example of the assistant for a flat (non-hierarchal) view with
required global confirmation. The window shows that certain object types already exist in the
library and you are asked to confirm whether the types should remain in the library.

Example of a hierarchal illustration with selective
confirmation.
The following illustration shows an example of the assistant for a hierarchal view with a selective
confirmation option. The window shows that certain object types already exist in the library and you
are asked to confirm whether certain types should remain in the library.

338

33003101.29

Type Library Manager

Example of a flat illustration with selective confirmation.
The following illustration shows an example of the assistant for a flat (non-hierarchal) view with a
selective confirmation option. The window shows that certain object types already exist in the
library and you are asked to confirm whether certain types should remain in the library.

Library Version Management
At a Glance
The Type Library Manager enables you to compare all FFB types of a project with the FFB
types of the libraries.
If there are differences between the FFB types in the project and FFB types in the library, the
LIBRARY Version Management dialog will be displayed showing the relevant information.
This dialog box has two buttons to updated the FFB types of the project with the FFB types
of the libraries.

Compare project to library
The Compare Project to Library command... Begin via the context menu of the Type
Library Manager (right-click).

33003101.29

339

Type Library Manager

LIBRARY Version Management tab.
The LIBRARY Version Management consists of three tabs:
•

Check new versions

•

Other types that can be updated

•

Types cannot be updated

The first two tabs have buttons to update the FFB types of the project with the FFB types of
the libraries.

Register: Check new versions
This tab displays FFB types of the project that are older than the types of the libraries.

Elements of the Check New Versions tab:
Element

Description

Name

Name of the FFB type

V. Library

Version of the FFB type in the library

V. Project

Version of the FFB type in the project

Difference

Determined difference between the two versions

Comment

Comment about the version difference

Button

Updates the selected FFB type with the FFB type from the library.

Update
Button

Updates all FFB types shown in this tab with the FFB types from the
library.

Update All

340

33003101.29

Type Library Manager

Element

Description

Button

Closes the window.

OK
Button

Opens Control Expert Help

Help

NOTE: Updating FFB types leads to Rebuild All Project. The PLC must be stopped
and a global download of the project must be performed.

Register: Other types that can be updated
This tab shows FFB types of the project that are different from those in the libraries, but can
be updated.

Elements of the Other types that can be updated tab:
Element

Description

Name

Name of the FFB type

V. Library

Version of the FFB type in the library

V. Project

Version of the FFB type in the project

Difference

Determined difference between the two versions

Comment

Comment about the version difference

Button

Updates the selected FFB type with the FFB type from the library.

Update
Button

Updates all FFB types shown in this tab with the FFB types from the
library.

Update All

33003101.29

341

Type Library Manager

Element

Description

Button

Closes the window.

OK
Button

Opens Control Expert Help

Help

NOTE: Updating FFB types leads to Rebuild All Project. The PLC must be stopped
and a global download of the project must be performed.

Register: Types cannot be updated
This tab shows FFB types of the project with differences from those in the libraries that are
so great that they cannot be updated. In this case you could updated FFB types only after
you did an export/import of your project.

Elements of the Types that cannot be updated tab:

342

Element

Description

Name

Name of the FFB type

V. Library

Version of the FFB type in the library

V. Project

Version of the FFB type in the project

Difference

Determined difference between the two versions

Comment

Comment about the version difference

33003101.29

Type Library Manager

Element

Description

Button

Closes the window.

OK
Button

Opens Control Expert Help

Help

Using the type library of an older Unity Pro/Control
Expert Version
At a Glance
NOTE:
Unity Pro is the former name of EcoStruxure Control Expert for version 13.1 or earlier.
If you have already used an older version of Unity Pro/Control Expert, and if you have
created your own type library and families to store DFBs or DDTs, you have to provide this
own type library and family for the new version of Control Expert.

Providing the type library and families
Follow the steps below to install a new version of Control Expert:
Step

Action

1

Start the Unity Pro/Control Expert software.

2

Use Tools to open the Type Library Manager.

3

Create a ready-to-install family for each family containing your own DFBs or DDTs (via the
context menu for the applicable family). Save these families on your hard drive (but not in the
Schneider Electric directories).

4

Install the new version of Control Expert.

5

Go to Programs > Schneider Electric > EcoStruxureControlExpert > Control Expert and
start the Tool Type Library Update and install all of your families.
Note: If you want to use your families in several Libset versions, you must repeat this step for
every Libset version.

6

33003101.29

Start the Control Expert software.

343

Type Library Manager

Step

344

Action

7

Make sure that all of your families have been installed.

8

Create an application.

9

Copy each DFB that belongs to your own type library from the library into your application.

10

Then copy each DFB from the application into the library family that it came from.

11

All of your libraries and families are now ready for the new Control Expert Version.

33003101.29

33003101.29

345

Data Editor
What’s in This Part
Description of the Data Editor ................................................. 347
Creating derived data types (DDT) .......................................... 354
Creating data types of user function blocks (DFB) .................... 376
Managing of instances of data belonging to the family of
function blocks (EF) ............................................................... 378
Managing variable instances belonging to the EDT/DDT/
IODDT/Device DDT families ................................................... 388
General Functions ................................................................. 423

Object of this part
It guides the user through the general features available in the data editor in order to:

346

•

Create data types,

•

Create data type instances,

•

search for data types or instances.

33003101.29

Description of the Data Editor

Description of the Data Editor
What’s in This Chapter
Data Editor Access ................................................................ 347
Description of Data Editor tabs................................................ 349

Object of this chapter
This chapter gives an overview of the data editor.

Data Editor Access
Introduction
The project can be accessed from the structural view in the data editor. It has features which
support the following:
•

Creating data types,

•

Archiving or using function block data types in a library,

•

Creating data type instances,

•

Displaying data structures in hierarchical manner,

•

Searching/sorting/filtering data.

33003101.29

347

Description of the Data Editor

Accessing the Data Editor
Structural view of a project:

Carry out the following steps:
Step

Action

1

With the right mouse-button click on the Variables and FB instances directory.

2

Select the Opencommand in the shortcut menu.
Result: The data editor opens. The Variables tab is shown by default.

348

33003101.29

Description of the Data Editor

Data Editor:

NOTE: You can open the editor directly via data instances which belong to a family
defined by you. If you want to do this open the editor from one of the subdirectories in
the Variables and FB instances directory. The variables to be displayed will be listed in
the selected subdirectory.

Description of Data Editor tabs
Data Editor Elements
Appearance:

Description:
Element

Description

Filter
Button

33003101.29

Clicking on this button updates the display corresponding to the filter term defined in the
name field.

349

Description of the Data Editor

Element

Description
Clicking on this button opens a dialog box, page 432 for defining the filters.

Button

Clicking on this button inverts the filter. The button changes from = to <> and vice versa.
Button

Name

Column where you enter the name (symbol) of the instance or the data type you want to
display. You can use the place holders (* or ? for this.).

EDT

Displaying elementary data types

DDT

Displaying derived data types

IODDT

Display the derived data types (DDT) that reference inputs/outputs

Device DDT

Display the device derived data types

Properties
Name

Column where you enter the name (symbol) of the instance or data type

Type

Column where you select the variable type.

Address

Column where you reference the variable instance with an address in the controller (located
instance).

Value

Column where you initialize the variable.

Comment

Column where you enter the comment for the variables.

NOTE: The different fields can be assigned parameters, page 423.

350

33003101.29

Description of the Data Editor

Tab: Variables
The Variables tab enables the administration of variable instances that belong to the
families EDT/ DDT/ IODDT/ Device DDT

Tab: DDT Types
The DDT Types tab is used to manage derived data types (structures or arrays):

33003101.29

351

Description of the Data Editor

Tab: Function blocks
The Function Blocks tab enables the management of the variable instances of type EFB or DFB
that belong to the function block family.

Tab: DFB Types
The DFB Types tab enables the administration of data types of derived function blocks (DFB).

352

33003101.29

33003101.29

353

Creating derived data types (DDT)

Creating derived data types (DDT)
What’s in This Chapter
Access to derived data types (DDT) ........................................ 354
Creation of a derived data type (DDT)...................................... 355
Administration of derived data types and their elements ............ 366
Creating Nested Derived Data Types....................................... 368
Save Derived Data Types (DDT) ............................................. 373

Object of this chapter
This chapter guides the user through the creation and management of derived data types
(DDT).

Access to derived data types (DDT)
Procedure
You have the following two options to access the Data Editor to create derived data types:
•

from the project structure view via the Variables and FB Instances directory,

•

from the project structure view via the Derived Data Types directory,

Access via the "Variables and FB Instances" directory.

354

Step

Action

1

In the project structure view, switch to the Variables and FB Instances directory.

2

Select the Open command in the shortcut menu and the Data Editor will open.

3

Select the DDT Types tab in the Data Editor.

33003101.29

Creating derived data types (DDT)

Example:

Access via the "Derived Data Types" directory.
Step

Action

1

Switch to the Derived Data Types directory in the project structure view.

2

Select the Open command in the shortcut menu, which will open the Data Editor that is
automatically shown in the DDT Types tab.

Creation of a derived data type (DDT)
Introduction
A derived data type corresponds with:
A derived data type is one of the following
•

a structure type:
◦

Structure for input/output data, the type is not created by the user in this case, but by
the manufacturer (IODDT),

◦

Structure for other data; in this case the type is created by user.

•

an array type.

•

a reference type.

33003101.29

355

Creating derived data types (DDT)

Memory Structure
The different PLC families vary in memory structure.

Creating a Structure Type
Step

Action

1

Double click in the Data Editor in the DDT Types tab on the empty field (marked by an arrow
Name, and enter the name of the structure type (e.g. IDENTITY); the default type is <Struct>.
Enter a comment (optional).

2

Call up the newly created structure by clicking on +.
Example:

3

Double-click on the corresponding Name field and enter the name of the first element of the
structure (e.g. Name, Age) and its type and comment (optional).
Example:

356

33003101.29

Creating derived data types (DDT)

Step

Action

4

Double-click on the next cell (marked with an arrow) to enter the name of the next element etc.

5

Go to the name of the structure type (IDENTITY) and select Analyze Type in the shortcut menu.

Result: The structure was successfully analyzed (the symbol in front of the structure type
has changed):

Result: The IDENTITY structure is created in the structure view of the project:

NOTE: Using the shortcut menu and the Open command you can access the
IDENTITY structure.

33003101.29

357

Creating derived data types (DDT)

Creating a Structure Type with an Extracted Bit
The user can create structure type using extracted bit.
The Bit Rank dialog box is accessible by right clicking on the instance or data type which
type must be:
•

WORD

•

UINT

•

INT

•

BYTE

•

an extracted bit with a compatible parent

Step

Action

1

Double click in the Data Editor in the DDT Types tab on the empty field (marked by an arrow Name,
and enter the name of the structure type (for example, MyDDT); the default type is <Struct>. Enter
a comment (optional).

2
Call up the newly created structure by clicking on +:

358

33003101.29

Creating derived data types (DDT)

Step

Action

3
Double-click on the corresponding Name field and enter the name of the first element of the
structure (e.g. Extract, Extract1) and its type and comment (optional):

4

Double-click on the next cell (marked with an arrow) to enter the name of the next element etc.

5

Select the variable to create the extracted bit and right-click on the variable.
The Edit Bit Rank is available in the contextual menu list:

33003101.29

359

Creating derived data types (DDT)

Step

Action
Here below is the Bit Rank dialog box:

6

Within the Bit Rank menu, the user can select to named each variable manually or automatically
using the Generate button.
NOTE: The Bit name can be edited manually directly in the Data Editor.

7

360

Go to the name of the structure type (MyDDT) and select Analyze Type in the shortcut menu.

33003101.29

Creating derived data types (DDT)

Result: The structure was successfully analyzed (the symbol in front of the array type has
changed):

33003101.29

361

Creating derived data types (DDT)

Result: The MyDDT structure is created in the structure view of the project:

NOTE: Using the shortcut menu and the Open command you can access the
IDENTITY structure.

Creating an Array Type
Use this procedure to create an array type:
Step

Action

1

Double click in the Data Editor in the DDT Types tab on the empty field (marked by an arrow Name,
and enter the name of the array type (e.g. SERIAL_NUMBER); the default type is <Struct>. Enter a
comment (optional).

2

Double click on the Type field, select <Array>, and confirm by pressing Enter.
Result: The Variable Type Selection dialog appears.

3

The ARRAY checkbox is automatically checked:
•
•

362

Enter the size of the array in the corresponding field (for example, 1..6)
In the libraries/families area select the types that should be displayed:
◦

the <Application> directory for a derived type already in the application

◦

the <EDT> directory for an elementary type

◦

the <GDT> directory (displayed but not applicable here)

◦

the <Libset> directory for a derived type archived in a library

33003101.29

Creating derived data types (DDT)

Step

Action

4

Confirm with OK.

5

Change to the name of the array type and go to the shortcut menu and select Analyze Type.
Result: The array was successfully analyzed (the symbol in front of the array type has changed):

NOTE: Comments cannot be entered for the sub elements of the array type.
The array type SERIAL_NUMBERS is created in the project structure view:

NOTE: You can access the array of the SERIAL_NUMBER type in the context menu
using the Open command.

33003101.29

363

Creating derived data types (DDT)

Creating a Reference Type
Step

Action

1

Double click in the Data Editor in the DDT Types tab on the empty field (marked by an arrow
Name, and enter the name of the reference type (e.g. MyRefInt); the default type is <Struct>.
Enter a comment (optional).

2

Double click on the Type field, select <Reference>, and confirm by pressing Enter.
Result: The Variable Type Selection dialog appears.

3

The REF_TO checkbox is automatically checked. Select the reference data type, in this example:
INT.

4

Confirm with OK.

5

In the Data Editor, right-click the name MyRefInt and select Analyze Type.
Result: The reference was successfully analyzed (the symbol in front of the reference type has
changed).

The reference type MyRefInt is created in the Project Browser Structure view.
NOTE: You can access the reference of the MyRefInt type using the contextual menu
using the Open command.

Array of References
You cannot make directly, for example, an Array of REF_TO INT. You must first make a
reference DDT with type REF_TO INT as in the figure above. Then you make a new DDT
type, an array of the references.

364

33003101.29

Creating derived data types (DDT)

In <Application>, select MyRefInt:

After confirming with OK and performing an Analyze Type, you obtain an array of
references:

Structure with References
This example shows the creation of an array of reference type variables:

33003101.29

365

Creating derived data types (DDT)

Step

Action

1

Double click DDT Types tab in the Data Editor on the empty field (marked by an arrow Name,
enter the name of the structured type and press ENTER. The default type is <Struct>.

2

Double click Types and select <Array> in the drop-down menu.

3

Press ENTER to open the Variable Type Selection dialog.

4

Set the size of the array.

5

Select <Application>.

6

Select MyDDTRefINT.

The array of reference types example:

Administration of derived data types and their
elements
Inserting an element into a derived data type
Execute the following steps:

366

33003101.29

Creating derived data types (DDT)

Steps

Action

1

Display the desired data type in the data editor in the DDT Types tab.

2

Place the cursor on the element in front of which you want to insert another element and select the
Insert new command in the shortcut menu.
Inserting an element into an address element

3

Enter the attributes of the element into the newly created row.

Deleting an element belonging to a derived data type
Carry out the following steps:
Step

Action

1

Display the desired data type in the data editor in the DDT Types tab from which you wish to delete the
element.

2

Select the desired element.

3

Use the shortcut menu to select the Delete command.

NOTE: Elements belonging to protected data types cannot be deleted.

33003101.29

367

Creating derived data types (DDT)

Deleting a derived data type:
Carry out the following steps:
Step

Action

1

Select the desired data type in the data editor in the DDT Types tab.

2

Using the context menu select the Delete command.

NOTE: Data types that exist as an instance in the application cannot be deleted.

Creating Nested Derived Data Types
Introduction
Data types that are part of the DDT family can be nested. The nesting can be organized as
follows:
•

in structures that contain arrays or structures

•

in arrays that contain arrays or structures

•

in a combination of these different nestings

Array, that contains structures
Carry out the following steps:
Step

Action

1

Double click in the Data Editor in the DDT Types tab on the empty field (marked by an arrow Name, and
enter the name of the array type (e.g. PERSONNEL); the default type is <Struct>. Enter a comment
(optional).

2

Double click on the Typefield, select <Array>, and confirm by pressing Enter.
Result: The Variable Type Selection appears.

3

The ARRAY checkbox is automatically checked:
•

368

enter the size of the array in the corresponding field

33003101.29

Creating derived data types (DDT)

Step

Action
•

In the libraries/families area select the following:
◦

the <EDT> directory for an elementary type

◦

the <Applications> directory for a type already in the application

◦

the <Library> directory for an already archived type

See the following window:

4

Enable the DDT checkbox, which will display the derived data types.

5

Select the desired structure in the Name column and confirm with OK.

6

Change to the name of the array type and go to the context menu and select Analyze Type.

NOTE: Comments cannot be entered for the sub elements of the array type.
NOTE: Changing the boundaries of an anonymous array lead to the lost of the initial
values of that array. Those values must be re-entered after the modification.

33003101.29

369

Creating derived data types (DDT)

Array of the type PERSONNEL that contains structures of the type IDENTITY:

Structure containing a structure
Execute the following actions (provided a structure exists):
Step

Action

1

Click on + to display the type of the structure in the DDT Types tab in the data editor, to which you want
to add an element.

2

Double click on the empty Namefield and enter the name of the new structure type element. Enter a
comment (optional).

3

Double-click on the corresponding Type field and click on

.

370

33003101.29

Creating derived data types (DDT)

Step

Action
The following window appears.

4

In the libraries/families area select:
•

the <EDT> index for an elementary type

•

the <Applications> directory for a type that already exists in the application

•

the <Library> for an already archived type

See the following example:

33003101.29

371

Creating derived data types (DDT)

Step

Action

5

Enable the DDT checkbox, which will display the derived data types.

6

Select the desired structure in the Name column and confirm with OK.

7

Switch to the name of the structure type and select the Analyze Typeentry in the context menu.

Example: IDENTITY structure that contains an INFORMATION structure of the STATUS
type.

Combination of the different nestings.
The following example shows:

372

•

a PERSONNEL array consisting of IDENTITY type structures

•

IDENTITY structures containing STATUS type structures

•

STATUS structures containing arrays of the NAME_CHILD type

33003101.29

Creating derived data types (DDT)

Example:

Save Derived Data Types (DDT)
Description of how to save
You can copy the data types you created into your library to reuse them in another project.

Filing a data type in the library
Carry out the following steps:

33003101.29

373

Creating derived data types (DDT)

Step

Action

1

Select the DDT Types tab in the Data Editor.

2

Select the data type that you want to save in the library.

3

Using the shortcut menu select the Copy into Library command.
The following dialog box opens:

4

Show the desired family to select the directory where you want to archive the data type.

5

Confirm with OK.

NOTE: This procedure can also be started from the project browser in the Derived Data
Types directory.

Restoring a data type in the library
See loading an object from the library., page 325

374

33003101.29

33003101.29

375

Creating data types of user function blocks (DFB)

Creating data types of user function blocks
(DFB)
What’s in This Chapter
Creation and Management of Data Types and Function
Blocks (DFB) ......................................................................... 376

Object of this chapter
This chapter guides the user through the creation and management of user function block
data types.

Creation and Management of Data Types and
Function Blocks (DFB)
At a Glance
See Derived Function Blocks (DFB), page 1246.
This chapter explains the DFB Types tab modes of the Data Editor with the following
descriptions:

376

•

accessing the DFB Types

•

creating a DFB Type

•

programming a DFB Type

•

managing the elements of a DFB Type

•

nestling of the DFB Types

•

saving DFB Types

33003101.29

33003101.29

377

Managing of instances of data belonging to the family
of function blocks (EF)

Managing of instances of data belonging to
the family of function blocks (EF)
What’s in This Chapter
Creating / Deleting a variable instance of function blocks
(EFB/DFB) ............................................................................ 378
Displaying function block variable instances in the
editor .................................................................................... 381
Changing the attribute for variable instances in a function
block..................................................................................... 384

Object of this chapter
This chapter guides the user through the creation and management of data instances
belonging to block function types such as:
•

Elementary function blocks (EFB),

•

Derived function blocks (DFB).

Creating / Deleting a variable instance of function
blocks (EFB/DFB)
Creating a function block instance
Carry out the following steps:
Steps

Actions

1

In the Data Editor select the function blocks tab.

2

Double-click the empty cell for Name (marked with an arrow), enter the name of the instance and
confirm by pressing the Enterbutton.

3

Double-click on the corresponding Type field and click on

.

378

33003101.29

Managing of instances of data belonging to the family
of function blocks (EF)
Steps

Actions
The following window appears:

4

33003101.29

In the libraries/families area select the following:
•

the <Applications> directory for a type already in the application,

•

the <Library> directory for an already archived type.

379

Managing of instances of data belonging to the family
of function blocks (EF)
Steps

Actions
Example: Select an EFB type archived in the Diagnostics library:

5

380

In the Name column select the EFB or DFB type and confirm with OK.

33003101.29

Managing of instances of data belonging to the family
of function blocks (EF)

Example:

Deleting a function block instance
Instances that are accessed at least once cannot be deleted in the data editor.
Example from an ST section:
FBI_1(IN:=TRUE, OUT=>VarA);
The application explained above will block the deletion because FBI_1 is accessed.
VarA:=FBI_1.OUT
The application explained above will not block the deletion because FBI_1 is not accessed.

Displaying function block variable instances in the
editor
Display sequence in a column
The variable instances can be displayed in ascending or descending alphabetical order.
This sequence will be used in a column chosen by you.
33003101.29

381

Managing of instances of data belonging to the family
of function blocks (EF)

To do this, click on the area that contains the name of the column in question and the arrow
will turn blue.
Sorting in descending alphabetical order in the column Name

Sorting in ascending alphabetical order in the column Type

Displaying elements from one function block instance
To show the elements that belong to an instance of the function block type, carry out the
following actions:

382

33003101.29

Managing of instances of data belonging to the family
of function blocks (EF)
Step

Action

1

In the Data Editor select the function blocks tab.

2

Click on the + beside the instance of the desired function block type and the elements will then
be shown on screen.

3

Carry out the procedure again if you want to display the interface data or the internal data for the
function block on the screen.

Example: Display the instance Control_Process of the type EFB

Displaying the attributes
For an unopened window Data Properties:
Step

Action

1

In the Data Editor select the function blocks tab.

2

Select the variable instance.

3

From the context menu select the command Data Properties and the attributes will be displayed
in a window.

33003101.29

383

Managing of instances of data belonging to the family
of function blocks (EF)

Example:

For a window that is already open Data Properties:
After the instance has been chosen, the window Data properties is updated automatically
with the display for the attribute in question.

Sorting the variable instances
See Filtering of Data, page 432.

Changing the attribute for variable instances in a
function block
Detailed information
The internal organization of a variable instance of function blocks (input / output parameters,
public / private variables, code) cannot be changed from the instances, but must be
performed from the type of the instance DFB Types) tab.
The changes listed below do not effect the internal organization of the function block, but
rather its instantiation.

384

33003101.29

Managing of instances of data belonging to the family
of function blocks (EF)

Changing the name of an instance
Carry out the following steps:
Step

Action

1

In the Data Editor select the function blocks tab.

2

Double-click on the instance name, enter the new name, and confirm with Enter.

NOTE: the instance name can only be used once.

Changing the type of an instance
There are three options.
In the Data Editor Function blocks tab:
Double-click on the variable type and ...

then...
-

enter the desired type,
depending on the input, an automatic search is carried out.
use the type field

select the desired type.

click the button

select the type in the "FB type selection", page 427
window.

Reactions to type changes of an instance.
If the type of an FB instance is changed in the Data Editor, the access will be adjusted to the
instance.
The access is adjusted as follows:
•

The connections are mapped with pin positions.
Note: Compatibility of data types will not be checked, which means that errors may
occur during the analysis following the adjustment.

•

Excess pins of the new type remain unused.

33003101.29

385

Managing of instances of data belonging to the family
of function blocks (EF)

•

The connections of pins that no longer exist in the new type are lost.

IL and ST sections:
If necessary, formal parameters in IL and ST sections will be renamed according to the new
block during formal access. The number of actual parameters will be adjusted during
informal access.
NOTE: Instance access in IL or ST sections will only be adjusted if required by the type
change. However, if an adjustment is made, the old access will be removed and
replaced with a generated access. This means that all comments and formatting
contained in the old access will be lost.
FBD and LD sections
The new type will be displayed in the FBD and LD sections following the adjustment.

386

33003101.29

33003101.29

387

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families

Managing variable instances belonging to the
EDT/DDT/IODDT/Device DDT families
What’s in This Chapter
Creation of EDT instances ...................................................... 388
Creation of DDT instances ...................................................... 392
Creating an IODDT instance ................................................... 398
Managing a Device DDT instance ........................................... 401
Managing an IODDT, DDT or an Array type instance................. 405
Creation of multiple variable instances..................................... 411
Displaying the variable instances in the editor .......................... 413
Changing attributes of variable instances................................. 416
Creation of a Reference Type Instance .................................... 420

Object of this chapter
This chapter guides the user through the creation and management of variable instances
belonging to the following families:
•

Elementary data types (EDT)

•

Derived Data Types (DDT)

•

Derived Data Types that reference IODDT inputs/outputs (input / output data types)

•

Device Derived Data Types (Device DDT)

Creation of EDT instances
Instance of an Unlocated Variable
Creating the instance of an unlocated variable:

388

Step

Action

1

Select the Variables tab in the data editor.

2

Double-click the empty cell Name (marked with an arrow) and enter the name of the instance.

3

Double-click the Type cell and enter the type of the instance.

4

Enter a comment if necessary.

33003101.29

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families

Example:

Instance of a Referenced Variable
Creating an instance of a Referenced variable:
Step

Action

1

Select the Variables tab in the data editor.

2

Double-click the empty cell Name (marked with an arrow) and enter the name of the instance.

3

Double-click the Type cell and enter REF_TO and the type referenced for this instance.

4

Enter the initial value, page 390 of the variable instance.

Example:

33003101.29

389

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families

Initial Value of a Reference Type Variable
To set an initial value to a variable of reference type
Step

Action

1

In the Variables tab of the Data Editor, select the reference type variable to be initialized.

2

Double-click Value.

3

Enter REF(VarName), where VarName is the variable referenced by the Instance of the
Referenced Variable.

Example:

Instance of a Located Variable
Creating an instance of a located variable:

390

Step

Action

1

Select the Variables tab in the data editor.

2

Double-click on the empty cell Name (marked with an arrow) and enter the name of the instance.

3

Double-click on the Type cell and enter the type of the instance.

4

Double-click on the Address cell and enter the storage address for the controller.

5

Enter a comment if necessary.

33003101.29

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families

NOTE: Several different instances can be assigned to one address (multiple
assignment).
Example:

Instance with Direct Addressing
Creating an instance with direct addressing
Step

Action

1

Double-click on the empty Address cell and enter the storage address for the controller.

2

Enter a comment if necessary.

Example:

33003101.29

391

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families

Creation of DDT instances
Structure type instance
Creating a Structure type instance:
Step

Action

1

Select the Variables tab in the data editor.

2

Double-click on the empty cell Name (marked with an arrow) and enter the name of the instance. Enter a
comment (optional).

3

Double-click on the corresponding Type field and click on

.
The following window appears.

4

5

392

In the libraries/families area select the following:
•

the <Application> directory for an existing type in the application.

•

the <Libset> directory for an already archived type.

Enable the DDT checkbox, which will display the derived data types.

33003101.29

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families
Step

Action

6

Select the desired structure type in the Name column and confirm with OK.

7

Fill out the Value column to initialize the elements of the structure. To carry out this task, click on + to show
the structure.

Example:

NOTE: The comments will be transferred to the selected structure type, but they may be
changed for the applicable instance.

Instance of a non-typical array.
What is a non-typical array?

NOTE: My_Tab1 and My_Tab2 are two identical instances. The difference is that the
type of the My_Tab1 instance was previously defined (the name of the Type is Tab) while
the type of the My_Tab2 instance was defined during instancing.
Creating an instance for a non-typical array:

33003101.29

393

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families
Step

Action

1

Select the Variables tab in the data editor.

2

Double-click on the empty cell Name (marked with an arrow) and enter the name of the instance. Enter
a comment (optional).

3

Double-click on the corresponding Type field and click on

.
The following window appears.

394

33003101.29

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families
Step

Action

4

Enable the Array check box and
•

fill in the field with the size of the array (example 1..6),

•

In the libraries/families area select the types that should be displayed:
◦

•

the <EDT> directory for an elementary type,

◦

the <Application> directory for an existing derived type in the application,

◦

the <Libset> directory for a derived type archived in a library.

Select the type for the elements of the array in the Name column (Example: STRING for an EDT).

Example:

Confirm with OK.
5

33003101.29

Fill out the Value column to initialize the elements of the array as needed. To carry out this task, click on
+ to show the elements.

395

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families

Example:

NOTE: Enter comments for the sub-elements of this instance of a non-typical array.

Type Array instance
Creating an Array type instance:
Step

Action

1

Select the Variables tab in the data editor.

2

Double-click on the empty cell Name (marked with an arrow) and enter the name of the instance. Enter
a comment (optional).

3

Double-click on the corresponding Type field and click on

.

396

33003101.29

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families
Step

Action
The following window appears.

4

In the libraries/families area select the following:
•

the <Applications> directory for a type already in the application,

•

the <Libset> directory for a derived type archived in a library.

5

Enable the DDT checkbox, which will display the derived data types.

6

Select the desired array type in the Name column and confirm with OK.

7

Fill out the Value column to initialize the elements of the array as needed. To carry out this task, click on
+ to show the elements.

33003101.29

397

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families

Example:

NOTE: Comments cannot be entered for the sub elements of this instance of an array.
NOTE: If you resize an array variable type, you will lose the comments and the initial
values of the elements of the array.

Creating an IODDT instance
Type IODDT instance
The data types (structures) have been predefined by the manufacturer and contain I/O
language objects belonging to the channel of an application specific module (or the module
itself).
Perform the following steps to create an IODDT instance:
Step

Action

1

Select the Variables tab in the data editor.

2

Double-click on the empty cell Name (marked with an arrow) and enter the name of the instance.

3

Double-click on the corresponding Type field and click on it

398

33003101.29

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families
Step

Action
.
The following window appears.

4

In the Library/Family area, display the <Catalog> index.
The following window appears.

33003101.29

399

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families
Step

Action

5

Select the Type of Controller, Function and the corresponding IODDT Type.
Confirm with OK.

Example: Instance ENTRY_PRESSURE of Type T_ANA_IN_BMX:

Linking to the application specific module
Step

Action

1

Select the Variables tab in the data editor.

2

Enable the IODDT checkbox, which will display instances of Type IODDT.

400

33003101.29

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families
Step

Action

3

Select the IODDT instance based on which the link will be created.

4

Enter the address of the module or its future storage location in the Address column (it is not necessary
to configure the module during this phase).
Example:

Rules
Follow the rules below:
•

An IODDT data type cannot be nestled in a DDT data type.

•

An IODDT data type cannot be nestled in another IODDT data type.

•

A public or private variable of a DFB cannot be an IODDT type.

•

An input / output parameter of a DFB may be of Type IODDT. However, you can only
use those IODDT types that are listed in the Variable Type Selection menu.

•

An IODDT instance cannot be accessed from a DFB section.

Managing a Device DDT instance
Device DDT Instance
When adding a module to a rack, EcoStruxure Control Expert instantiates the associated
device DDT structure. The main family of modules concerned by device DDT is the I/O
modules family, some specific modules are also concerned. The device DDT name syntax is
explained in the section on Device DDT Naming Rule (see EcoStruxure™ Control Expert,
Program Languages and Structure, Reference Manual).
Each module is associated with one implicit device DDT instance.
33003101.29

401

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families

Implicit Device DDT instances are created by default on device insertion and refreshed
automatically by the controller. They contain the modules status, modules and channels
health bits, values of the modules inputs, values of the modules outputs, etc.
NOTE: Optional explicit DDT types are proposed in the data editor to support status or
command data used by explicit exchanges on a channel of I/O modules in a remote I/O
drop. Explicit DDT instances are created manually by the user in the data editor and
used as input or output parameter with the function block managing the explicit
exchange (see EcoStruxure™ Control Expert, I/O Management, Block Library).

Renaming a Device DDT
The following table describes a way to rename a module device DDT:
Step

Action

1

In the Project Browser, double-click the module that contains the device DDT to rename.

2

In the module window, select the Device DDT tab.

3

Select the module (not the channel).

4

Modify the device DDT name.
NOTE: The total name length is limited to 32 characters.
NOTE: A name needs to be unique in an application.

5

Validate the name changes in the advice window. This advice window appears when selecting
another tab or view.

WARNING
UNINTENDED EQUIPMENT OPERATION
•

Verify that the EcoStruxure Control Expert configuration is consistent with the physical
configuration.

•

If you attempt to change the default names of your devices, manage the naming to
prevent from addressing an unintended device.

Failure to follow these instructions can result in death, serious injury, or equipment
damage.

Copying and Pasting a Module
During a module copy/paste action, the pasted module respects the default naming rule
linked to its topological location.
402

33003101.29

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families

Moving a Module
Moving a module does not modify its name.
If the same module type is inserted in the slot freed by the module shifting, the new inserted
module should get the same topological name. In order to keep the naming uniqueness,
_rrrrrr is added at the end of the string (rrrrrr being a random character series).

Replacing a Hot Standby Controller
Replacing a Hot Standby controller does not modify the device DDT name of the controller.

Checking the Device DDT Owner
When a module is moved or a Device DDT is renamed, it may be difficult to locate the
module in the architecture. This information is provided in the Owner column of the Data
Editor. Displayed columns are configured, page 423 as needed.

Creating a Device DDT Instance
Perform the following steps to create a Device DDT instance:
Step

Action

1

Select the Variables tab in the data editor.

2

Double-click the empty cell Name (marked with an arrow) and enter the name of the instance.

3

Double-click the corresponding Type field and click the following button:

Results: The Variable Type Selection dialog box appears.
4

In the Libraries/Families area, display the <Libset vx.y> index.
Where x.y indicates the EcoStruxure Control Expert software version.

5

Select the family (I/O Management for example) and the corresponding Device DDT type.

6

Confirm with OK.

33003101.29

403

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families

Example: Instance ANA_OUT of type T_U_ANA_STD_OUT_8:

Linking a Device DDT Instance to a Module
Use the following procedure:
Step

Action

1

Create a Device DDT as explained previously.

2

In the Project Browser, double-click the module to be associated to the created device DDT.
NOTE: The created device DDT can only be linked to a module of the same type. For
example, an 8 analog input module can only be linked to an 8 analog input device DDT.

404

3

In the module window, select the Device DDT tab.

4

Select the module (not the channel).

5

In the Implicit device DDT > Name : list, select the name of the device DDT created (instead
of the current name).

33003101.29

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families
Step

Action

6

Validate the name changes in the advice window. This advice window appears when selecting
another tab or view.
NOTE: Once a module is linked to a new device DDT, the variables that were linked to
former device DDT name do not address the module anymore.

7
The previously created Device DDT instance is now linked to the module. It is displayed as
follows in the data editor:

NOTE: A variable linked to a module shows a lock
editor.

in front of its name in the data

Managing an IODDT, DDT or an Array type instance
Adding an alias
An alias name can be given to all elements of an IODDT, DDT or an Array type instance of
application.
The aliases can be created with the following rules:
•

The alias descriptions are only allowed for elements of type IODDT, DDT or an Array.

•

The type and address for an alias cannot be changed as these attributes are defined
by the IODDT, DDT or an Array

•

Name and Comment can be changed.

•

The alias displays the initial value of a DDT or Array element.

This procedure below is used for customizing elements used to make up a DDT instance,
however the procedure is the same for an IODDT or Array instance.
33003101.29

405

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families
Step

Action

1

Create one or more variable instances you want to customize that are identical with the elements of the
IODDT / DDT / Array.
For example AliasValue and AliasValid:

2

Select an element of the DDT_Inst1 instance (for example Value) that you want to assign to the
previously created AliasValue instance.
Alternatively, the user can also assign a new symbol as alias. In this case the alias variable is
automatically be created with the type of the current element.

406

33003101.29

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families
Step

Action

3

Using the shortcut menu select the Properties command.
The Data properties field opens:

4

In the Alias area enter the element AliasValue and then do the same for all elements that you want to
assign.
Along with the alias names and the elements of the DDT a symbol is shown.

NOTE: The user can directly enter the AliasValue in the Alias column.

The "Data Properties" window
The Data properties window can be opened from the IODDT structure, DDT structure or
an Array element. In such a case Alias is the structure attribute; it contains the names of
the variables.

33003101.29

407

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families

Example:

The Data properties window can also be opened from the Alias instance. In such a case
Alias of is an instance attribute; it contains the names of the elements of the IODDT
structure, DDT structure or an Array element.
Example:

408

33003101.29

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families

Disconnecting an alias
Step

Action

1

Select the element from the appropriate IODDT structure, DDT structure or Array element.

2

From the shortcut menu select the command Properties, and the following dialog box will appear.
Dialog box:

3

Double-click on the target alias, delete the element in edit mode (AliasValue) and confirm.
The symbols shown on the element disappear:

NOTE: Alternatively, the user can directly delete the name in the column Alias or
AliasOf.
NOTE: The alias instance returns to being a normal EDT instance and the attributes for
the element to which the instance is assigned are retained. The element for the IODDT
structure, DDT structure or an Array element contains the original manufacturer-defined
name again.

33003101.29

409

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families

Alias on sub fields of existing Alias
The user can set the alias on a sub field of an IODDT structure, DDT structure or an Array
element that is already an alias.
Example: AliasComplement is alias of DDT_Inst1.Complement and AliasTestNr is alias
of AliasComplement.TestNr.

Management of initial value for an alias
The initial value of an alias is the initial value on the sub field of DDT or Array. This sub field
path is given by attribute Alias OF. So when you get or set the initial value on an Alias in fact
you get it or set it on the sub field path given by attribute Alias OF.
Example: Initial value of alias "AliasValue" is the initial value given on path "DDT_Inst1.
Value". (12 in the following example screen)

Additionaly if we get or set initial value of “ DDT_Inst1.Complement.Errors” you will get or
set initial value on “ AliasComplement.Errors”, because “ AliasComplement” is an alias on “
DDT_Inst1.Complement” (see following figure).

410

33003101.29

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families

Creation of multiple variable instances
Procedure
There are two possibilities for this:
•

using the Copy/Paste function,

•

using the Import function.

Copying / pasting of instances.
The following procedure shows the method to create and rename an instance, following
defined rules, using the Copy/Paste function:

33003101.29

411

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families
Step

Action

1

Select the Variablestab in the data editor.

2
Select the desired instances (rows).

3

Using the context menu select the Copy command.

4

Select an open position (row) from which the instances will be copied.

5

From the context menu select the command Insert and the new instances will be created and renamed.
Example:

412

33003101.29

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families

NOTE: Renaming Rules:

•

From a name of the instance <Name>_<Number> or <Name> results after
renaming <Name>_<Number+1> or <Name_0>.

Importing instances
See "Importing Variables", page 1701.

Displaying the variable instances in the editor
Display sequence in a column
The variable instances can be displayed in ascending or descending alphabetical order.
This sequence will be used in a column chosen by you.
For this, click on the area that contains the name of the column in question which
determines the sorting order. After that the corresponding arrow will turn blue.
Sorting in descending alphabetical order in the column Name

33003101.29

413

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families

Sorting in ascending alphabetical order in the column Type

Display the elements of an instance of the "derived" type
To show the elements that belong to an instance of the "derived" type (structure or array),
carry out the following steps:

414

Step

Action

1

Select the Variables tab in the data editor.

2

Enable the DDT check box.

2

Click on the + beside the instance of the desired structure or array type and this will then be
shown on screen.

3

Run the operation again if you want to display an interlaced element.

33003101.29

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families

Example: Display the instance Person_1 of the structure type IDENTITY.

Displaying the instance attributes
For anunopened field Data Properties:
Step

Action

1

Select the Variables tab in the data editor.

2

Select the desired instance.

3

Select the Properties command from the shortcut menu and the attributes will be displayed in a
window.

33003101.29

415

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families

Example:

For a window that is already open Data Properties:
After the instance has been chosen, the window Data properties is updated automatically
with the display for the attribute in question.

Sorting the variable instances
See Filtering of Data, page 432

Changing attributes of variable instances
Changing the name of an instance
Carry out the following steps:
Step

Action

1

Select the Variables tab in the data editor.

2

Double-click on the instance name and enter the new name.

NOTE: The instance name can only be used once.

416

33003101.29

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families

Changing the type of an instance
There are three options.
In the Data Editor select the Variables tab:
Double-click on the variable type and ...

then...

enter the desired type
select the desired type

use a Type from the list
select the appropriate
type in the "Variables type
selection", page 427
window

click the button

Changing the address of an instance
Carry out the following steps:
Step

Action

1

Select the Variables tab in the data editor.

2

Double-click on the instance address and enter the new address.

NOTE: Several different instances can be assigned to one address (multiple
assignment).

Changing an attribute in the "Data Properties" field
Carry out the following steps:

33003101.29

417

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families
Step

Action

1

Select the Variables tab in the data editor.

2

Select the desired instance.

3

Use the shortcut menu to select the Properties command.

4

In the Data properties field select the desired attribute.

5

Change the attribute.

Assigning an address for the CD_MOTOR1 instance (the variable is located):

Changing the attribute in several instances
Carry out the following steps:

418

Step

Action

1

Select the Variables tab in the data editor.

2

Select the desired instances.

3

Use the shortcut menu to select the Properties command.

4

Select the desired attribute in the Data Properties window.

5

Change the attribute.

33003101.29

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families

NOTE: For this functionality the following restrictions apply:
•

names and addresses cannot be changed,

•

the contents of the attribute to be changed must be the same for all selected
instances,

•

the change must be tolerated by all the instances selected,

•

for sub-element instances with different superior elements, multiple selections are
not possible.

Example: As can be seen in the following graphic, the three instances have the same type
and can be changed from Bool to Ebool.

Rule for instances of the type Structure
The internal organization of an instance of type structure (type, that belongs to the DDT
family) cannot be changed via the instance, but rather via the type of the instance (DDT
type tab).

33003101.29

419

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families

In contrast, the changes listed above (instance name, type, address) are applied directly
to the instances and do not affect the internal organization, only the instantiation of the type.

Creation of a Reference Type Instance
Reference Type Instance
The reference type is used to create references to EDT, DDT and Device DDT variables.

Creating a Reference to a Variable
Creating a reference type instance:
Step

Action

1

Select the Variables tab in the Data Editor.

2

Double-click on an empty cell Name (marked with an arrow) and enter the name of the instance.
Enter a comment (optional).

3

Double-click on the corresponding Type field and click

.
The Data Editor: Variable Type Selection dialog opens.

420

4

Click the REF_TO checkbox.

5

Enable the EDT, DDT or Device DDT checkbox.

6

Select the desired type in the Name column and confirm with OK.

7

Fill out the Value column to initialize the variable by typing the name of the variable to be
referenced.

33003101.29

Managing variable instances belonging to the EDT/
DDT/IODDT/Device DDT families

Example of the Data Editor with a reference to a variable:

33003101.29

421

422

33003101.29

General Functions

General Functions
What’s in This Chapter
Configure the Data Editor Columns ......................................... 423
Description of the Data Editor: Variable type selection............... 427
Filtering of Data ..................................................................... 432
Exporting a subset of variables ............................................... 436
Analyze DDT and DFB Data Types .......................................... 437
Purge of Unused Instances..................................................... 438
Local printing of data .............................................................. 439
Save the context of the Data Editor ......................................... 440

Object of this chapter
This chapter guides the user through the use of the general features available in the data
editor.

Configure the Data Editor Columns
Introduction
You can configure the column display in every Data Editor tab to execute these actions:
•

Define the columns you want to display.

•

Define the sequence for the columns shown.

33003101.29

423

General Functions

Available Columns
These columns are available in the Data Editor:
Column Name

Description

Name

This is the name of the instance or data type.

Type

This is the data type attribute (selected by default).

Value

This attribute is the initial value for variables (selected by default).

Comment

This attribute is a comment about the variables (selected by default).

Alias

Use this user-defined name to change an IODDT, DDT, or an Array element to a name
defined by the manufacturer or the user. (This attribute is selected by default.)
NOTE: You cannot set an Alias value for a variable if the Bit rank attribute has been
set, page 358 for that variable.

Alias of

This is the complete path of the variable subfield on which you set the Alias attribute. (This
attribute is selected by default.)

Constant

This column identifies the variable as constant or not constant.

Custom

This is an available free text field.

Used

This value is the number of times variables are used in the program and other parts of the
project (animation tables, user windows).

Owner

For Device DDT, this column shows the address of modules that own this variable.

Address

This is the address of the controller for referencing the variables. (This attribute is selected
by default.)

Global data

This column shows if the variable was swapped between different stations through the
network.

+

Group

This is the number of the group (the variables) in which the variable is transported.

ID

This is the number for the unique display of a variable in the group (the variables).

Save

Define if the variable accepts the mechanism for updating initial values with current values.
NOTE: When different variables are mapped on the same %MW address, set Save to
one of the overlapping variables only.

HMI variable

Select Only HMI variables (General Project Settings > Data Dictionary > Only HMI
variables) to reduce memory usage. (This attribute is selected by default.)

Time stamping

Indicate whether a variable is time stamped or not and the kind of time stamping.
NOTE: Refer to the System time stamping variables (see System Time Stamping, User
Guide) or Applicative time stamping variables (see the EcoStruxure™ Control Expert,
Applicative Time Stamping, User Guide).

+

424

Source

This is the source of the time stamping.

TS ID

This column shows the ID of the time-stamped variable.

33003101.29

General Functions

Column Name

Description

Scanned Variables

Use this attribute to tag a variable to be a scanned by the controller, through Ethernet for
instance.

R/W Rights of
Referenced Variable

Use these access rights of a reference type instance when the reference dereferences a
read-only variable, see the Reference Access rights (see EcoStruxure™ Control Expert,
Program Languages and Structure, Reference Manual). (This attribute is selected by
default.)

Data Protect

Use this attribute to help protect your data from modification request in monitoring mode.
When Data Protect is selected, it is not possible to modify the variable. (This attribute is
cleared by default.)
NOTE: In this case, select the Data memory protect check box (Tools > Project
Settings > PLC embedded data).

Exchange On STBY

Only for M580 Hot Standby systems (see Modicon M580 Hot Standby, System Planning
Guide for, Frequently Used Architectures), if selected, the variable or the function block
instance is automatically exchanged between the primary controller and the standby
controller. (This attribute is selected by default.)

+

This column shows the task in which a variable, EFB instance, or DFB instance is used.

Task

Retain

BME•586040 controllers present this variable attribute, which determines whether the
variable value is kept after a warm start of the controller. Select or clear this attribute:
•

selected: Variable data is kept and is applied to the variable after a warm start.

•

cleared: Variable data is discarded after a warm start; the variable value is reset.

For other Modicon M580 controllers, this attribute is read-only. (This attribute is selected by
default and cannot be cleared.)
no.

This column shows the order number of a function block.

984 Address

This column shows the LL984 address of the variable (%Mx = 00000x, %Ix = 10000x, %IWx
= 30000x, %MWx = 40000x).
This column is available only for Quantum controllers, but not Quantum safety-related
controllers.

RW program

This column shows the access rights of the variable (read-only or read-and-write).

Descriptor x

This column shows descriptors (1 to 9) for variables.
NOTE: Descriptor 1 is displayed after selecting this column in the Column
Configuration dialog box. Descriptors 2 to 9 can be displayed using the + sign in the
Descriptor column header.

Version

This is the type version.

Bit rank

This column shows the bit rank of the variable in its structure type.

Nature

For the Program Unit data editor only, define if the Program Unit variable is an input, output,
or Input/output parameter or a public or private variable. (This attribute is selected by
default.)

Effective Parameter

For the Program Unit data editor only, variable assignment to the program unit parameters
(input, output and input/output parameters).

33003101.29

425

General Functions

Defining Columns
Step

Action

1

Select the desired tab in the Data Editor.

2

With the context menu, open the Column Configuration dialog box using Customize Columns.

3

Check the check boxes that correspond to the columns you wish to display.

4

Confirm the changes using the command OK.

NOTE: The Name and Type columns are required.
Description of the buttons

426

Button

Description

OK

Confirm the configuration and exit the dialog box.

Cancel

Discard the change and exit the dialog box.

Default

Restore the default configuration.

Help

Open the Help of the Column Configuration dialog box.

33003101.29

General Functions

Change the Column Sequence
Step

Action

1

Select the desired tab in the Data Editor.

2

With the context menu, open the Column Configuration dialog box using Customize
Columns.

3

Place the cursor on the chosen attribute and move it to the desired location by clicking the two
buttons to the right of the window.

4

Confirm by clicking OK.

NOTE: The first column corresponds to the attribute Name.

Description of the Data Editor: Variable type
selection
Introduction
The Data Editor: Variable Type Selection provides the following options:
•

•

Selection:
◦

of derived data types (typical structures/arrays),

◦

the function block data types (EFB\DFB),

Creating non-typical arrays.

At a Glance
Data Editor: You can access the variables type selection by double-clicking on the Type
column and clicking on

in the Data Editor.

Depending on the tab used to start the editor for the selection of the data type, one of the
following windows is displayed:

33003101.29

427

General Functions

Variables:

DDT Types:

428

33003101.29

General Functions

Function blocks:

NOTE: Access to the editor for the selection of the data types is not possible via the
DFB types tab.

Description of the area Libraries/Families
This area contains directories and subdirectories where various selectable data types are
classified.
If you choose one of the directories or subdirectories, the types for the right-hand side of the
columns Name/Type/Comment are shown.
•

The directory <Application> shows the data types used in the project:
◦

the Derived Data Types (DDT); the checkbox DDT must be enabled.

◦

the Derived Function Block (DFB); the DFB checkbox must be enabled.

◦

the Derived Data Types that refer to the inputs/outputs (IODDT); the IODDT
checkbox must be enabled.

◦

the data types for the elementary function blocks (EFB); the EFB checkbox must be
enabled,

◦

the Device Derived Data Types (DDDT); the Device DDT checkbox must be
enabled.

•

the <EDT> directory shows the types for the elementary data,

•

the <GDT> directory shows the types for the generic data,

33003101.29

429

General Functions

•

•

the <Libset> directory that is organized into special libraries contains the families
made available by the manufacturer or the functions archived by the user:
◦

the Derived Data Types (DDT); the DDT checkbox must be enabled.

◦

the data types for the sequence controls (SFC); the DDT checkbox must be
enabled,

◦

the data types for the derived function blocks (DFB); the DFB checkbox must be
enabled,

◦

the elementary function blocks (EFB); the EFB checkbox must be enabled,

◦

the Device Derived Data Types (DDDT); the Device DDT checkbox must be
enabled.

the <Catalog> directory that shows the derived data types that reference inputs/outputs
(IODDT) from the manufacturer; the IODDT checkbox must be enabled.

ARRAY checkbox
If this checkbox is enabled, you can use the editor to select the array types to have a single
size or several sizes (maximum six dimensions).
Example: Array with two dimensions 10x4 DINT

430

33003101.29

General Functions

REF_TO checkbox
If this checkbox is enabled, you can use the editor to create a reference type instance.
Example: REF_TO BOOL

Filtering
You can create filters in the data editor to display the data types according to your
requirements.
The Name field is used to enter the name of the data type that you want to display in the
Name/Type/Comment area. You can use place holder symbols (* or ?) to carry out multiple
search operations.
Clicking on the button
the field Name.

updates the display corresponding to the filter term defined in

Clicking on this button
opens the Filtering data, page 433 dialog box where you
can define various filter attributes.
Clicking on this button
versa.

33003101.29

inverts the filter. The button changes from = to <> and vice

431

General Functions

Filtering of Data
Introduction
You can create filters in the data editor to display the data according to your requirements.
A filter is the sum of the conditions applied to various attributes.
In every tab, it is standard for all variable instances or data types to be shown.
The various filters you have defined are saved when the data editor is closed and restored
when it is opened again.

At a Glance
The filter parameterization in the data editor is determined depending on the tab chosen.
Description of the Data editor different fields depending on the tab:
Area

In which table is it
available ?

Purpose

All tabs

Clicking on this button updates the display corresponding to the filter term
defined in the name field.

All tabs

Clicking on this button opens the Filtering data dialog box where you can
define the conditions for the individual attributes.

All tabs

Clicking on this button inverts the filter. The button changes from = to <>
and vice versa.

Name

All tabs

Field where the name (symbol) of the instance or the data type you want to
display can be entered. You can use the place holder (* or ?) for this.

EDT

Variables tab

The enabled check box authorizes the display of the Elementary Data
Types (EDT).

EFB

Function Blocks tab

The enabled check box authorizes the display of the Elementary Function
Blocks (EFB).

DDT

Variables tab

The enabled check box authorizes the display of the Derived Data Types
(DDT).

Button

Button

Button

432

33003101.29

General Functions

Area

In which table is it
available ?

Purpose

DFB

Function Blocks tab

The enabled check box authorizes the display of the Derived Function
Blocks (DFB).

IODDT

Variables tab

The enabled check box authorizes the display of the Derived Data Types
(DDT) that reference inputs/outputs (IODDT).

Device DDT

Variables tab

The enabled check box authorizes the display of the Derived Data Types
(DDT).

The dialog box Filtering data
The dialog box Filtering data makes it possible to:
•

view the current filter conditions,

•

change the current filter conditions,

•

define new filter conditions.
NOTE: The contents of the Filtering data dialog box depends on the tab from which it
was called.

Description of the dialog box columns Filtering data
Description:
Column

Description

Name

This column contains the attributes for the (Variables, DDT Types, Function Blocks or
DFB Types) tab used to open the dialog box.
Check the box for the attributes that you want to filter.

Condition

The column allows you to define the filter condition for every attribute.

Inverted

Using this checkbox you can invert the filter condition for the attribute in question.

Options for defining a filter for Variables:
Name

Condition

inverted disabled

inverted enabled

Comment

Free text

All variables whose comment
attribute contains the word
Motor are filtered.

All variables whose comment
attribute does not contain the
word Motor are filtered.

All variables of data type Int
are filtered.

All variables not of data type
Int are filtered.

e.g. *motor*
Type

33003101.29

Free text

433

General Functions

Name

Condition

inverted disabled

inverted enabled

e.g. Int
Alias of

Yes

All variables defined as an alias
are filtered.

All variables not defined as an
alias are filtered.

Value

User defined

All variables defined with an
initial value are filtered.

All variables not defined with
an initial value are filtered.

Constant

Yes

All variables defined as
constants are filtered.

All variables not defined as
constants are filtered.

Custom

Free text

All variables are filtered if their
user-defined text (free text for
use in an external tool or for
special user requirements)
contains the word HMI.

All variables whose userdefined text does not contain
the word HMI are filtered.

e.g. *HMI*

Used

>0

All variables used in the project
are filtered.

All variables not used in the
project are filtered.

Owner

Free text

All variables which owner begins
with \2.1\ are filtered.

All variables which owner
doesn’t begin with \2.1\ are
filtered.

All variables with the address %
MW1 are filtered.

All variables that do not have
the address %MW1 are filtered.

e.g. \2.1\*
Address

Free text
e.g. %MW1

Global data

Yes

All variables defined as global
data are filtered.

All variables not defined as
global data are filtered.

Save

Accept

All variables that accept saving
and restore operations are
filtered.

All variables that do not accept
saving and restore operations
are filtered.

HMI variable

Yes

All variables defined as HMI
variable are filtered.

All variables not defined as
HMI variable are filtered.

Time stamping

Free text

All variables which Time
stamping attribute is Both
edges are filtered.

All variables which Time
stamping attribute is not Both
edges are filtered.

e.g. Both edges
Scanned Variables

Yes

All variables defined as Scanned
Variables are filtered.

All variables not defined as
Scanned Variables are filtered.

Exchange On STBY

Yes

All variables defined as
Exchange On STBY are filtered.

All variables not defined as
Exchange On STBY are
filtered.

Retain

Yes

All variables defined as Retain
Variables are filtered.

All variables not defined as
Retain are filtered.

Options for defining a filter for DDT types:

434

33003101.29

General Functions

Name

Condition

inverted disabled

inverted enabled

Comment

Free text

All DDT types whose comment
attribute contains the word
Motor are filtered.

All DDT types whose comment
attribute does not contain the
word Motor are filtered.

e.g. *Motor*

Options for defining a filter for Function Blocks:
Name

Condition

inverted disabled

inverted enabled

Comment

Free text

All function blocks whose
comment attribute contains the
word Motor are filtered.

All function blocks whose
comment attribute does not
contains the word Motor are
filtered.

e.g. *Motor*
Diag

Accept

All function blocks that accept
the attribute Diag are filtered.

All function blocks that do not
accept the attribute Diag are
filtered.

Type

Free text

All function blocks of type TON
are filtered.

All function blocks not of type
TON are filtered.

All function blocks are filtered if
their user-defined text (free text
for use in an external tool or for
special user requirements)
contains the word HMI.

All function blocks whose userdefined text does not contain
the word HMI are filtered.

e.g. TON
Custom

Free text
e.g. *HMI*

Used

>0

All function blocks used in the
project are filtered.

All function blocks not used in
the project are filtered.

Owner

Free text

All function blocks which owner
begins with \2.1\ are filtered.

All function blocks which owner
doesn’t begin with \2.1\ are
filtered.

e.g. \2.1\*
HMI variable

Yes

All function blocks defined as
HMI variable are filtered.

All function blocks not defined
as HMI variable are filtered.

Exchange On STBY

Yes

All function blocks defined as
Exchange On STBY Variables
are filtered.

All function blocks not defined
as Exchange On STBY are
filtered.

Retain

Yes

All function blocks defined as
Retain Variables are filtered.

All function blocks not defined
as Retain are filtered.

Options for defining a filter for DFB types:

33003101.29

435

General Functions

Name

Condition

inverted disabled

inverted enabled

Comment

Free text

All DFB types whose comment
attribute contains the word
Motor are filtered.

All DFB types whose comment
attribute does not contain the
word Motor are filtered.

e.g. *Motor*
Diag

Accept

All DFB types that accept the
attribute Diag are filtered.

All DFB types that do not
accept the attribute Diag are
filtered.

Protection

Protected

All protected DFB types are
filtered.

All non-protected DFB types
are filtered.

Exporting a subset of variables
Introduction
The chapter Import / Export, page 1677 explains how to export variables.
However, all variables and FB instances, and subsets, were always exported (EDT, DDT,
IODDT, EFB, DFB).
In addition, a subset of variables may be filtered out and/or selected via the Data Editor and
only this subset will then be exported.

Filter
Filter the variables as described in the chapter Filtering of Data, page 432.

Selecting
Click on a variable to select it in the Data Editor. You can select multiple variables by holding
down the Alt or Ctrl keys.

Export
Export the filtered or selected variables via the context menu (right-click).

436

33003101.29

General Functions

Analyze DDT and DFB Data Types
At a Glance
DDT (Derived Data Types) and DFB (Derived Function Block) will have one of the following
status after setup:
•

Status "in Process",

•

Status "after the analysis".

This means that the data are instantiated with a type that is in process. The created instance
has characteristics of the prior type that was analyzed prior to processing.
After the analysis, to the extent that the type has no errors, the applicable instances within
the application will be updated..

Local analysis of data
Running the local analysis checks the selected data type for compatibility with the
corresponding instances throughout the entire project.
For DFB types, each section of the type is analyzed separately..
Perform the following steps to start a local analysis:
Step

Action

1

Select the desired data type in the DDT Types or DFB Types tab.

2

Select the Analyze Typecommand from the shortcut menu.

3

Check the result of the analysis in the Display Window on the lower part of the window.

NOTE: Double-click on an error row in the display window to go to the source of the
error.

Global analysis of data
Running the global analysis checks all selected data types for compatibility with the
corresponding instances throughout the entire project.
Perform the following steps to start a global analysis:

33003101.29

437

General Functions

Step

Action

1

Select the Generate> Analyze Project command in the menu.

2

Check the result of the analysis in the display window on the lower part of the window.

NOTE: Double-click on an error row in the display window to go to the source of the
error.

Purge of Unused Instances
Overview
To purge unused instances of EDTs, EFBs and DFBs the Data Editor tabs provide the
respective context menus.

Purge Unused Variable
The purge depends on the check boxes (EDT, DDT, IODDT and Device DDT), i.e. only the
visible data (of checked types) will be purged.
Step

Action

1

Select the Variables tab of the Data Editor.

2

Right-click any column of the tab.

3

Select the menu command Purge Unused Variables from the context menu.

4

Confirm with Yes.
Result: The unused data will be purged.

Purge DDT Types
NOTE: The purge feature is not available for DDT types.

438

33003101.29

General Functions

Purge Unused FB Instances
The purge depends on the check boxes (EFB, DFB), i.e. only the visible data (of checked
types) will be purged.
Step

Action

1

Select the Function Blocks tab of the Data Editor.

2

Right-click any column of the tab.

3

Select the menu command Purge Unused FB Instances from the context menu.

4

Confirm with Yes.
Result: The unused data will be purged.

NOTE: When a FFB is not available for a kind of PLC (after a section import for
instance) but still in the application (removed from the section but still in the list of the
Application FFBs), the purge feature should be used before building the application.

Purge Unused Private Variables/DFB Types
From the context menu of the DFB Types tab two purge operations are accessible.
Step

Action

1

Select the DFB Types tab of the Data Editor.

2

Right-click any column of the tab.

3

Select one of the two menu commands Purge Unused Private Data Instances or Purge
unused Types from the context menu.

4

Confirm with Yes.
Result: The unused data will be purged.

Local printing of data
Introduction
Printing is a user-defined process and is executed using the following items:
•

selected tab,

33003101.29

439

General Functions

•

Filtering variables,

•

Sorting variables,

•

Using certain variables

How to print
Carry out the following steps:
Step

Action

1

Select the user-defined adjustment of the printing process in the Data Editor:
•

Select the tab,

•

Select the filter, page 432:

•

Select the sorting order (alphabetically ascending or descending),

•

Using structured variables

Select the File > Print menu command

2

or
use the key combination Ctrl+P
or

use the toolbar icon

.

NOTE: Local printing takes the access security into consideration. Only information
appearing in the window is printed.
NOTE: If an IODDT, a DDT or an Array element of an instance has an alias, the instance
is displayed with the alias of the element as in the Data Editor.

Save the context of the Data Editor
Principles
When you leave the Data Editor, the configuration of the editor (visual aspect) will be saved.
This includes:

440

•

the size and position of the Editor window,

•

the selected tab,

33003101.29

General Functions

•

the filter of the variables display,

•

The configuration of the columns in each tab.

The following information will not be saved:
•

An instance or variable type will be hidden when the Editor is reopened.

•

The selection of single or multiple variables.

33003101.29

441

442

33003101.29

Communication
What’s in This Part
Presentation of the communication editors............................... 444
Network Configuration............................................................ 447
Configuration of X-Way Routing Premium Stations ................... 455

Subject of this Part
This part describes the communication editors.

33003101.29

443

Presentation of the communication editors

Presentation of the communication editors
What’s in This Chapter
Presentation of the communication editors of the project
browser................................................................................. 444

Subject of this Chapter
This chapter describes the communication editors.

Presentation of the communication editors of the
project browser
At a Glance
The communication editors allow you to configure and manage the different communication
entities at project level.
They are accessible through the project browser by clicking the Communication tab.

444

33003101.29

Presentation of the communication editors

Illustration
The figure below shows an example of the project browser

33003101.29

445

446

33003101.29

Network Configuration

Network Configuration
What’s in This Chapter
Network Configuration Principle Using Control Expert .............. 447
Creating a Logic Network ....................................................... 448
Configuring a Logic Network ................................................... 450
Associating a Logic Network with Network Hardware ................ 451

Subject of this Chapter
This chapter presents the tools for configuring a network at the global level and at the station
level.

Network Configuration Principle Using Control
Expert
At a Glance
With Control Expert, the installation of a network takes place from the application browser
and from the hardware configuration editor.
The method involves the following four steps:
•

creation of a logic network,

•

configuration of the logic network,

•

declaration of the module or of the PCMCIA card (for Premium),

•

association of the card or of the module with the logic network.

These four methods are presented further on in this documentation.
NOTE: The advantage of this method is that from the second step onwards, you can
design your communication application (you do not need the hardware to start working)
and use the simulator for functional testing of it.
NOTE: The first two steps are carried out in the project browser and the following two in
the hardware configuration editor.
This manual introduces the method. For details of the various network configurations,
please refer to the following documentation:

33003101.29

447

Network Configuration

•

Ethernet configuration for Premium (see Premium and Atrium Using EcoStruxure™
Control Expert, Ethernet Network Modules, User Manual), Ethernet configuration for
M340 (see Modicon M340 for Ethernet, Communications Modules and Processors,
User Manual), and Ethernet configuration for Modicon M580 (see Modicon M580,
Hardware, Reference Manual),

•

Modbus Plus configuration (see Premium and Atrium Using EcoStruxure™ Control
Expert, Modbus Plus Network, User Manual),

•

Fipway configuration (see Premium and Atrium using EcoStruxure™ Control Expert,
Fipway Network, User Manual).

Creating a Logic Network
At a Glance
The first step in implementing a communication network is to create a logic network.

Creating a Logic Network
The following table describes how to create a network using the project browser.
Step
1

Action
Expand the Communication directory in the project browser.
Result::

2

Right-click in the Networks sub-directory and select the New network option.
Result::

448

33003101.29

Network Configuration

Step

3

Action

Select the network that you want to create from the list of available networks and give it a
meaningful name.
Result: Example of an Ethernet network:

Note: You can also add a comment, if you so desire, by clicking on the Comment tab.

33003101.29

449

Network Configuration

Step
4

Action
Click OK and a new logic network is created.
Result: We have just created the Ethernet network that appears in the project browser

Note: As you can see, a small icon indicates that the logic network is not associated with any
PLC hardware. Furthermore, the small blue "v" sign indicates that the project needs to be rebuilt
before it can be used in the PLC.

Configuring a Logic Network
At a Glance
The second step in implementing a communication network is to configure a logic network.
This manual introduces the access to network configuration. For information on how to
configure the various networks, please refer to the following documentation:
•

Ethernet configuration for Premium (see Premium and Atrium Using EcoStruxure™
Control Expert, Ethernet Network Modules, User Manual), Ethernet configuration for
M340 (see Modicon M340 for Ethernet, Communications Modules and Processors,
User Manual), and Ethernet configuration for Modicon M580,

•

Modbus Plus configuration (see Premium and Atrium Using EcoStruxure™ Control
Expert, Modbus Plus Network, User Manual),

•

Fipway configuration (see Premium and Atrium using EcoStruxure™ Control Expert,
Fipway Network, User Manual).

Configuring a Logic Network
The table below describes how to access the configuration of a network from the project
browser.

450

33003101.29

Network Configuration

Step
1

Action
In the project browser, expand the directory tree under the Networks sub-tab located in the
Communication tab of the tree directory to display all the project networks.
Example::

2

Double-click the network you want to configure to obtain the network configuration window.
Note: The windows differ according to the network family selected. However, for all networks,
from this window it is possible to configure the Global Data, IPO scanning, Peer Cop utilities,
common words, etc.
Note: For Ethernet networks, an intermediate step is necessary, which involves selecting the
family of the module that will be used in the hardware configuration.

Associating a Logic Network with Network
Hardware
At a Glance
The final step in implementing a communication network is to associate a logic network with
a network module, Modbus Plus card or Fipway card. Although the screens differ, the
procedure is the same for each network device.

How to Associate a Logic Network
The following table describes how to associate a logic network to a network device declared
in the hardware configuration editor.
Step

33003101.29

Action

1

Open the hardware configuration editor.

2

Right-click the device (Ethernet module, Fipway PCMCIA card or Modbus Plus PCMCIA card)
that you wish to associate with a logical network.

451

Network Configuration

Step
3

Action
Select the channel and function.
Result: For a TSX ETY 4103 module:

4

In the Network link field, select the network to be associated with the card.
Result:

5

Confirm your choice and close the window.
Result: The logic network is associated with the device. The icon associated with this logic
network changes and indicates the existence of a link with a PLC. Furthermore, the rack, module
and channel numbers are updated in the logic network configuration screen. In our example we
obtain the following project browser:

452

33003101.29

Network Configuration

Step

33003101.29

Action

453

454

33003101.29

Configuration of X-Way Routing Premium Stations

Configuration of X-Way Routing Premium
Stations
What’s in This Chapter
Configuration......................................................................... 456
Configuration of Multi-Network Services .................................. 457
Configuring an X-Way Router Module...................................... 458
Examples of X-Way Routing Stations ...................................... 462
Examples of Partial Routing.................................................... 465

Subject of this Chapter
This chapter presents the operating modes required for configuring X-Way routing Premium
stations.

33003101.29

455

Configuration of X-Way Routing Premium Stations

Configuration
At a Glance
In an intermediate station, the management of several network couplers requires a
configuration phase in order to distribute the functional characteristics to the various network
entities.

NOTE: Multi-network routing information is constructed at the station level at the time of
configuration of each bridge. No consistency check is done on routing data for the same
network architecture.

456

33003101.29

Configuration of X-Way Routing Premium Stations

Configuration of Multi-Network Services
At a Glance
In a station that supports various network modules, each network connection point is
considered as an address for the station. When configuring each module, it is necessary to
define the list of network numbers that are accessible for each connection point.
Depending on the processor selected during hardware configuration, a bridge station can
only manage 3 or 4 network modules. The table will therefore have a maximum of 4
elements.

Illustration
A specific screen allows entry of routing data for all the network modules of a station.

33003101.29

457

Configuration of X-Way Routing Premium Stations

Elements and Functions
The following table describes the various zones in the configuration screen:
Label

Field

Function

1

Logical network

Used to display the logical network name.

2

Network type

Used to display the network type.

3

Accessible
networks

Used:

4

Available
networks

•

for the unshaded Logical Network zone, to enter the list of networks
accessible by this module,

•

for the shaded Logical Network zones, to display the list of networks
accessible by these modules.

Used to select the networks accessible by a module configured as a bridge.
A list of numbers from 1 to 127 shows the networks available for a
connection point. Each network number selected as being accessible is
removed from the list of available networks in order to avoid configuration
errors.

Configuring an X-Way Router Module
At a Glance
Before configuring the module as an X-Way router, the station’s logical networks must be
created.

Procedure
The following procedure is used to access, and then configure the station’s module as an XWay router.

458

33003101.29

Configuration of X-Way Routing Premium Stations

Step
1

Action
Open the Communication tab in your project browser and in the Routing table tab, click the XWay table tab.
Result: The following window appears.

If the list of accessible module networks is empty, the window appears automatically (without
double-clicking).
2

Double-click the highlighted field in order to configure the first network.
Result: The Selection of accessible networks window appears.

3

33003101.29

Double-click the number of the required network from the Available networks scroll list.

459

Configuration of X-Way Routing Premium Stations

Step

Action
Result: The network number is assigned in the Access networks scroll list.

4

Perform operation 3 as many times as necessary to define all the networks accessible by the
module.
Once finished, proceed to step 5.

5

Confirm the selection by clicking OK.

6

Confirm the configuration of the X-Way router by closing the window or clicking the Enable
button in the toolbar.

Removing the Bridge Function
It is possible to remove the bridge function from the module.
Step

Action

1
Access the following X-Way window.

460

2

Click Delete network list.

3

Confirm the configuration

33003101.29

Configuration of X-Way Routing Premium Stations

Removing Access to a Network
It is possible to remove access to a single network.
Step

Action

1
Access the following X-Way window of the accessible networks.

2

Double-click the numbers of the accessible networks to be removed (left column).
Result: The network number is reassigned in the Available networks scroll list.

33003101.29

3

Confirm the selection by clicking OK.

4

Confirm the router configuration.

461

Configuration of X-Way Routing Premium Stations

Examples of X-Way Routing Stations
At a Glance
Each station must be configured in order to define the list of accessible networks.

Configuration of Station R1
The module at slot 2 can only access network 12.
The module at slot 4 can only access network 1 and 11.
The module at slot 5 can access networks 13 and 21.

462

33003101.29

Configuration of X-Way Routing Premium Stations

The bridge configuration of the station is therefore as follows:

Configuration of Station R2
The module at slot 0 can only access network 11.
The module at slot 5 can access networks 1, 12, 13 and 21.
The bridge configuration of the station is therefore as follows:

Configuration of Station R3
The module at slot 0 can access networks 13, 12, 1 and 11.
The module at slot 5 can only access network 21.

33003101.29

463

Configuration of X-Way Routing Premium Stations

The bridge configuration of the station is therefore as follows:

Messaging
To use the communication function (see EcoStruxure™ Control Expert, Communication,
Block Library) such as Read_VAR for ethernet exchange between stations, configure the
TCP/IP Messaging in the Ethernet network configuration (see Premium and Atrium Using
EcoStruxure™ Control Expert, Ethernet Network Modules, User Manual) screen. In the
Messaging tab, for each exchange set the IP address and target XWay address.
For example if station R3 needs to communicate with station B, in R1Messaging tab:
•

set the R2 IP address (139.255.255.4) in the field IP address, and

•

set the B XWay address (11.4) in the field XWay address.

The following illustration shows the R1 Messaging tab:

For another example if station B needs to communicate with station A, in R2, Messaging
tab:

464

•

set the R1 IP address (139.255.255.5) in the field IP address, and

•

set the A XWay address (21.7) in the field XWay address.
33003101.29

Configuration of X-Way Routing Premium Stations

The following illustration shows the R2 Messaging tab:

Examples of Partial Routing
At a Glance
When configuring a module as a bridge, it is possible to assign to it only a part of the
available networks, instead of all of them. This selection is used to define a partial routing.

33003101.29

465

Configuration of X-Way Routing Premium Stations

Illustration
Each station must be configured in order to define the list of accessible networks.

Configuration of Station R1
The module at slot 2 is not involved in the routing of data.
The module at slot 4 can access networks #1 and #11.
The module at slot 5 can access networks #13 and #21.

466

33003101.29

Configuration of X-Way Routing Premium Stations

The bridge configuration of the station is therefore as follows:

Configuration of Station R2
The module at slot 0 can only access network #11.
The module at slot 5 can access networks #1, #13 and #21. Network #12 is inaccessible.
The bridge configuration of the station is therefore as follows:

Configuration of Station R3
The module at slot 0 can access networks #13, #1 and #11. Network #12 is no longer
accessible.
The module at slot 5 can only access network #21.

33003101.29

467

Configuration of X-Way Routing Premium Stations

The bridge configuration of the station is therefore as follows:

468

33003101.29

33003101.29

469

Programming
What’s in This Part
Accessing Tasks, Program Units and Sections ......................... 471
Control Expert Software Options ............................................. 542
Common Function for graphical language................................ 606
FBD Editor ............................................................................ 642
LD Editor............................................................................... 737
SFC Editor ............................................................................ 882
Common Function for Textual Language................................ 1008
IL Editor .............................................................................. 1043
ST Editor............................................................................. 1074
LL984 Editor.........................................................................1112
Programming Languages Data Selection Dialog Box .............. 1173
I/O Objects tab..................................................................... 1199
Memory Tab ........................................................................ 1217
Type Library Browser ........................................................... 1223
Search/Replace Tool ............................................................ 1231
User's Function Blocks ......................................................... 1246

Subject of this part
This part describes the programming editors.

470

33003101.29

Accessing Tasks, Program Units and Sections

Accessing Tasks, Program Units and
Sections
What’s in This Chapter
Access to Tasks ..................................................................... 471
Accessing Program Units ....................................................... 474
Accessing Sections................................................................ 499

Overview
This section describes how to access tasks, Program Units and sections.
NOTE: Program Units are not available for Momentum, Quantum, Premium and Atrium.

Access to Tasks
Subject of this Section
This section covers the creation and modification of program tasks.

Create and Configuration of a Task
General
The first operation you need to perform to create an application program is to define the
tasks.
By default, only the master task is proposed. It is possible to create the following tasks:
the FAST task and the auxiliary tasks AUX0 to 3.
NOTE: For a fipio (see Premium and Atrium Using EcoStruxure™ Control Expert, Fipio
Bus, Setup Manual) configuration, the window displayed is different.

33003101.29

471

Accessing Tasks, Program Units and Sections

Creating a Task
Carry out the following actions:
Step
1

Action
In the project browser, double-click on the program directory.
The MAST directory appears in the Tasks directory.

2

Right-click on the Tasks directory, and then execute the New task... command from the contextual
menu.

3

Click New task... to open the New dialog box.:

4

Select the task from the Name pull-down menu:

5

472

•

FAST: Fast task

•

AUX 0, AUX1, AUX2 or AUX3: Auxiliary tasks (for processors with auxiliary tasks)

Select the type of scanning from the Configuration group box:
•

Periodic

•

Cyclic (for master task only)

6

Set the task period from the Period field.

7

Set a value in the Watchdog field that is greater than the Period value. It is good practice to set the
Watchdog value to twice the logic execution time.

8

Select the Comment tab add a comment that (for example) describes the role of the task.

33003101.29

Accessing Tasks, Program Units and Sections

Displaying and Modifying Task Properties
General
This procedure should be followed to display and/or modify the properties of an existing
task.
NOTE: For a fipio (see Premium and Atrium Using EcoStruxure™ Control Expert, Fipio
Bus, Setup Manual) configuration, the window displayed is different.

Task Properties
Carry out the following actions:
Step
1

Action
In the project browser, double-click on the program directory.
The MAST directory (as well as the FAST and AUX directories if they have been created) appears in
the Tasks directory.

2

Right-click on the MAST, FAST, or AUX directory, and then execute the Properties command from the
contextual menu.

3

Click on Properties, and the following dialog box appears:

4

Select the type of task:

5

33003101.29

•

Periodic

•

or cyclic

If you have selected a periodic task, set the task period.

473

Accessing Tasks, Program Units and Sections

Step

Action

6

Set the Watchdog value which must be greater than the period value. It is good practice to set the
Watchdog value to twice the logic execution time.

7

The Comment tab can be used to add a comment to describe the role of the task for example.

Accessing Program Units
Overview
This section describes accessing Program Units for Modicon M580 and M340.

Creating Program Units
Introduction
You can create Program Units for Modicon M340:
•

in the MAST and FAST tasks

•

in offline and online mode

You can create Program Units for Modicon M580:
•

in the MAST, FAST, AUX0, and AUX1 tasks

•

in offline and online mode

Creating a Program Unit
To create a Program Unit:

474

33003101.29

Accessing Tasks, Program Units and Sections

Step
1

Action
In Project Browser > Project > Programs-PROCESS > Tasks > MAST, right-click the Logic
directory and select New Program Unit....
Result: The New dialog box opens.

2

3

Enter the name of the Program Unit. It must:
•

not start with a digit

•

not contain special characters

•

be unique in the entire project

Select the type of access protection from the Protection list box:
•

None

•

Read only

No protection
Write protection
•

No read & write
Read and write protection
NOTE: For the protection to be active, you must also apply a password on project level. For
more information, refer to Program Unit, Section and Subroutine Password and Protection,
page 192.

4

(Optional) In the Localization tab, select the functional module to which the section is allocated.
See also section Functional module, page 237.

5

(Optional) In the Condition tab, define a variable of BOOL or EBOOL to activate/deactivate a
Program Unit (the Program Unit is active when the variable =1).
To select variables:
•
•

Enter the name of the variable/address directly or copy it from the clipboard, or
Use the command button ... to open the Data Selection: Instance Selection window.
NOTE: For EBOOL variables, select the Can be forced check box to be able to force the
variable.

6

(Optional) Enter a comment in the Comment tab.

7

Click a button to save the changes:
•

Apply: Save the changes and leave the window open.

•

OK: Save the changes and close the window.

Result: The Program Unit is created in the Logic directory.
NOTE: For the animation tables the accessible variable scope is limited to the Program Unit
scope.

Displaying or Modifying Program Unit Properties
To display or modify Program Unit properties:
33003101.29

475

Accessing Tasks, Program Units and Sections

Step
1

Action
Right-click the Program Unit and select Properties
Result: The Properties of dialog box of the Program Unit opens.

2

Implement your changes.

3

Confirm the entries with OK.

Importing or Exporting Program Units
To import or export Program Units, refer to:
•

Importing programs, page 1692

•

Exporting programs, page 1690

Properties Dialog Box for Program Units
Opening the Properties Dialog Box
To open the Properties dialog box, right-click a Program Unit and select Properties.

Structure of the Properties Dialog Box
The properties dialog box consists of four tabs:
•

General
Enter the name, the programming language and the type of access protection of the
Program Unit in this tab.

•

Localization
You can enter the functional module of the Program Unit in this tab.

•

Condition
You can enter a BOOL or EBOOL variable which can enable/disable the Program Unit
in this tab.

•

Comment
You can enter a comment in this tab.

476

33003101.29

Accessing Tasks, Program Units and Sections

General Tab
Elements of the General tab:
Element

Description

Name

Enter the name of the Program Unit. It must:
•

Protection

not start with a digit

•

not contain special characters

•

be unique in the entire project

Select the type of access protection from this list box.
•

None
No protection

•

Read-Only
Write protection

•

No read & write
Read and write protection
NOTE: For the protection to be active, you must also apply a password on project
level. For more information, refer to Program Unit, Section and Subroutine
Password and Protection, page 192.

OK

Use this command button to accept the entries and close the dialog box.

Apply

Use this command button to accept the entries without closing the dialog box.

Localization Tab
Elements of the Localization tab:
Element

Description

Task

The task of the Program Unit is displayed in this field.

Functional module

Select the functional module to which the section is assigned.
See also section Functional module, page 237.

OK

Use this command button to accept the entries and close the dialog box.

Apply

Use this command button to accept the entries without closing the dialog box.

Condition Tab
Elements of the Condition tab:

33003101.29

477

Accessing Tasks, Program Units and Sections

Element

Description

Variable

Define a BOOL or EBOOL variable, which can conditionally enable/disable the Program
Unit. You can select:
•

Global variables

•

Public variables

•

An output parameter of another Program Unit

To select variables:
•

Enter the name of the variable/address directly or copy it from the clipboard, or

•

Use the command button ... to open the Data Selection: Instance Selection
window.

The comments about the selected variables are displayed in the Comment text box.
Can be forced

This check box indicates whether the selected variable can be forced or not.

OK

Use this command button to accept the entries and close the dialog box.

Apply

Use this command button to accept the entries without closing the dialog box.

The animation of the activation condition behavior is provided in the Project Browser. The
Program Unit and its sections have activation conditions, page 504.
In the Project Browser, the flag (green for activated, red for deactivated) of the Program
Unit and the sections reflect the value of the variable used for their activation.
NOTE: A section under a Program Unit is executed only if the section and the Program
Unit are activated.

Comment Tab
Elements of the Comment tab:

478

Element

Description

Text box

A comment about the Program Unit can be entered in this text box.

OK

Use this command button to accept the entries and close the dialog box.

Apply

Use this command button to accept the entries without closing the dialog box.

33003101.29

Accessing Tasks, Program Units and Sections

Program Unit Data Scope
Introduction
When Program Units are allowed in programming your application (Modicon M580 and
M340), variables are determined by the scope to which they belong to:
Global variables:

Program Unit variables:

They refer to the application wide - or global - scope of data in a project which are:
•

Unlocated variable

•

Located variable (mapped at %M flat address)

They refer to the Program Unit data scope and have one of the following attributes:
•

Private: can only be R/W in the scope of this Program Unit.

•

Public: can be R/W out of the scope of this Program Unit.

•

Parameter (Inputs, Outputs, and Inputs/Outputs): linked to Public variables
(from other Program Units) or Global variables.

•

External: Global variables used in this Program Unit.

NOTE: The management of topological variable is only supported in the data editor,
refer to parameter assignment, page 489 to map a variable of a Program Unit to a
topological variable.

33003101.29

479

Accessing Tasks, Program Units and Sections

Data Scope in Project Browser

1 Global variables, managed via the Data Editor
2 Variables under Program0 scope, managed via the Program Unit Data Editor of the
Program0.
3 Variables under Program1 scope, managed via the Program Unit Data Editor of the
Program1.

480

33003101.29

Accessing Tasks, Program Units and Sections

Variables Accessibility
The variable accessibility is dependent to the scope (Global, Program Unit):

NOTE: System behavior of the PLC is accessible using the system bits and system
words into the Program Unit.

33003101.29

481

Accessing Tasks, Program Units and Sections

Program Unit Data Editor Access
Introduction
The variables under the scope of a Program Unit can be accessed from the structural view
in the Program Unit data editor. It has features which support the following:
•

Creating and declaring variables of different natures,
◦

Parameters (Inputs, Outputs, and Inputs/Outputs)

◦

Public, which can be accessible also from an other Program Unit

◦

External, for global variables used in the Program Unit

◦

Private, only accessible in scope of the Program Unit

•

Assigning variables to Program Unit parameters (via effective parameter attribute),

•

Searching/sorting/filtering variables.

•

Managing of instances of data belonging to the family of function blocks (EFB/DFB).

Accessing the Program Unit Data Editor
Structural view of a project:

Carry out the following steps:

482

33003101.29

Accessing Tasks, Program Units and Sections

Step

Action

1

Click the left mouse button on the selected Interface & Variables directory, or place the cursor on
this directory with the arrow keys.

2

Select (right-click or Shift+F10 combination) the Open command from the shortcut menu.
or
Double click on the Interface & Variables.
or
Select Edit > Open.
Result: The Program Unit data editor opens. The Variables tab is shown by default.

Program Unit Data Editor:

Description of Program Unit Data Editor Tabs
Introduction
NOTE: The different fields can be assigned parameters, page 423.

33003101.29

483

Accessing Tasks, Program Units and Sections

Tab: Variables
The Variables tab enables the management of all the variables that belong to the Program
Unit:

Description:
Element

Description

Filter
Button

Clicking on this button updates the display corresponding to the filter term defined in the name
field.

Clicking on this button opens a dialog box, page 432 for defining the filters.
Button

Clicking on this button inverts the filter. The button changes from = to <> and vice versa.
Button

Name

Column where you enter the name (symbol) of the variable you want to display. You can use the
place holders (* or ? for this.).

EDT

Displaying variables with elementary data types

DDT

Displaying variables with derived data types

IODDT

Display the variables with derived data types (DDT) that reference inputs/outputs

Device DDT

Display the variables with device derived data types

Properties
Name

484

Column where you enter the name (symbol) of the variable.

33003101.29

Accessing Tasks, Program Units and Sections

Element

Description

Type

Column where you select the variable type.

Value

Column where you initialize the variable.

Comment

Column where you enter the comment for the variable.

Alias

Column where you can change the name of a variable. Only for <private> variables.

Alias of

Column where you enter the complete path of the variable subfield on which you set Alias
attribute.

HMI variable

Column where you check if the variable is embedded in the data dictionary.

R/W Rights
of
Referenced
variable

Column where you set the access rights of a reference type variable.

Effective
Parameter

Column where you can assign a variable to the Program Unit parameter.

Nature

Column where you set the nature of the Program Unit variable.

The above properties are displayed by default, for customized properties, refer to Configuring the Data Editor
columns, page 423.

NOTE: For more detailed information, refer to chapter Managing of variables belonging
to the Program Unit, page 488.

Tab: Function Blocks
The Function Blocks tab enables the management of the instance of elementary and
derived function blocks used in the sections of the Program Unit:

Description:
33003101.29

485

Accessing Tasks, Program Units and Sections

Element

Description

Filter
Button

Clicking on this button updates the display corresponding to the filter term defined in the name
field.

Clicking on this button opens a dialog box, page 432 for defining the filters.
Button

Clicking on this button inverts the filter. The button changes from = to <> and vice versa.
Button

Name

Column where you enter the name (symbol) of the instance or the data type you want to display.
You can use the place holders (* or ? for this.).

EFB

Displaying elementary data types

DFB

Displaying derived data types

Properties
Name

Column where you enter the name (symbol) of the function block instance.

no.

Order number of the inputs and outputs of the function block.

Type

Column where you select the function block type.

Value

Column where you enter the initial value for the variable.

Comment

Column where you enter the comment for the variable.

HMI variable

Column where you check if the variable is embedded in the data dictionary.

R/W Rights
of
Referenced
variable

Column where you set the access rights of a reference type variable.

The above properties are displayed by default, for customized properties, refer to Configuring the Data Editor
columns, page 423.

NOTE: For more detailed information, refer to chapter Managing of instances of date
belonging to the family of function blocks (EF), page 378.

486

33003101.29

Accessing Tasks, Program Units and Sections

Tab: Interface
The Interface tab enables the management of the Program Unit variables sorted by Nature:

NOTE: The <inputs>, <outputs>, <inputs/outputs>, <public> and <external>
variables that belong to the Program Unit are displayed in this tab. These variables can
be declared in this tab and they automatically added in the Variables tab and vice versa.
Description:
Element

Description

Properties
Name

This column contains the Column where you set the nature of the Program Unit variable.
Column where you enter the name (symbol) of the variable.

Type

Column where you select the variable type.

Value

Column where you initialize the variable.

Comment

Column where you enter the comment for the variable.

Effective
Parameter

Column where you can assign a variable to the Program Unit parameter.

HMI variable

Column where you check if the variable is embedded in the data dictionary.

The above properties are displayed by default, for customized properties, refer to Configuring the Data Editor
columns, page 423.

33003101.29

487

Accessing Tasks, Program Units and Sections

Program Unit Variables
Naming Rule
You can duplicate a variable name when the variables belong to different scopes:
•

Two Program Unit scopes, or

•

The global scope and a Program Unit scope.
NOTE: In the same Program Unit scope, you cannot duplicate a variable name.

Variables Definition and Attributes
Program
Unit
Variables

Definition and access

Nature

Type allowed

Input
parameters

These parameters are read-only access in
the Program Unit. They are used to
transfer values to the Program Unit.

<inputs>

EDT, DDT, ARRAY, References
(REF_TO), Device DDT

Output
parameters

These parameters are read/write access in
the Program Unit. They are used to
transfer values from the Program Unit.

<outputs>

EDT, DDT, ARRAY, References
(REF_TO), Device DDT

Input/Output
parameters

These parameters are read/write access in
the Program Unit. They are used to
transfer values to and from the Program
Unit.

<inputs/
outputs>

EDT, DDT, ARRAY, Device
DDT, IODDT

Public
variables

These local variables are accessible from
another Program Unit using the effective
parameter assignment.

<public>

EDT, DDT, ARRAY

Private
variables

These local variables are only accessible
inside the scope of the Program Unit to
which they belong.

<private>

EDT, DDT, ARRAY, References
(REF_TO), DFB, EFB

The global variables are accessible in the
sections of the Program Unit.

<external>

External
variables

NOTE: A REF_TO can be
initialized with a variable of
the Program Unit which
Nature is <private> or
<public>.
EDT, DDT, ARRAY, References
(REF_TO)

Declare these variables with the same
name and data type as the ones defined in
the global project.

488

33003101.29

Accessing Tasks, Program Units and Sections

Parameter Assignment
The following table gives the rule for assigning to parameters of a Program Unit:
Program Unit Parameters

Assignment

Input parameters

Optional except for ARRAY, DDT, Device DDT, STRING, and REF_TO

Output parameters
Input/Output parameters

Compulsory

Assign a variable for Program Unit parameter (formal parameter) with the Effective
Parameter attribute. The assigned variable is a global variable or a public variable of
another Program Unit.
Use Program Unit parameters and assigned variables of the same data type. For example, if
the data type INT is defined for the input parameter, then you cannot assign to this
parameter a variable of the data type DINT or REAL.
The only exceptions are for BOOL and EBOOL data types which can be mixed. For
example, a %Mi internal bit of data type EBOOL can be assigned to an input parameter
defined as BOOL.
You have the following options to enter the variable in the Effective parameter field:
•

You can enter the variable name.
or

•

Using the button ... you can open a Data selection dialog box and confirm the selected
variables there with OK.

Example of a Data selection dialog box according to the scope:

33003101.29

489

Accessing Tasks, Program Units and Sections

NOTE: As the management of topological variables is supported only in the data editor
of the application (Address attribute of the variable), map an interface variable of a
Program Unit to a topological variable with these steps:
1. Define a global located variable in the Data editor.
2. Assign the global variable as an effective parameter of the Program Unit.

Program Unit Execution
The copy of the data from effective parameter to input formal parameter is performed before
the Program Unit execution.
The copy of the data from output formal parameter to the effective parameter is performed
after the Program Unit execution.
The following figure shows how a Program Unit is executed:

(1) Under the global scope.
(2) Under the scope of another Program Unit.

490

33003101.29

Accessing Tasks, Program Units and Sections

Example of Program Unit Variable Usage
The following example defines two Program Units and a section under a task:

This is a variable belonging to the global scope (declared in the Data Editor):
Name

Type

Glob1

BOOL

This is the definition of the variables belonging to the Prog1 scope (declared in the
Program Unit Data Editor):
Name

Type

Nature

Glob1

BOOL

<external>

Input1

BOOL

<inputs>

Output1

BOOL

<outputs>

InOut1

BOOL

<inputs/outputs>

Pub1

BOOL

<public>

Priv1

BOOL

<private>

The following table shows the syntax, the usage, and the access rights of the variables
according to their nature and scope:

33003101.29

491

Accessing Tasks, Program Units and Sections

Variable

Usage in Prog1

Usage in the code
of Prog2

Usage in Prog2
as Effective
Parameter

Usage in Sect1

Glob1

Glob1 (R/W)

No

Glob1 (R/W)

Glob1 (R/W)

PROG1.Input1

Input1 (R)

No

No

PROG1.Input1 (R)

PROG1.Output1

Output1 (R/W)

No

No

PROG1.Output1
(R/W)

PROG1.InOut1

InOut1 (R/W)

No

No

PROG1.InOut1 (R/
W)

PROG1.Glob1

No

No

No

PROG1.Glob1 (R/
W)

PROG1.Pub1

Pub1 (R/W(1))

No

PROG1.Pub1 (R/W
(2))

PROG1.Pub1 (R/W
(1))

PROG1.Priv1

Priv1 (R/W)

No

No

No

%S6

%S6 (R/W(3))

%S6 (R/W(3))

No

%S6 (R/W(3))

%M23

%M23

%M23

No

%M23

%MW17

%MW17

%MW17

No

%MW17

No: The variable could not be used
R: Read only
R/W: Read and write
(1) The write access can be restricted if Pub1 has the attribute RW program set to read only.
(2) The write access can be restricted in external usage if Pub1 has the attribute RW program external use set
to read only.
(3) The write access depends on the write access of the system bit or system word.

Purge of Unused Variables
To purge unused variables, the Program Unit data editor tabs provide the context menu
Purge Unused Variables.
The purge depends on the active (selected) boxes (EDT, DDT, IODDT, and Device DDT).
That is, only the visible data (of selected types) is purged:
Step

492

Action

1

Select the Variables tab of the Program Unit data editor.

2

Right-click a column of the tab.

33003101.29

Accessing Tasks, Program Units and Sections

Step

Action

3

Select the menu command Purge Unused Variables from the context menu.

4

Confirm with Yes to purge the unused variables.

NOTE: This action can also be done from the Interface tab and Function Blocks tab.

Export a Subset of Variables and FB Instances
A subset of variables or FB instances may be filtered out or selected with the Program Unit
Data Editor.
Program Unit variables and FB instances are saved in source format .XPU.
For any of the variables or FB instances you export, you can choose two options:
•

export with or without the content of all the DDTs used,

•

export with or without the content of all the DFB types used.

By default, the two "export with" options are selected.
To export filtered variables:
Step

Action

1

Select the Variables tab in the Program Unit data editor.

2

Filter the variables as described in the chapter Filtering of Data, page 432.

3

Select the menu command Export Filtered from the context menu.
Result: A dialog box appears on the screen.

4

Select the target folder for the export (directory tree) then enter the file name.

5

Select the export mode (with or without DDT, DFB type).
Result: When a "with" option is selected, the corresponding box is selected.

6

Activate the Export command.
Result: A progress indicator shows how the export is progressing.

7

A message is displayed in the display window to indicate that the export is finished.

To export selected variables:

33003101.29

493

Accessing Tasks, Program Units and Sections

Step

Action

1

Select the Variables tab in the Program Unit data editor.

2

Click on a variable to select it in the Program Unit data editor. You can select multiple variables by
holding down the Alt or Ctrl keys.

3

Select the menu command Export Selected from the context menu.
Result: A dialog box appears on the screen.

4

Select the target folder for the export (directory tree) then enter the file name.

5

Select the export mode (with or without DDT, DFB type).
Result: When a "with" option is selected, the corresponding box is selected.

6

Activate the Export command.
Result: A progress indicator shows how the export is progressing.

7

A message is displayed in the display window to indicate that the export is finished.

NOTE: The above export procedures can be also performed for the FB instances
defined under the Program Unit by selecting the Function Blocks tab of the Program
Unit data editor instead of the Variables tab.

Import a Subset of Variables and FB Instances
A subset of variables or FB instances may be imported with the Program Unit Data Editor.
NOTE: If the DDTs or associated DFB types have been exported (options selected on
export), they are imported with the list of variables.
If the list of variables already exists in the Program Unit, the software prompts you to choose
an option:
•

keep: Retain the component of the current Program Unit.

•

replace: Replace the Program Unit component with the one from the import file.

•

rename: Rename the imported component to keep both components.

Import variables:
Step

494

Action

1

Select the Variables tab in the Program Unit data editor.

2

Right-click Import in the contextual menu to activate it and open a dialog box.

3

To view the name of the file in the File name field, choose the source folder for the import
(directory tree) then select the file to be imported (XPU or XSY).

33003101.29

Accessing Tasks, Program Units and Sections

Step

Action

4

Activate the Import command to open a progress bar for the execution of the import command.

5

Follow the on-screen prompts to complete the command.

NOTE: The above import procedure can be also performed for the FB instances defined
under the Program Unit by selecting the Function Blocks tab of the Program Unit data
editor instead of the Variables tab.

Access Right for Animation Tables in a Program Unit
The access right for object of an Animation table in a Program Unit depends on the nature of
the variable:
Nature

<inputs>

<outputs>

<inputs/outputs>

Type

Access Right
With Effective
Parameter

Without
Effective
Parameter

BOOL, EBOOL, and INT

R

R/W

ARRAY, DDT, STRING, and REF_TO

R

N/A

BOOL, EBOOL, and INT

R

R

ARRAY, DDT, STRING, and REF_TO

R

N/A

BOOL,

R

R

EBOOL, EDT, ARRAY, DDT, STRING, and REF_
TO

R

N/A

R: Read only
R/W: Read and write
N/A: Not applicable
Nature

Type

<public>

EDT, DDT, and ARRAY

<private>

Access Right
R/W

Constant

R

EDT, DDT, ARRAY, DFB, and EFB

R/W

REF_TO, and constant

R

R: Read only
R/W: Read and write

33003101.29

495

Accessing Tasks, Program Units and Sections

NOTE: In the animation table dedicated to a Program Unit (sub folder Animation
Tables under Program Unit directory), only variables that belong to this Program Unit
can be added.
The implementation of animation tables dedicated to a Program Unit and its management is
similar to the ones in the Animation Tables folder in the Project directory. For detailed
information refer to the Animation Tables chapter, page 1464.

HMI Access
You can access these Program Unit variables from HMI/SCADA:
Parameters:

They have read-only access by default.
NOTE: <inputs> parameter without assigned Effective parameter have read and
write access by default.

Public:

They are read and write access by default.

Use the RW program external used attribute to restrict access:
•

Read only for public variables.

•

No access for public variables and parameters.

In the Program Unit data editor, select the HMI variable attribute to embed the variable in
the data dictionary. These variables are visible to HMI/SCADA.
Use this variable syntax to access the Program Unit variable from HMI/SCADA:
<Program Unit name>.<variable name>. For example: Program1.MyVar

Program Unit Management
Introduction
There are two ways to duplicate a Program Unit:
•

Copy of the Program Unit without copy of the effective parameters.

•

Copy of the Program Unit with copy of the effective parameters.

You can use the menu command, shortcut menu or drag-and-drop to duplicate a Program
Unit.

496

33003101.29

Accessing Tasks, Program Units and Sections

Moving a Program Unit
The execution order of programs elements can be changed exclusively in the structural
view.
Process the following steps to move a Program Unit:
Step

Action

1

Click on the desired Program Unit with the left mouse button and hold the mouse button down.

2

Move the Program Unit to the required position within the current task or into another task.

NOTE: A Program Unit containing an SFC section can not be moved form the MAST
task to another task.

Duplication Without Effective Parameters
Process the following steps to duplicate a Program Unit without copying the effective
parameters:
Step

Action

1

Select the desired Program Unit.

2

Copy the Program Unit by:
•

Click Copy from the shortcut menu
or

•

The Ctrl+C key combination

3

Select the location for the new Program Unit. It can be a Program Unit.

4

Paste the new Program Unit by:
•

Click Paste After from the shortcut menu
or

•

The Ctrl+V key combination

Result: The new Program Unit is created just after the selected lProgram Unit.

If using the drag-and-drop function to duplicate a Program Unit without copy of the effective
parameters:
•

Press the key combination Ctrl + left-click on the Program Unit to be duplicated
(holding down the mouse button),

•

drop the Program Unit at the desired location.
NOTE: A Program Unit containing an SFC section can be only duplicated in the MAST
task.

33003101.29

497

Accessing Tasks, Program Units and Sections

Duplication With Effective Parameters
Process the following steps to duplicate a Program Unit with copying the effective
parameter:
Step

Action

1

Select the desired Program Unit.

2

Copy the Program Unit by:
•

Click Copy from the shortcut menu
or

•

The Ctrl+C key combination

3

Select the location for the new Program Unit. It can be a Program Unit.

4

Paste the new Program Unit by clicking Paste Special After... from the shortcut menu.
Result: A message box opens asking if you want to copy the effective parameters.

5

Click Yes to confirm the duplication with effective parameters.
NOTE: If you click No, the duplication is done without effective parameters, page 497.

6

Result: The new Program Unit is created just after the selected Program Unit.

If using the drag-and-drop function to duplicate a Program Unit with copy of the effective
parameters:
•

Press the key combination Ctrl + Shift + left-click on the Program Unit to be duplicated
(holding down the mouse button),

•

drop the Program Unit at the desired location.
NOTE: A Program Unit containing an SFC section can be only duplicated in the MAST
task.

Analyze
Process the following steps to analyze a Program Unit:
Step

Action

1

Select the desired Program Unit.

2

Analyze the Program Unit by clicking Analyze from the shortcut menu.

3

Check the result of the analysis in the Display Window on the lower part of the window.

NOTE: Double-click on an error row in the display window to go to the source of the
error.
498

33003101.29

Accessing Tasks, Program Units and Sections

Accessing Sections
Overview
This section describes accessing sections.

Creating an ST, IL, FBD, or LD Section
Introduction
You can create ST, IL, FBD, or LD sections for Modicon M340 controllers:
•

in the MAST and FAST tasks (in the Logic directory of the task)

•

in a Program Unit that belongs to a task (in the Sections directory of the Program Unit)

•

in offline and online mode

You can create ST, IL, FBD, or LD sections for Modicon M580 controllers:
•

in the MAST, FAST, AUX0, and AUX1 tasks (in the Logic directory of the task)

•

in a Program Unit that belongs to a task (in the Sections directory of the Program Unit)

•

in offline and online mode

You can create ST, IL, FBD, or LD sections for Quantum, Premium and Atrium controllers:
•

in MAST, FAST, and AUX tasks (in the Sections directory of the task)

•

in offline and online mode

FBD Section Characteristics
An FBD section contains 86,400 cells (the number of rows multiplied by the number of
columns).
To create new columns and rows, you can:
•

Select the number of columns and rows in Tools > Project Settings... > Program >
Languages > FBD.
NOTE: The number of columns and rows selected will be applied to the next section
created, not an existing one.

•

Right-click a column in an existing section and select Insert column.

•

Right-click a row in an existing section and select Insert row.

33003101.29

499

Accessing Tasks, Program Units and Sections

LD Section Characteristics
An LD section can contain 11 to 63 columns and 17 to 3998 rows.
To create new columns, you can:
•

Select the number of columns in Tools > Project Settings... > Program > Languages
> LD.
NOTE: The number of columns selected will be applied to the next section created,
not an existing one.

•

Right-click a column in an existing section and select Insert column.

To create new rows, you can right-click a row in an existing section and select Insert rows.

500

33003101.29

Accessing Tasks, Program Units and Sections

Creating a Section
To create a section:
Step
1

Action
In Project Browser > Project > Programs-PROCESS > Tasks > MAST, right-click the Logic
directory and select New Section....
Result: The New dialog box opens.

2

Enter the name of the section. It must:
•

not start with a digit

•

not contain special characters

•

be unique in the entire project

3

Select the programming language of the section.

4

Select the type of access protection from the Protection list box:
•

None
No protection

•

Read only
Write protection

•

No read & write
Read and write protection
NOTE: For the protection to be active, you must also apply a password on project level. For
more information, refer to Program Unit, Section and Subroutine Password and Protection,
page 192.

5

(Optional) In the Localization tab, select the functional module to which the section is assigned.
See also section Functional module, page 237.

6

(Optional) In the Condition tab, define a BOOLEAN variable to activate/deactivate a section (the
section is active when the variable =1).
To select variables:
•

Enter the name of the variable/address directly or copy it from the clipboard, or

•

Use the command button ... to open the Data Selection: Instance Selection window.

Activate the Can be forced check box when you want to be able to force the variable.
7
8

(Optional) Enter a comment in the Comment tab.
•

If you want to create additional sections, click Apply.

•

If you do not want to create additional sections, click OK.

Result: The New dialog box remains open and you can create additional sections.
Result: The New dialog box closes and you can start using your new section.

33003101.29

501

Accessing Tasks, Program Units and Sections

Displaying or Modifying Section Properties
Displaying or modifying section properties:
Step
1

Action
Right-click the section and select Properties
Result: The Properties of dialog box for the section opens.

2

Implement the desired changes.

3

Confirm the entries with OK.

Importing or Exporting Sections
To import or export sections, refer to:
•

Importing programs, page 1692

•

Exporting programs, page 1690

Properties Dialog Box for Sections

Opening the Properties Dialog Box
To open the Properties dialog box, right-click a section and select Properties.

Structure of the Properties Dialog Box
The Properties dialog box consists of four or five tabs depending on the platform of the
project:
•

General
Enter the name, the programming language and the type of access protection of the
section in this tab.

•

Localization
You can enter the functional module of the section in this tab.

502

33003101.29

Accessing Tasks, Program Units and Sections

•

Condition
You can enter a Boolean variable which can enable/disable the section in this tab.

•

Remote IO
This tab is only available for Quantum projects.
Assign a read RIO drop and a write RIO drop to the section in this tab.
Assigning drops removes them from the TASK I/O update routine and will be managed
from the section.
When disabling a section by a condition, the read and write of the assigned drops
remains active.

•

Comment
You can enter a comment in this tab.

General Tab
Elements of the General tab:
Element

Description

Name

Enter the name of the section. It must:

Language

•

not start with a digit

•

not contain special characters

•

be unique in the entire project

Select the programming language of the section from this list box.
NOTE: The programming language can only be defined for new sections. You
cannot change the programming language of existing sections.

Protection

Select the type of access protection from this list box.
•

None
No protection

•

Read-Only
Write protection

•

No read & write
Read and write protection
NOTE: For the protection to be active, you must also apply a password on project
level. For more information, refer to Program Unit, Section and Subroutine
Password and Protection, page 192.

OK

Use this command button to accept the entries and close the dialog box.

Apply

Use this command button to accept the entries without closing the dialog box.

33003101.29

503

Accessing Tasks, Program Units and Sections

Localization Tab
Elements of the Localization tab:
Element

Description

Task

The task of the section is displayed in this field.

Functional module

From this list, select the functional module to which the section is to be assigned.
For fore information, refer to the chapter Functional Modules, page 237.

OK

Use this command button to accept the entries and close the dialog box.

Apply

Use this command button to accept the entries without closing the dialog box.

Condition Tab
Elements of the Condition tab:
Element

Description

Variable

You can enter Boolean variables, which can conditionally enable/disable the section in
this tab.
In this tab, you can:
•

•

Set a Name
◦

You can directly enter the name of the variable/address or paste it from the
clipboard.

◦

Use the command button ... to open the Data Selection: Instance Selection
window.

Write a Comment
The comments about the selected variables are displayed in this text box.

Can be forced

This option can be selected (checked) to be able to force the variable.

OK

Use this command button to accept the entries and close the dialog box.

Apply

Use this command button to accept the entries without closing the dialog box.

Remote IO Tab
Elements of the Remote IO tab:

504

33003101.29

Accessing Tasks, Program Units and Sections

Element

Description

Remote drop

Select the remote drop to read/write from this list box.
Already configured drops are displayed in black.
Non-configured drops are displayed in red.
See also section Executing Quantum sections with distributed inputs/outputs (see
EcoStruxure™ Control Expert, Program Languages and Structure, Reference Manual) in
the Reference manual.

Read >

Use this button to accept the selected drop as the drop to read. This means that when
processing starts on the section, the inputs for this drop are read.

Write >

Use this button to accept the selected drop as the drop to write. This means that when
processing ends on the section, the outputs for this drop are written.

Delete

Use this command button to reset the selected read/write drops.

OK

Use this command button to accept the entries and close the dialog box.

Apply

Use this command button to accept the entries without closing the dialog box.

Comment Tab
Elements of the Comment tab:
Element

Description

Text box

You can enter a comment about the section.

OK

Use this command button to accept the entry and close the dialog box.

Apply

Use this command button to accept the entry without closing the dialog box.

Creating an SFC Section
Introduction
You can create SFC sections for Modicon M340 and Modicon M580 controllers:
•

in the MAST task (Logic directory of the task)

•

in a Program Unit that belongs to the MAST task (Sections directory of the Program
Unit.)

•

in offline and online mode

You can create SFC sections for Quantum, Premium and Atrium:
33003101.29

505

Accessing Tasks, Program Units and Sections

•

in the MAST task (Sections directory of the task)

•

in offline and online mode

When you create an SFC section, the following three directories are created:
•

Unused macros
This directory contains the macro sections that are no longer used, page 892.

•

Actions
This directory contains the action sections, page 955 of the section.

•

Transitions
This directory contains the transition sections, page 964 of the section.

Creating an SFC Section
To create a section:
Step
1

Action
In Project Browser > Project > Programs-PROCESS > Tasks > MAST, right-click the Logic
directory and select New Section....
Result: The New dialog box opens.

2

Enter the name of the section. It must:
•

not start with a digit

•

not contain special characters

•

be unique in the entire project

3

Select the SFC language.

4

(Optional) Assign an automation area from 0-15 to the section in the Area number list box.
This area number can be used as sorting criteria in the Diagnostic viewer, page 1516.
NOTE: Assign the area number corresponding to the functional unit.
Example:
Cutting: 1
Milling: 2
Thread cutting: 3
In the example, the Area number must have the value 1, 2 or 3.

5

506

(Optional) Select the Operator control check box to request an acknowledgment of diagnostic
results in the Diagnostic viewer, page 1516.

33003101.29

Accessing Tasks, Program Units and Sections

Step
6

Action
Select the type of access protection from the Protection list box:
•

None
No protection

•

Read only
Write protection

•

No read & write
Read and write protection
NOTE: For the protection to be active, you must also apply a password on project level. For
more information, refer to Program Unit, Section and Subroutine Password and Protection,
page 192.

7

(Optional) In the Localization tab, select the functional module to which the section is assigned.
See also section Functional module, page 237.

8

(Optional) In the Condition tab, define a BOOLEAN variable to activate/deactivate a section (the
section is active when the variable =1).
To select variables:
•

Enter the name of the variable/address directly or copy it from the clipboard, or

•

Use the command button ... to open the Data Selection: Instance Selection window.

Activate the Can be forced check box when you want to be able to force the variable.
9

(Optional) For Quantum projects:
Assign a read RIO drop and a write RIO drop to the section in the Remote IO tab.
See also section Executing Quantum sections with distributed inputs/outputs (see EcoStruxure™
Control Expert, Program Languages and Structure, Reference Manual).

10
11

(Optional) Enter a comment in the Comment tab.
•

If you want to create additional sections, click Apply.
Result: The New dialog box remains open and you can create additional sections.

•

If you do not want to create additional sections, click OK.
Result: The New dialog box closes and you can start using your new section.

Displaying or Modifying Section Properties
To display or modify section properties:

33003101.29

507

Accessing Tasks, Program Units and Sections

Step
1

Action
Right-click the Program Unit and select Properties
Result: The Properties of dialog box of the section opens.

2

Implement your changes.

3

Confirm the entries with OK.

Importing or Exporting Sections
To import or export Program Units, refer to:
•

Importing programs, page 1692

•

Exporting programs, page 1690

Properties Dialog Box for Sections

Opening the Properties Dialog Box
To open the Properties dialog box, right-click a section and select Properties.

508

33003101.29

Accessing Tasks, Program Units and Sections

Structure of the Properties Dialog Box
The Properties dialog box consists of four or five tabs depending on the platform of the
project:
•

General
Enter the name, the programming language and the type of access protection of the
section in this tab.

•

Localization
You can enter the functional module of the section in this tab.

•

Condition
You can enter a Boolean variable which can enable/disable the section in this tab.

•

Remote IO
This tab is only available for Quantum projects.
Assign a read RIO drop and a write RIO drop to the section in this tab.
Assigning drops removes them from the TASK I/O update routine and will be managed
from the section.
When disabling a section by a condition, the read and write of the assigned drops
remains active.

•

Comment
You can enter a comment in this tab.

33003101.29

509

Accessing Tasks, Program Units and Sections

General Tab
Elements of the General tab:
Element

Description

Name

Enter the name of the section. It must:

Language

•

not start with a digit

•

not contain special characters

•

be unique in the entire project

Select the programming language of the section from this list box.
NOTE: The programming language can only be defined for new sections. You
cannot change the programming language of existing sections.

Protection

Select the type of access protection from this list box.
•

None
No protection

•

Read-Only
Write protection

•

No read & write
Read and write protection
NOTE: For the protection to be active, you must also apply a password on project
level. For more information, refer to Program Unit, Section and Subroutine
Password and Protection, page 192.

OK

Use this command button to accept the entries and close the dialog box.

Apply

Use this command button to accept the entries without closing the dialog box.

Localization Tab
Elements of the Localization tab:
Element

Description

Task

The task of the section is displayed in this field.

Functional module

From this list, select the functional module to which the section is to be assigned.
For fore information, refer to the chapter Functional Modules, page 237.

510

OK

Use this command button to accept the entries and close the dialog box.

Apply

Use this command button to accept the entries without closing the dialog box.

33003101.29

Accessing Tasks, Program Units and Sections

Condition Tab
Elements of the Condition tab:
Element

Description

Variable

You can enter Boolean variables, which can conditionally enable/disable the section in
this tab.
In this tab, you can:
•

•

Set a Name
◦

You can directly enter the name of the variable/address or paste it from the
clipboard.

◦

Use the command button ... to open the Data Selection: Instance Selection
window.

Write a Comment
The comments about the selected variables are displayed in this text box.

Can be forced

This option can be selected (checked) to be able to force the variable.

OK

Use this command button to accept the entries and close the dialog box.

Apply

Use this command button to accept the entries without closing the dialog box.

Remote IO Tab
Elements of the Remote IO tab:
Element

Description

Remote drop

Select the remote drop to read/write from this list box.
Already configured drops are displayed in black.
Non-configured drops are displayed in red.
See also section Executing Quantum sections with distributed inputs/outputs (see
EcoStruxure™ Control Expert, Program Languages and Structure, Reference Manual) in
the Reference manual.

Read >

Use this button to accept the selected drop as the drop to read. This means that when
processing starts on the section, the inputs for this drop are read.

Write >

Use this button to accept the selected drop as the drop to write. This means that when
processing ends on the section, the outputs for this drop are written.

Clear

Use this command button to reset the selected read/write drops.

OK

Use this command button to accept the entries and close the dialog box.

Apply

Use this command button to accept the entries without closing the dialog box.

33003101.29

511

Accessing Tasks, Program Units and Sections

Comment Tab
Elements of the Comment tab:
Element

Description

Text box

You can enter a comment about the section.

OK

Use this command button to accept the entry and close the dialog box.

Apply

Use this command button to accept the entry without closing the dialog box.

Creating action, transition and macro sections
Creating action, transition and macro sections
The descriptions are found in the following sections:
•

Creating action sections, page 955

•

Creating transition sections, page 964

•

Creating macro sections, page 929

Displaying or modifying section properties
Displaying or modifying section properties:
Step

Action

1

Left-click the target section, or place the cursor on this section with the arrow keys.

2

Select (right-click or Shift+F10 key combination) the menu command Properties from the
shortcut menu.
Result: The properties dialog box, page 513 for the section is opened.

3

Modify the section name as required.
Note that when you modify the name, the name of a link between the section and the element
calling (action, transition or macro section) is deleted.

4

Select the type of access protection if necessary from the Protection list box:
•

None
No protection

•

Read-Only
Write protection

512

33003101.29

Accessing Tasks, Program Units and Sections

Step

Action
•

No read & write
Read and write protection

See also section Program Unit, Section and Subroutine Password and Protection, page 192.
5

Enter a comment in the Comment tab if desired.

6

Confirm all entries with OK.

Action, transition and macro sections properties dialog
box
Structure of the properties dialog box
The properties dialog box consists of three tabs:
•

General
The name and the programming language are displayed in this tab. You can also define
the type of protection for the section.

•

Localization
You can enter the functional module of the section in this tab.

•

Comment
You can enter a comment in this tab.

General tab
Representation of the General tab:

33003101.29

513

Accessing Tasks, Program Units and Sections

Elements of the General tab:
Element

Description

Name

The name of the section is displayed in this field.
Note that when you modify the name, the name of a link between the section and the
element calling (action, transition or macro section) is deleted.

Language

The programming language of the section is displayed in this list box.
Note: The programming language can only be defined when creating the section.
The programming language cannot be changed for existing sections.

Protection

Select the type of access protection from this list box.
•

None
No protection

•

Read-Only
Write protection

•

No read & write
Read and write protection

See also section Program Unit, Section and Subroutine Password and Protection,
page 192.
OK

Use this command button to accept all entries and close the properties dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

Localization tab
Representation of the Localization tab:

Elements of the Localization tab:

514

33003101.29

Accessing Tasks, Program Units and Sections

Element

Description

Task

The task of the section is displayed in this field.

Functional module

Select the functional module to which the section is to be allocated to in this list box.
See also section Functional modules, page 237.

OK

Use this command button to accept all entries and close the properties dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.
Note: This command button is only available in the properties dialog box for existing
sections.

Comment tab
Representation of the Comment tab:

Elements of the Comment tab:
Element

Description

Text box

A comment about the section can be entered in this text box.

OK

Use this command button to accept all entries and close the properties dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.
Note: This command button is only available in the properties dialog box for existing
sections.

33003101.29

515

Accessing Tasks, Program Units and Sections

Create a Sub-Program Section (SR)
Introduction
Subroutine sections can be created:
•

in offline and online mode

Subroutines are expansions to IEC 61131-3 and must be explicitly enabled via the Tools >
Project Settings dialog box, in the Language extensions tab by activating the Allow
subroutines check box.

Information for creating LD sections
An LD section contains 11-63 columns and 17-3998 lines.
The number of columns is set in the Tools > Project Settings dialog box, in the Program >
Languages > LD tab, in the Number of Columns text box.
This setting only applies to sections to be created, not existing sections. Always define the
number of columns before you create a new LD section.
(The number of lines can be increased or reduced during the creation of section contents.)

Creating subroutine sections
Creating subroutines:
Step

Action

1

Left-click the SR Sections directory for the target task, or place the cursor on this directory using
the arrow keys.

2

Select (right-click or Shift+F10 key combination) the New SR Section menu command from the
shortcut menu.
Result: The New dialog box for the section opens.

3

Enter the section name.
The section name must be unique in the entire project and conform to the general naming
conventions.

4

516

Select the programming language of the section.

33003101.29

Accessing Tasks, Program Units and Sections

Step

Action

5

Enter a comment in the Comment tab if desired.

6

If you wish to create additional sections, confirm the entries with Apply. In this case, the New
dialog box will remain open and you can generate additional sections.
If you do not wish to create additional sections, confirm the entries with OK. In this case, the New
dialog box will close and the generated section will open automatically.

View or edit section properties
Displaying or modifying section properties:
Step

Action

1

Left-click on the desired section, or place the cursor on this section with the arrow keys.

2

Click the right mouse button or press Shift+F10 to select the Properties ... menu command from
the shortcut menu.
Result: The Properties of dialog box for the section opens.

3

Implement the desired changes.

4

Confirm all entries with OK.

Importing/exporting sections
See sections:
•

Import the Program, page 1692

•

Exporting the program, page 1690

Property Dialog of the Sub-Program Sections
Structure of the properties dialog box
The properties dialog box consists of two tabs:
•

General
Enter the name and the programming language of the section in this tab. The display
indicates whether the subroutine is used in the project.

33003101.29

517

Accessing Tasks, Program Units and Sections

•

Comment
You can enter a comment in this tab.

General tab
Representation of the General tab:

Elements of the General tab:
Element

Description

Name

Enter the name of the subroutine section in this text box.
The section name must be unique in the entire project and conform to the general
naming conventions.

Language

The programming language of the section is displayed in this list box.
Note: The programming language can only be defined when creating the section.
The programming language cannot be changed for existing sections.

Protection

Select the type of access protection from this list box.
•

None
No protection

•

Read-Only
Write protection

•

No read & write
Read and write protection

See also section Program Unit, Section and Subroutine Password and Protection,
page 192.

518

33003101.29

Accessing Tasks, Program Units and Sections

Element

Description

Is called

This check box indicates whether the subroutine is used in the project.

OK

Use this command button to accept the entries and close the properties dialog box.

Apply

Use this command button to accept the entries without closing the properties dialog
box.

Comment tab
Representation of the Commenttab:

Elements of the Comment tab:
Element

Description

Text box

A comment about the section can be entered in this text box.

OK

Use this command button to accept the entries and close the properties dialog box.

Apply

Use this command button to accept the entries without closing the properties dialog
box.

Creating a Timer Event Section
Introduction
Timer event sections can only be created in offline mode.
The following can be modified in offline mode:
•

the number of the timer event,

33003101.29

519

Accessing Tasks, Program Units and Sections

•

the time base,

•

the unit of the preset value,

•

the unit for the phase,

•

the type of access protection,

•

the functional module,

•

the comment.

In online mode in stop mode, the following can be changed:
•

the unit of the preset value,

•

the unit for the phase,

•

the type of access protection,

•

the functional module,

•

the comment.

Information for creating LD sections
An LD section contains 11-63 columns and 17-3998 rows.
The number of columns is set in the Tools > Project Settings dialog box, in the Program >
Languages > LD tab, in the Number of Columns text box.
This setting only applies to sections to be created, not existing sections. Always define the
number of columns before you create a new LD section.
(The number of rows and columns can be changed during the creation of section contents.)

Information for creating FBD sections
An FBD section contains 86,400 cells (number of rows x number of columns).
The number of rows and columns is set in the Tools > Project Settings dialog box, in the
Program > FBD tab.
This setting only applies to sections to be created, not existing sections. Always define the
number of rows and columns before you create a new FBD section.
(The number of rows and columns can be changed during the creation of section contents.)

Creating timer event sections
Creating timer event sections:
520

33003101.29

Accessing Tasks, Program Units and Sections

Step

Action

1

Left-click the Timer Events directory of the Events task, or place the cursor on this directory with
the arrow keys.

2

Select (right-click or Shift+F10 key combination) the New Event Section menu command from the
shortcut menu.
Result: The New dialog box for the section opens.

3

Enter the number of the timer event in the Timer number list box.
The maximum number of timer events depends on the selected CPU, see also section Timer
section (see EcoStruxure™ Control Expert, Program Languages and Structure, Reference Manual)
in the Reference manual.

4

Enter the time base for the preset value and phase in the Time base list box.
Note: Select the largest time base to reduce system load.

5

Enter the units for the preset value in the Preset text box.
The valid range is 0...1023.
Preset value = Preset x Timer base

6

Enter the unit for the phase in the Phase text box.
The valid range is 0...1023.
Phase value = Phase x Timer base

7

Select the programming language of the section.

8

Select the type of access protection if necessary from the Protection list box:
•

None
No protection

•

Read-Only
Write protection

•

No read & write
Read and write protection

See also section Program Unit, Section and Subroutine Password and Protection, page 192.
9

Select the functional module to which the section is allocated from the Localization tab if
necessary.
See also section Functional modules, page 237.

10

Enter a comment in the Comment tab if desired.

11

If you wish to create additional sections, confirm the entries with Apply. In this case, the New
dialog box will remain open and you can generate additional sections.
If you do not wish to create additional sections, confirm the entries with OK. In this case, the New
dialog box will close and the generated section will open automatically.

33003101.29

521

Accessing Tasks, Program Units and Sections

Displaying or modifying the section properties
Displaying or modifying section properties:
Step

Action

1

Left-click on the desired section, or place the cursor on this section with the arrow keys.

2

Click the right mouse button or press Shift+F10 to select the Properties... menu command from
the shortcut menu.
Result: The Properties of, page 522 dialog box for the section opens.

3

Implement the desired changes, page 519.

4

Confirm all entries with OK.

Importing/exporting sections
See sections:
•

Import the Program, page 1692

•

Exporting the program, page 1690

Properties dialog box for Timer Event Sections
Structure of the properties dialog box
The properties dialog box consists of three tabs:
•

General
In this tab, you can enter the timer event number, the timer time value, the programming
language and the type of access protection for the timer event section, see also section
Event processing (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual) in the Reference manual.

•

Localization
You can enter the functional module of the section in this tab.

•

Comment
You can enter a comment in this tab.

522

33003101.29

Accessing Tasks, Program Units and Sections

General tab
Representation of the General tab:

Elements of the General tab:
Element

Description

Timer number

Enter the number of the timer event in this list box. Note that the ITCNTRL function block
(see EcoStruxure™ Control Expert, System, Block Library) is required to activate a timer
event.
The maximum number of timer events depends on the selected CPU, see also section
Event processing (see EcoStruxure™ Control Expert, Program Languages and Structure,
Reference Manual) in the Reference manual.

Time base

Enter the time base for the preset value and phase in this list box.
The following values are available:
•

1 ms

•

10 ms

•

100 ms

•

1 sec

The default value is 10 ms.
Note: Select the largest time base to reduce system load.
Preset

Enter the unit for the preset value in this text box.
The valid range is 1...255.
Preset value = Preset x Timer base

Phase

Enter the units for the phase in this text box.
The valid range is 0...255.
Phase value = Phase x Timer base

Language

33003101.29

The programming language of the section is displayed in this list box.

523

Accessing Tasks, Program Units and Sections

Element

Description
Note: The programming language can only be defined when creating the section. The
programming language cannot be changed for existing sections.

Protection

Select the type of access protection from this list box.
•

None
No protection

•

Read-Only
Write protection

•

No read & write
Read and write protection

See also Project Protection, page 192.
OK

Use this command button to accept the entries and close the properties dialog box.

Apply

Use this command button to accept the entries without closing the properties dialog box.

Localization tab
Representation of the Localization tab:

Elements of the Localization tab:
Element

Description

Functional module

Select the functional module to which the section is to be allocated to in this list box.
See also Functional module, page 237.

524

OK

Use this command button to accept the entries and close the properties dialog box.

Apply

Use this command button to accept the entries without closing the properties dialog box.

33003101.29

Accessing Tasks, Program Units and Sections

Comment tab
Representation of the Comment tab:

Elements of the Comment tab:
Element

Description

Text box

A comment about the section can be entered in this text box.

OK

Use this command button to accept the entries and close the properties dialog box.

Apply

Use this command button to accept the entries without closing the properties dialog box.

Create an I/O Event Section
Introduction
I/O event sections can be created in offline and online mode.

Information for creating LD sections
An LD section contains 11-63 columns and 17-3998 rows.
The number of columns is set in the Tools > Project Settings dialog box, in the Program >
Languages > LD tab, in the Number of Columns text box.
This setting only applies to sections to be created, not existing sections. Always define the
number of columns before you create a new LD section.
(The number of rows and columns can be changed during the creation of section contents.)
33003101.29

525

Accessing Tasks, Program Units and Sections

Information for creating FBD sections
An FBD section contains 86,400 cells (number of rows x number of columns).
The number of rows and columns is set in the Tools > Project Settings dialog box, in the
Program > FBD tab.
This setting only applies to sections to be created, not existing sections. Always define the
number of rows and columns before you create a new FBD section.
(The number of rows and columns can be changed during the creation of section contents.)

Creating I/O event sections
Creating I/O event sections:
Step

Action

1

Left-click on the I/O Events directory of the Events task, or place the cursor arrow on this directory.

2

Use the right mouse button or the Shift+F10 key combination to select the New Event Section
menu command in the context menu.
Result: The New dialog box for the section opens.

3

Enter the number of the I/O event in the I/O Event number list.
The maximum number of I/O events depends on the selected CPU, see also the section on Tasks
and Processes (see EcoStruxure™ Control Expert, Program Languages and Structure, Reference
Manual).

4

Select the programming language of the section.

5

Select the type of access protection if necessary from the Protection list:
•

None
No protection

•

Read-Only
Write protection

•

No read & write
Read and write protection

See also section Program Unit, Section and Subroutine Password and Protection, page 192.
6

Select the functional module to which the section is allocated from the Localization tab if
necessary.
See also section Functional modules, page 237

526

33003101.29

Accessing Tasks, Program Units and Sections

Step

Action

7

Enter a comment in the Comment tab if desired.

8

If you wish to create additional sections, confirm the entries with Apply. In this case, the New
dialog box remains open and you can generate additional sections.
If you do not wish to create additional sections, confirm the entries with OK. In this case, the New
dialog box closes and the generated section opens automatically.

Displaying or modifying section properties
Displaying or modifying section properties:
Step

Action

1

Left-click on the desired section, or place the cursor on this section with the arrow keys.

2

Use the right mouse button or press Shift+F10 to select the Properties menu command.
Result: The Properties of, page 527 dialog box for the section opens.

3

Implement the desired changes.

4

Confirm all entries with OK.

Importing/exporting sections
See sections:
•

Import the Program, page 1692

•

Exporting the program, page 1690

Property Dialog of I/O Event Sections
Structure of the properties dialog box
The properties dialog box consists of three tabs:
•

General
Enter the I/O event number, the programming language and the type of access
protection for the I/O event section in this tab, see also section Event processing (see
EcoStruxure™ Control Expert, Program Languages and Structure, Reference Manual)
in the Reference manual.

33003101.29

527

Accessing Tasks, Program Units and Sections

•

Localization
You can enter the functional module of the section in this tab.

•

Comment
You can enter a comment in this tab.

General tab
Representation of the General tab:

Elements of the General tab:
Element

Description

I/O Event number

You can enter the number of the I/O event in this list box.
The maximum number of I/O events depends on the selected CPU, see also section
Event section, page 525 in the Reference manual.

Language

The programming language of the section is displayed in this list box.
Note: The programming language can only be defined when creating the section. The
programming language cannot be changed for existing sections.

Protection

Select the type of access protection from this list box.
•

None
No protection

•

Read-Only
Write protection

•

No read & write
Read and write protection

See also section Program Unit, Section and Subroutine Password and Protection, page
192.

528

33003101.29

Accessing Tasks, Program Units and Sections

Element

Description

OK

Use this command button to accept the entries and close the properties dialog box.

Apply

Use this command button to accept the entries without closing the properties dialog box.

Localization tab
Representation of the Localization tab:

Elements of the Localization tab:
Element

Description

Functional module

Select the functional module to which the section is to be allocated to in this list box.
See also section Functional modules, page 237.

OK

Use this command button to accept the entries and close the properties dialog box.

Apply

Use this command button to accept the entries without closing the properties dialog box.

33003101.29

529

Accessing Tasks, Program Units and Sections

Comment tab
Representation of the Commenttab:

Elements of the Comment tab:
Element

Description

Text box

A comment about the section can be entered in this text box.

OK

Use this command button to accept the entries and close the properties dialog box.

Apply

Use this command button to accept the entries without closing the properties dialog box.

Opening a Section
Opening a section
Opening a section:
Step

Action

1

Click the left mouse button on the section desired (section, subroutine, event), or place the cursor
on this section with the arrow keys.

2

Select (right-click or Shift+F10 key combination) the menu command Open from the shortcut
menu.
or
Double click on the section.
Result: The section is opened.

530

33003101.29

Accessing Tasks, Program Units and Sections

Deleting sections
Deleting sections
Deleting sections:
Step

Action

1

Left-click the target section (section, subroutine, event), or place the cursor on this section with
the arrow keys.

2

Select (right-click or Shift+F10 key combination) the Delete menu command from the shortcut
menu.
Result: The section is deleted.

Execution order of sections
Introduction
The execution of sections is carried out according to the order displayed in the structural
view.
The arrangement of the actions, transition, macro steps, subroutines, and event sections
has no influence on the execution order as their execution is program or event controlled.
The execution order of sections can be changed exclusively in the structural view.
The changes can be made:
•

in offline mode

•

in online mode in stop mode

Modifying the execution order
Modifying the execution order:
Step

33003101.29

Action

1

Click on the desired section with the left mouse button and hold the mouse button down.

2

Move the section to the required position within the current task or into another task.

531

Accessing Tasks, Program Units and Sections

Creating LL984 Segments and Networks
Introduction
The logic of LL984 is programmed in networks.
Several networks are grouped in segments.
Each network contains a matrix of 7 rows and 11 columns, where you can place contacts,
coils, function blocks etc.
At the beginning of each segment's code execution the inputs of a RIO drop can be read
and at the end the outputs of the same or another RIO drop can be written.

Guidelines for Creating LL984 Segments
These rules apply to the creation of LL984 segments and networks:
•

Do not use more than 64 segments and 5,000 networks in an application.

•

LL984 segments can only be created when the Ladder Logic 984 (LL984) project
setting is activated via Tools > Project Settings > Program > Languages.

•

LL984 segments can only be created in the MAST task of the application, they are not
allowed in the FAST and AUX tasks.

•

Only one LL984 segment can be created inside the subroutine (SR Sections) node of
the MAST task.

•

LL984 segments cannot be created under Timer Events or I/O Events nodes.

•

LL984 segments cannot be created in DFBs.

•

For action and transition sections in SFC, LL984 is not allowed as language.
Only ST, IL, FBD and LD are allowed as language.

532

•

LL984 segments and sections with IEC languages can be mixed inside the Sections
node of the MAST task. The same is valid inside the subroutine (SR Sections) node of
the MAST task.

•

LL984 networks can only be created as children of LL984 segments.

•

Only LL984 networks are allowed as children of LL984 segments, no sections with IEC
languages can be created there.

33003101.29

Accessing Tasks, Program Units and Sections

Creating a Segment
Step

Action

1

Left-click the Sections directory of the MAST task, or place the cursor using the arrow keys on this
directory.

2

Click the right mouse button or use Shift+F10 to select New Section in the context menu.
Result: The properties dialog for the segment is opened.

3

Enter the section (segment) name.
The section (segment) name must be unique in the entire project and conform to the general
naming conventions of Control Expert.

4

Select LL984 Segment as programming Language of the segment.

5

Select the functional module to which the segment is attached from the Localization tab if
necessary.
Also refer to Functional modules, page 237.

6

Define a boolean variable in the Condition tab with which the segment can be activated/
deactivated (segment active when variable=1) if required.
You have the following options to select variables:

7

•

Enter the name of the variable/address directly or copy it from the clipboard.

•

Use the ... button to open a Data Selection dialog.

Only applies to Quantum projects:
Assign a read RIO drop and a write RIO drop to the segment in the Remote IO tab if required.

8

Enter a comment in the Comment tab if desired (max. 1024 characters).

9

If you wish to create additional segments, confirm the entries with Apply. In this case, the dialog
will remain open and you can generate additional segments.
If you do not wish to create additional segments, confirm the entries with OK. In this case, the
dialog will close and the generated segment is displayed as the last element in the Sections
directory.
NOTE: The position of sections and segments inside the Structural view matches exactly the
execution sequence and can be changed via drag-and-drop.

Creating a Network
Step

Action

1

Left-click an LL984 Segment in the Sections directory of the MAST task, or place the cursor using
the arrow keys on this directory.

2

Click the right mouse button or use Shift+F10 to select New 984 Network in the context menu.

33003101.29

533

Accessing Tasks, Program Units and Sections

Step

Action
Result: The properties dialog for the network is opened.

3

Enter the network name.
The network name must be unique in the entire project and conform to the general naming
conventions of Control Expert.

4

LL984 Network is preselected for the Language of the network and can not be changed.

5

Define a boolean variable in the Condition tab with which the segment can be activated/
deactivated (segment active when variable=1) if required.
You have the following options to select variables:
•

Enter the name of the variable/address directly or copy it from the clipboard.

•

Use the command button ...to open a Data Selection dialog.

6

Enter a comment in the Comment tab if desired.

7

Confirm the entries with OK. The dialog will close and the generated network is displayed as the
last element in the LL984 Segment directory.
NOTE: The position of networks inside the Structural view matches exactly the execution
sequence and can be changed via drag-and-drop.

A new network is normally inserted as the last element in the LL984 Segment directory.
To insert a new network directly before a selected network use Insert Network … from the
context menu.

Creating a Network for Subroutines
Step

Action

1

Left-click the SR Sections directory of the MAST task, or place the cursor using the arrow keys on
this directory.

2

Click the right mouse button or use Shift+F10 to select New SR Section in the context menu.
Result: The properties dialog for the SR section (LL984 Segment) is opened.

3

Enter the SR section (LL984 segment) name.
The SR section (LL984 Segment) name must be unique in the entire project and conform to the
general naming conventions of Control Expert.

4

Select LL984 Segment as programming Language of the segment.
NOTE: There can be only 1 LL984 SR segment in a project. So when there is already 1
existing you can no longer select LL984 Segment as programming Language for a new SR
section.

5

534

Enter a comment in the Comment tab if desired (max. 1024 characters).

33003101.29

Accessing Tasks, Program Units and Sections

Step

Action

6

Confirm the entries with OK. The dialog will close and the generated LL984 segment is displayed in
the SR Section directory.

7

Left-click the LL984 Segment in the SR Sections directory of the MAST task, or place the cursor
using the arrow keys on this directory.

8

Click the right mouse button or use Shift+F10 to select New 984 Network in the context menu.
Result: The properties dialog for the network is opened.

9

Enter the network name.
The network name must be unique in the entire project and conform to the general naming
conventions of Control Expert.

10

LL984 Network is preselected for the Language of the network and can not be changed.

11

Enter a comment in the Comment tab if desired.

12

Confirm the entries with OK. Tthe dialog will close and the generated network is displayed as the
last element in the LL984 Segment directory.
NOTE: The position of networks inside the Structural view matches exactly the execution
sequence and can be changed via drag-and-drop.

Displaying or Modifying Segment/Network Properties
Step

Action

1

Left-click on the desired segment/network, or place the cursor on this section/network with the
arrow keys.

2

Click the right mouse button or use Shift+F10 to select Properties in the context menu.
Result: The Properties dialog for is opened.

3

Implement the desired changes.

4

Confirm all entries with OK.

Exporting/Importing Segments/Networks
Please refer to Exporting/Importing LL984 Segments/Networks, page 1716.

33003101.29

535

Accessing Tasks, Program Units and Sections

Modifying LL984 Segment Properties
Introduction
This section describes the specifics of the LL984 Editor referring to modifying LL984
segment properties.
For standard features please refer to Accessing Sections, page 499.

Protection
The Protection property is not available at the moment.

Localization
You can only attach LL984 segments to a functional module and not LL984 networks. The
networks of a segment are implicitly attached to the functional module of their segment.
You can attach an LL984 segment to a functional module either in the Localization tab of its
properties dialog or in the Project Browser via drag-and-drop from the Structural View to
the Functional View.
You can detach an LL984 segment from a functional module either in the Localization tab
of its properties dialog or by selecting Detach from the segment´s context menu.

Condition
You can modify the Condition of an LL984 segment in the Condition tab of its properties
dialog.
When you configure a boolean variable in this tab, the state of this variable is checked at the
beginning of the LL984 segment's code execution.
When the variable´s state is 0, the segment and all its networks are not executed.
When the variable´s state is 1 or when no condition variable is defined for the segment, it
depends on the condition variables of the networks whether the networks are executed or
not.

536

33003101.29

Accessing Tasks, Program Units and Sections

Remote I/O
You can synchronize the Remote I/Os of an LL984 segment in the Remote I/O tab of its
properties dialog.
Here you can configure which Remote Quantum drop is read before and which one is
written after execution of the LL984 segment.
Drops which are not yet configured are displayed in red inside the list box.
Not configured drops can be selected here, but when they are not configured before next
Build, the build will not be successful and a diagnostic message will be displayed.
NOTE: This property is only available for Quantum projects.

Comment
You can enter a comment to an LL984 segment in the Comment tab of its properties dialog.
The maximum size of a comment is 1024 characters.

The LL984 Subroutine Segment
You can only have 1 LL984 segment under the SR sections node of the MAST task.
The properties dialog of this LL984 subroutine segment only provides the General and the
Comments tabs.
The Is called check book in the General tab is greyed and not checked.
This is done because in LL984, subroutines can be called via a memory word and so you
only know at run time whether a subroutine is called or not.
You can not define a condition variable for the LL984 subroutine segment.

Modifying LL984 Network Properties
Introduction
This section describes the specifics of the LL984 Editor referring to modifying LL984
network properties.
For standard features please refer to Accessing Sections, page 499.

33003101.29

537

Accessing Tasks, Program Units and Sections

Protection
The Protection property is not available at the moment.

Localization
You can only attach an LL984 segment to a functional modules. The networks of a segment
are implicitly attached to the functional module of their segment.

Condition
You can modify the Condition of an LL984 network in the Condition tab of its properties
dialog.
When you configure a boolean variable in this tab, the state of this variable is checked at the
beginning of the LL984 network's code execution.
When the variable´s state is 0, the variable and its networks are not executed.
When the variable´s state is 1 or when no condition variable is defined for the network, it
depends on the condition variables of the networks whether the networks are executed or
not.
You can define a condition variable for each network.
NOTE: Condition variables do not have influence on the execution of an L9_SKP block,
that means when you have a skip over 4 networks, you skip the remainder of the current
network and the next 3 networks independent of their condition variables.

Remote I/O
You can synchronize the Remote I/Os only for LL984 segments and not for LL984 networks.

Comment
You can enter a comment to an LL984 network in the Comment tab of its properties dialog.
The maximum size of a comment is 1024 characters.

538

33003101.29

Accessing Tasks, Program Units and Sections

User Directory/Hyperlink
For LL984 networks you can add hyperlinks by selecting Add Hyperlink from the network´s
context menu.
For details please refer to chapter Hyperlinks, page 1765.
You can not add user directories to LL984 networks.

LL984 Networks in Subroutine Segments
The properties dialog of an LL984 network in a subroutine (SR) segment only provides the
General and the Comments tabs.
The Is called check box in the General tab is greyed and not checked, because in LL984
subroutines can be called via a memory word and so you only know at run time whether a
subroutine is called or not.
You can not define a condition variable for an LL984 network in a subroutine (SR) segment.

Scheduling LL984 Segments and Network
Introduction
Sections and LL984 segments (and also LL984 networks inside segments) are executed in
the sequence in which they are displayed in the Structural View of the Project Browser.
To change this sequence, you can drag-and-drop sections, LL984 segments or LL984
networks inside the Structural View.

Restrictions
For dragging-and-dropping LL984 segments and networks the following rules apply:
•

Sections (ST, LD, …) can not be dropped into LL984 segments.

•

LL984 segments can not be dropped into other LL984 segments.

•

LL984 networks can only be dropped into LL984 segments.
LL984 networks can be dropped into the LL984 subroutine segment under the SR
Sections) node of the MAST task.
After dropping the networks, they are re-analyzed latest during next Build, because e.g.
L9_LAB function blocks are only allowed in networks of the LL984 segment in the SR
Sections node.

33003101.29

539

Accessing Tasks, Program Units and Sections

•

When an LL984 network has an activation condition and is dragged-and-dropped into
the LL984 subroutine segment, the LL984 network loses its activation condition
because subroutine networks do not have activation conditions.

Drag-and Drop Between Applications
You can not drag-and drop LL984 segments and networks from one Control Expert
application to another.
To copy sections between applications you have to use the import/export feature of Control
Expert.

Deleting, Cutting, Copying and Pasting LL984 Segments
and Network
Deleting LL984 Segments and Networks
You can delete LL984 segments and networks in the Structural View of the Project
Browser.
To delete an LL984 segment or network either select Delete from its context menu or press
the DEL key.
If you want to delete an LL984 segment, a message is displayed that all its networks will be
deleted, too.
You have to confirm this message to delete the LL984 segment.

Cutting, Copying and Pasting
You can not cut, copy and paste LL984 segments and networks in a Control Expert
application.
Alternatively you can use the import/export feature on segment or network level.

540

33003101.29

33003101.29

541

Control Expert Software Options

Control Expert Software Options
What’s in This Chapter
Project Settings ..................................................................... 542
Options ................................................................................. 587
Customize Dialog Box ............................................................ 601

Subject of this Chapter
This chapter describes the options in Control Expert software. The software provides 3
types of option:
•

Project Settings: they are specific to the generated project and to how it is executed on
the PLC (for example: acknowledgment of diagnostic functions, execution of SFC
language, etc.).

•

Options..: they are specific to the workstation and may therefore differ from one station
to another for the same project (for example: the way in which errors are displayed,
direction of movement of selection after data entry, etc.)

•

Custom..: they are used to customize the ergonomics of the workstation (contents of
toolbar etc.).

Project Settings
Overview
This section describes the Tools > Project settings dialog box tab.

General Description
Introduction
Importing an inappropriate project settings file can result in unintended operation of the
machine.

542

33003101.29

Control Expert Software Options

WARNING
UNINTENDED EQUIPMENT OPERATION
When importing a project settings file, ensure that the intended file is used.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.
The table below describes the general functions used with all Project Settings tabs:
Fields

Description

Import

This button allows the selection of a Project Setting .XSO file. All values in the file
will be taken into account for the current opened project. After Import, click OK or
Apply to validate the settings.

Export

This button allows the current values of the project settings to be saved in an .XSO
file.

Reset All

This button is used to reset all the settings to their default values.

OK

This button is used to save the modifications and close the current tab.

Apply

This button is used to save the modifications.

Cancel

This button is used to cancel without saving the modifications on the current tab.

Help

This button is used to call the online help.

General Navigation
The table below describes the general key shortcut navigation used with all Project Settings
tabs:
Fields

Description

TAB

This key is used to move from one control to another.

ENTER

This key is used to confirm the current action.

ESC

This key is used to cancel without saving the modifications in the current tab.

Up, Down, Left and Right
Arrows

These keys are used to navigate within the tree control and the right list box.

33003101.29

543

Control Expert Software Options

Specific Navigation
The table below describes the Specific key shortcut navigation used with all Project Settings
tabs:
Fields

Description

Space

This key is used to select/deselect an element.

F2

This key is used to activate the current line.

ESC

This key is used to deactivate the current line.

Up and Down Arrows

These keys are used to navigate in the list box in the active line.

+ and -

These keys are used to increase or decrease a value in the number field in the
active line.

General Project Settings
At a Glance
Access these functions when you expand the General menu in the Project Settings
structure (Tools > Project Settings):

544

•

Management of build messages

•

Build settings

•

Project autosaving on download

•

PLC embedded data

•

PLC diagnostics

•

PLC behavior

•

Path

•

Time

•

Configuration

33003101.29

Control Expert Software Options

Manage Build Messages
This table describes the available Management of build messages:
Fields

Description

Variable not used
generates

Nothing or a detected warning is displayed in the view window if variables defined in the
project are not used in the program.
Variables defined in the project but are not used in the program.

Multiple writing of
variables generates

Parameters not
assigned generates

Multiple use of FB
instance generates

DDT mapping
compatibility generates

Modification:

Online possible

Action:

No build necessary

Variables are assigned several times to different places in the program.
Modification:

Online possible

Action:

No build necessary

EFB or DFB parameters are not assigned.
Modification:

Online possible

Action:

Build Changes (Offline)

EFB or DFB instances are used several times at different places in the program.
Modification:

Online possible

Action:

No build necessary

An alignment test on DDTs is done for each type of data structure (BOOL, BYTE, INT,
DINT...) with specific rules for each platform. EcoStruxure Control Expert displays a
notification to identify the DDTs that you modify when you execute an Analyze Project,
Build Changes or Rebuild All Project command.
If the data structures have the same alignment in each platform, communications between
them is supported.
Because the Premium and Quantum platforms have the same mapping rules, they are
already aligned for communications.
Modicon M340, M580, and Momentum have different mapping rules than Premium and
Quantum. Therefore verify that the alignment of the exchanged DDTs is the same for each
platform (Modicon M340 and Premium, for example) and in this case modify the DDTs.
For alignment rules, refer to the DDT: Mapping Rules topic in the EcoStruxure™ Control
Expert, Program Languages and Structure, Reference Manual.

33003101.29

Modification:

Online possible

Action:

No build necessary

545

Control Expert Software Options

Fields

Description

Overlapping of address
generates

If nothing is selected, no message is displayed in the view window even if addresses
overlap for some variables.
If a detected warning is selected, some address messages are displayed in the view
window if addresses overlap for some variables. The project is generated.
Select error to display some detected error messages when there are overlapping
addresses for some variables. When errors are detected, the project is not generated.
NOTE:

Missing gateway IP @
generates

Control numbers of
warnings

Control numbers of
errors

546

•

EcoStruxure Control Expert detects flat addresses and not overlapping
topological addresses.

•

Overlapping can generate a high number of detected errors for clients using
many located variables or LL984 converted code, therefore increasing build time.

Modification:

Online possible

Action:

No build necessary

A detected error is generated on a Quantum RIO architecture when a 140NOC78000,
140NOC78100, or 140CRP31200 module is configured without a defined gateway IP
address (0.0.0.0).
Modification:

Online possible

Action:

No build necessary

Select Control numbers of warnings and a value defined in the Maximum of warnings
allowed field (the valid range is 100...2000). In this case, the next detected alerts are not
displayed in the view window when these configured limits are reached.
Modification:

Online possible

Action:

No build necessary

Select Control numbers of errors and a value defined in the detected Maximum of errors
allowed field (the valid range is 100...2000). In this case, the next detected alerts are not
displayed in the view window when these configured limits are reached.
Modification:

Online possible

Action:

No build necessary

33003101.29

Control Expert Software Options

Build Settings
This table describes the available Build settings fields:
Fields

Description

Create New data block on
line

Select the management of data memory during online modifications.
This setting allows you to add or modify variables without limitations on the memory block:
•

When selected, the dynamic allocation of unlocated variables in a new data block
can be done online. In this case, EcoStruxure Control Expert does not prompt you to
rebuild the project.

•

When cleared, EcoStruxure Control Expert acts according to the free data memory
setting (below).

NOTE:
•

The setting is not changed for applications (STA, XEF, ZEF files or an upload) that
contain this project setting when opened.

•

For applications that do not contain this project setting, when opened or uploaded it
is set to the default value (Selected).

Modification:

Online possible

Action:

Rebuild All Project (Offline) to deselect
Build Changes (Online) to select

Free data memory (in
kbytes)

Select the management of data memory during online modifications.
This setting was the only way to manage data memory during online changes with
previous versions of Unity Pro V6.0.
Unity Pro is the former name of EcoStruxure Control Expert for version 13.1 or earlier.
It is kept for compatibility with previous versions or when only a few online modifications of
variables are planned.
When this setting is valid, only one memory block 1...64 K is reserved.
Each time unlocated variables are created or modified, they are added to this memory
block in the controller.
When the memory allocated is full, you cannot perform additional online modifications.
Execute a Rebuild All Project command to restart with this memory block empty and
available for new online modifications.

33003101.29

Modification:

Online possible

Action:

Rebuild All Project (Offline)

547

Control Expert Software Options

Fields

Description

Virtual connected mode

Modify a project on a non-connected computer as if the computer was connected to the
controller.
Then, connect the computer to the controller and build the changes (Build > Build
Changes) to have these modifications written to the controller. This transfer does not stop
the controller and only changes are taken into account. The purpose of this mode is to
report whether the intended online modification is valid.
Analysis is permitted in this mode, but generation is not possible. The project can be
regenerated at any time, but this exits the Virtual connected mode.

Generate with LD link
animation

Optimized code

Modification:

Online possible

Action:

Rebuild All Project (Offline)

Choose to include or not information on ladder diagram link animation in the generated
code.
Modification:

Online possible

Action:

Rebuild All Project (Offline)

Reduce the size of the generated code by removing arithmetic overflows.
NOTE:

Safe Signature
management

Apply online
modification

548

•

On Modicon M580, Modicon M340, and Premium controllers and Quantum
140CPU6•• controllers, the %S18 bit is not managed for arithmetic operations
on elementary data types (EDT) and tables.

•

On Quantum 140CPU3••/4••/5•• controllers, the %S18 bit is not managed for
arithmetic operations on EDT. The %S20 bit is not managed for table indexing.
(Threshold values remain selected.)

Modification:

Online possible

Action:

Build Changes (Offline)

Specify when a new SourceSafeSignature is calculated for a safety-related controller
application:
•

Automatic (default): A new SourceSafeSignature is calculated automatically at
each build.

•

On user request: A new SourceSafeSignature is calculated only when the Build >
Update Safe Signature command is executed in EcoStruxure Control Expert.

Modification:

Online possible

Action:

Build Changes (Online)

Choose whether the application is downloaded automatically or by request through a build
command.
Modification:

Online possible

Action:

No build necessary

33003101.29

Control Expert Software Options

Fields

Description

I/O Scanning mode

Define the I/O scanning register size for EtherNet/IP and Modbus TCP devices:
•

Legacy: The default I/O scanning Device DDT structure created is an array of
BYTE, aligned on 32 bits. This mode is used in applications created with Unity Pro
versions 11.1 or earlier. Select this mode to retain the EtherNet/IP and Modbus TCP
device settings.

•

Enhanced: The default I/O scanning Device DDT structure created is an array of
INT, aligned on 16 bits. This mode is valid for M580 controllers as of OS version
2.00. Use this mode for applications that are created with EcoStruxure Control
Expert and are not opened or modified by Unity Pro version 11.1 or earlier. If the
controller DIO ports are used for I/O scanning, the controller uses OS version 2.00 or
any subsequent supporting version(s).
NOTE:

33003101.29

•

This function is applicable to Modicon M580 systems.

•

For alignment rules, refer to DDT: Mapping rules in the EcoStruxure™ Control
Expert, Program Languages and Structure, Reference Manual. DDT alignment
verification is set in the DDT mapping compatibility generates, page 545
project setting.

•

Switching between the Legacy and Enhanced modes can affect the Device
DDT structure of the configured DIO devices.

•

Unity Pro is the former name of EcoStruxure Control Expert for version 13.1 or
earlier.

Modification:

Offline only

Action:

Rebuild All Project (Offline)

549

Control Expert Software Options

Auto-Save Project on Download
These are the available Project autosaving on download fields:
Fields

Description

save STA

Select save STA to automatically save the archive file each time it is transferred to
the controller (generation in online mode or transfer of complete program).

save STU

Modification:

Online possible

Action:

No build necessary

Select save STU to automatically back up the project each time it is transferred to
the controller (generation in online mode or transfer of complete program).
NOTE:

save XVM

550

•

This function automatically saves .STU and auto.STA files if the
application is modified since the last download.

•

Each time a built project is saved (.STU file), a file with AUTO.STA suffix
is saved, even if the .STU box is deselected.

Modification:

Online possible

Action:

No build necessary

Select save XVM to automatically back up project variables (.XMV file) each time
the project is transferred to the controller (generation in online mode or transfer of
complete program).
Modification:

Online possible

Action:

No build necessary

33003101.29

Control Expert Software Options

Embedded Controller Data
These are the available PLC embedded data fields:

33003101.29

551

Control Expert Software Options

Fields

Description

Data dictionary

This field is a dictionary of symbolized variables with their characteristics (address, type, ...)
in the controller memory.
If this setting is enabled, the symbolized variables of the application are embedded in the
controller memory. In this case, a client (SCADA using OFS, HMI, embedded Web server,
etc.) can animate or modify those variables. By default, the settings are disabled.
The Data dictionary is generated at build time. This block is updated only if it is used
during an online modification.
NOTE: Comments of the variables are not stored.
These properties improve the performances of the Data dictionary online build:
•

When you assess the Preload on build changes, a version of the data dictionary
that reflects the changed variable definition is downloaded by applying the change of
application in the controller. The controller client tools can then be informed of new
changes of data.

•

The Effective Build changes time-out (sec) is the time (1...240 s) that EcoStruxure
Control Expert waits between the download of the new data dictionary and the online
application change. The down counting of the time-out is displayed in the progress
bar during a build (Build Changes).

•

Select the appropriate Only HMI variables and identify the HMI variables in the Data
Property table to help improve both the online-build performance and the memory
usage of the controller. This setting means that the data dictionary embeds only
variables or DFB/EFB instances that have the HMI attribute set.

•

Select the Keep other variables in Read Only box to embed all non-HMI read-only
variables in the controller module. In this case:
◦

You can access untagged HMI variables only in read-only mode.

◦

You can modify HMI variables.
NOTE: The Keep other variables in Read Only box is available only after you
select the Only HMI variables box.

•

The Usage of Process Namespace setting (available only for M580 safety-related
projects) determines how an operator screen can access and read process variables.
For more detailed information, refer to the chapter in the Modicon M580, Safety
System Planning Guide.

Select Include DFB/PU private variables to add these private variables to the Data
dictionary.
NOTE: A project with the Data dictionary enabled uses a large amount of free
memory during a build.

552

Modification:

Online possible

Action:

Build Changes (Online)

33003101.29

Control Expert Software Options

Fields

Description

Upload information

If selected, this non-executable code designed to restore the source of the project on a
computer is simultaneously loaded with the executable code when transferring the project
to the controller.
NOTE: If selected, the transfer of the program from the controller to the computer is
not possible. In this non-executable code, the Comments and Animation tables
check boxes include comments associated with the variables and types and animation
tables respectively.

Upload information
management

Optimize data on-line
change

Modification:

Online possible

Action:

Rebuild All Project (Offline)

Make a selection:
•

Automatic: Perform online modifications to both the executable code and the nonexecutable code that is designed to restore the project on the computer.

•

On user request: Perform online modifications to only the executable code in the
controller. Update the non-executable code implicitly with a controller > Update
Upload Information command.

Modification:

Online possible

Action:

No build necessary

Select this check box to reduce the time of the Upload information generation relating to
variables and function blocks of the application in online mode.
NOTE: Deselect this box to retain compatibility with Unity Pro versions before 4.1.
Unity Pro is the former name of EcoStruxure Control Expert for version 13.1 or earlier.

Data memory protect

Modification:

Online possible

Action:

Build Changes (Offline)

Select this box to help protect some data against request modification.
NOTE: This feature is available only for these controllers:

33003101.29

•

M580 controllers as of OS version 3.20

•

Modicon M340 controllers as of OS version 3.30

Modification:

Online possible

Action:

Rebuild All Project (Offline)

553

Control Expert Software Options

Controller Diagnostics
These are the available PLC diagnostics fields:
Fields

Description

Application diagnostics

Select this box to choose an Application diagnostic level.

Application diagnostic
level

System diagnostics

System diagnostic
language

Rack Viewer diagnostics
information

Rack Viewer variable
names

554

Modification:

Online possible

Action:

Rebuild All Project (Offline)

Make a selection in the pull-down menu in the Property value column:
•

No cause of fault: An analysis of the diagnostic detected error origin is not
performed.

•

Local diagnostic: An analysis of the diagnostic detected error origin is performed
in the section that uses the diagnostic DFB.

•

Global diagnostic: An analysis of the diagnostic detected error origin is
performed in the whole application.

Modification:

Online possible

Action:

Rebuild All Project (Offline)

Select a System diagnostic language from the pull-down menu in the Property value
column.
Modification:

Online possible

Action:

Build Changes (Offline)

Language choice:
•

English

•

German

•

Italian

•

Spanish

•

French

Modification:

Online possible

Action:

Build Changes (Offline)

If selected, it provides a view of the rack.
Modification:

Online possible

Action:

Build Changes (Online)

If selected, it provides a view of the rack names.
Modification:

Online possible

Action:

Build Changes (Online)

33003101.29

Control Expert Software Options

Fields

Description

Program Viewer
information

The Program Viewer runs on a computer that is connected to an Ethernet module. It
provides a view of the program structure (functional and structural) and displays the
contents of sections and animation.
NOTE:

Event Logging

•

This feature is applicable only when there is a FactoryCast 140NOE7711•
module or a TSYETY5103 module in the local rack.

•

Select Data dictionary without the Only HMI variables option. The program
viewer relies on the data dictionary being fully present in the controller to
animate variables in the code. If the data dictionary is not present or is
incomplete, the code is visible but not animated or only partially animated.
Using only HMI variables would limit the scope of animated variables in the
code.

Modification:

Offline only

Action:

Build Changes (Offline)

Enable event logging for each possible originator of event logging in the architecture.
These Syslog settings are transferred to each event logging originator in the
architecture.
NOTE:

SYSLOG server address

•

Event logging is enabled if this field is selected and a valid syslog server IP
address is entered in the SYSLOG server address field (below).

•

EcoStruxure Control Expert event logging is configured in the Profiles tab of
the Security Editor tool. For more information, refer to the description of the
Profiles tab and the Syslog Events topic in the EcoStruxure™ Control Expert,
Security Editor, Operation Guide.

Modification:

Offline only

Action:

Build Changes (Offline)

Set the IP address of the syslog server that stores the system events logging.
NOTE:

SYSLOG server port
number

•

The default value (0.0.0.0) does not allow event logging. A valid server
address is used when the Event Logging field is selected.

•

The syslog server address entered here is embedded in the application.

Modification:

Offline only

Action:

Build Changes (Offline)

Set the syslog port number.
Port number value:
Default: 601
Range: 0...65535

33003101.29

Modification:

Offline only

Action:

Build Changes (Offline)

555

Control Expert Software Options

Fields

Description

SYSLOG server protocol

Set the syslog server protocol.
TCP V1 is the default syslog protocol.

Disable SYSLOG only for
Control Expert

556

Modification:

The syslog protocol cannot be modified in Unity Pro 10.0. (
Unity Pro is the former name of EcoStruxure Control Expert for
version 13.1 or earlier.
)

Action:

—

Modification:

Ignore events raised by EcoStruxure Control Expert in the syslog
server.

Action:

—

33003101.29

Control Expert Software Options

Controller Behavior

WARNING
UNINTENDED EQUIPMENT OPERATION
Verify that the use of the Reset %M on Stop->Run transition function is appropriate to
the application and carefully tested before putting the application into service.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.
This table describes the PLC behaviour field:
Field

Description

Reset %M on Stop>Run transition

Reset a %M that is not used in LL984 sections during a stop or run transition of the
controller.
NOTE: This function is available for Quantum controllers with OS version 2.82
or subsequent supporting version(s).
Modification:

Online possible

Action:

Build Changes (Offline)

The action of the Reset %M on Stop->Run transition function depends on these check
boxes in the Tools menu (Tools > Project Settings):
•

General > PLC behaviour > Reset%M on Stop->Run transition: This setting impacts
only %M that are not used in LL984 language sections.

•

Program > Languages > Ladder Logic 984 (LL984): This setting impacts only %M
that are used with normal coils in LL984 language sections.

The results of a transition depend on which check boxes are validated:
Reset%M

LL984

Resulting Action on Stop > Run transition

cleared

cleared

No %M are reset.

selected

Reset the %M that are used with normal LL984 coils.

cleared

Reset the %M.

selected

Reset the %M that are not used with latched LL984 coils.

Selected

If there are %M conflicts:
•

For a %M used on an LL984 latched coil and a non-LL984 coil, the LL984 latched coil
has the higher priority.

•

For a %M used on an LL984 normal coil and a non-LL984 coil, the LL984 normal coil
has the higher priority.

33003101.29

557

Control Expert Software Options

If a %M has its value forced, the value does not change after a reset (Reset %M on Stop>Run transition).

558

33003101.29

Control Expert Software Options

Path Usage
This table describes the Path field:
Fields

Description

Hyperlink Root Path

Choose a path that is used for LL984 application, page 109 when the option to convert
long comments to text files is chosen. In this case, the long comments are available as
hyperlinks in the Comments column for variables in the Data Editor.
You can also define a path for the created hyperlink text files with one of these methods:
•

Define a relative path in the root directory of your application.

•

Click the ellipses (...) button to select a different path.

The subfolder of the hyperlink files is displayed below the edit field.
The defined path is written to the project settings of your new application (Tools >
Project Settings > General > Path > Hyperlink Root Path).

33003101.29

Modification:

Online possible

Action:

No build necessary

559

Control Expert Software Options

Time Stamping
This table describes the available Time fields:
Fields

Description

Time Stamping Mode

Define the time stamping mode:

Max events stored

•

Applicative (Refer to the EcoStruxure™ Control Expert, Applicative Time Stamping, User
Guide.)

•

System (Refer to the System Time Stamping, User Guide.)

Modification:

Online possible

Action:

Rebuild All Project (Offline)

Only available for System time stamping mode, this value (0...32000) defines the maximum
number of time stamping events stored in the controller memory. This number defines the size
reserved in the controller memory for time stamping storage. See the PLC > Memory
Consumption... to get the memory size used and refine this value (if applicable).
NOTE: If this value is insufficient during a build, a detected-error message reports that
applicable value.

Custom
behaviourTimeZone

Time Zone

Time Offset

560

Modification:

Online possible

Action:

Rebuild All Project (Offline)

Define your time zone with these considerations:
•

You cannot select a UTC time in Time Zone.

•

You can adjust the Time Offset.

•

You can configure Automatically adjust clock for daylight saving.

Modification:

Online possible

Action:

Rebuild All Project (Offline)

Select an applicable time zone from the list of standard time zones.
Modification:

Online possible

Action:

Rebuild All Project (Offline)

Add an offset to the Time Zone in the range from -12 to +13 hours.
Modification:

Online possible

Action:

Rebuild All Project (Offline)

33003101.29

Control Expert Software Options

Fields

Description

Automatically adjust
clock for daylight
saving

Make a selection:
•

Enabled: In the START Daylight Saving and END Daylight Saving fields, enter the
month, day of the week, occurrence range, hour, minute, second, and offset from the
respective drop-down lists to enable this feature for M580 systems.
NOTE: You can enable this feature for M580 systems only. If you enable this
feature for Modicon Premium, Quantum, Momentum, MC80, or Modicon M340
projects, there is no effect on the clock adjustment.

•

Disabled: The START Daylight Saving and END Daylight Saving fields are disabled
because their times are automatically changed in the spring and fall every year.

Modification:

Online possible

Action:

Rebuild All Project (Offline)

NOTE: These time settings are used only if you configure a controller with BMXNOR••••,
BMXCRA••••, BMECRA••••, or BMXERT•••• modules. In other cases, time settings are
managed by NTP or by your controller application. The Quantum and Premium Ethernet
modules have their own time setting configuration screens.

33003101.29

561

Control Expert Software Options

Data-Type Configuration
This table describes the Configuration field:
Fields

Description

M580 preferred I/O
data type (Local I/O)

Select the default type of I/O when you add a device to a Modicon M580 main local rack
(containing the controller):

M580 preferred I/O
data type for Quantum
EIO

•

Device DDT: unlocated data

•

Topological: located data

Modification:

Online possible

Action:

No build necessary

Select the default type of I/O when you add a new device to a Quantum I/O module in a
Modicon M580 remote I/O installation:
•

Device DDT: unlocated data

•

State Ram: located data

Modification:

Online possible

Action:

No build necessary

Variables
Introduction
Expand the Project Settings structure to access the elements in the Variables section
(Project Settings > General > Variables):

Representation
This table describes the elements in the Variables section:

562

33003101.29

Control Expert Software Options

Element

Description

Allow leading digits

Select this element to use the leading digits in names (for example, section names,
variable names, step names). Verify that the names contain at least one letter in addition
to the leading digits.

Character set

Modification:

Online possible

Action required:

Rebuild All Project (Offline)

Standard: Use the standard (IEC) character set in names (for example, section names,
variable names, step names). It is not possible to use accented characters (for example
’é’).
Extended: Use the ASCII character set in names (for example, section names, variable
names, step names). It is possible to use accented characters.
Unicode: Use the Unicode character set in names (for example, section names, variable
names, step names). Use this option to create elements that use alphabets with nonRoman characters, like Chinese.

Allow usage of EBOOL
edge

Allow INT/DINT in place of
ANY_BIT

Modification:

Online possible

Action required:

Rebuild All Project (Offline)

Select this check box to use the EBOOL data type for edge recognition.
Modification:

Online possible

Action required:

Build Changes (Offline)

Select this option to use the generic parameters of data type ANY_BIT or the
parameters of data type INT or DINT (not UINT or UDINT). For example:
•

Allowed: AND (AnyBitParam := IntVar1, AnyBitParam2 := IntVar2):

•

Not allowed: AND_WORD (WordParam1 := IntVar1, WordParam2 :=
IntVar2); (In this case, use AND_INT.)
AND_ARRAY_WORD (ArrayInt, ...) (In this case, perform an explicit type
conversion using INT_ARR_TO_WORD_ARR (...)).

Allow bit extraction

33003101.29

Modification:

Online possible

Action required:

Build Changes (Offline)

Select this option to extract individual bits from an INT, WORD, UINT, UDINT, UDINT,
DWORD, or BYTE.
Modification:

Online possible

Action required:

Build Changes (Offline)

563

Control Expert Software Options

Element

Description

Directly represented array
variables

Select this check box to perform these actions:
•

Declare references with indexed addresses (for example, %MW1[3]).

•

Reference bits and words as tables (Array) (for example, %MW1:16).

•

Use a combination of both indexed addresses and reference bits and words (for
example, %MW1[3]:16).
NOTE: Refer to “References to Data Instances by Address” chapter in
EcoStruxure™ Control Expert, Program Languages and Structure, Reference
Manual.

Allow dynamic arrays
[ANY_ARRAY_XXX]

Disable array size
compatibility check

Modification:

Online possible

Action required:

Build Changes (Offline)

Arrays
Modification:

Online possible

Action required:

Build Changes (Offline)

When this check box is selected, no compatibility check is made on the arrays when one
array is assigned to another.
NOTE:

Enable fast scanning for
trending

Force references
initialization

•

This option applies only to one-dimensional arrays.

•

Refer to the Arrays chapter in the EcoStruxure™ Control Expert, Program
Languages and Structure, Reference Manual.

Modification:

Online possible

Action required:

Build Changes (Offline)

Select this check box to execute a fast scan of the variables to improve the analysis of
trending variables.
Modification:

Online possible

Action required:

Rebuild All Project (Offline)

When this check box is selected, variables of REF have to be initialized when they are
created in the Data Editor.
NOTE: Refer to the REF: Reference a Variable chapter in EcoStruxure™ Control
Expert, Program Languages and Structure, Reference Manual.
When this check box is not selected, the variable of Reference types that are not
initialized in the Data Editor are initialized by default with the NULL value. They are then
assigned by the REF function in the application program.
NOTE:

564

•

The application performance is better when this check box is selected.

•

Refer to EcoStruxure™ Control Expert, Standard, Block Library.

Modification:

Online possible

Action required:

Rebuild All Project (Offline)

33003101.29

Control Expert Software Options

Element

Description

Save Restore Data
Request

When you select this check box, the Save data from PLC to file box is displayed to
propose saving CPU data, page 127 in a file when EcoStruxure Control Expert is
disconnected, page 91 from the controller. A dialog box related to controller init values
and local init values appears during an online build, page 85.

Display private variables
for DFB instances

Optimize DFB Template
signature

Modification:

Online possible

Action required:

No build necessary

Select this check box to display the private variables for DFB instances and allow the
setting of default values in data editor.
Modification:

Online possible

Action required:

No build necessary

When this check box is selected (default), the optimize algorithm to generate the
template signature is selected.
When this check box is not selected, its previous algorithm is used to generate the
template signature.
Modification:

Online possible

Action required:

Build necessary to take into account

Program
Introduction
This configuration section can be accessed Tools > Project Settings > Program. It
contains common languages, FBD, LD, SFC, and ST section display settings.

Languages
Element

Description

Function Block Diagram (FBD)

When this check box is selected, the FBD language can be used in
your project.

Ladder (LD)

Modification:

Online possible

Action required:

Build Changes (Offline)

When this check box is selected, the LD language can be used in your
project.
Modification:

33003101.29

Online possible

565

Control Expert Software Options

Element

Description
Action required:

Sequential Function Chart (SFC)

List (IL)

Structured Text (ST)

Ladder Logic 984 (LL984)

Build Changes (Offline)

When this check box is selected, the SFC language can be used in
your project.
Modification:

Online possible

Action required:

Build Changes (Offline)

When this check box is selected, the IL language can be used in your
project.
Modification:

Online possible

Action required:

Build Changes (Offline)

When this check box is selected, the ST language can be used in your
project.
Modification:

Online possible

Action required:

Build Changes (Offline)

When this check box is selected, the LL984 language can be used in
your project.
The LL984 is not available for Modicon M580 system.
NOTE: For modifying the Ladder Logic 984 (LL984) setting, the
following restrictions apply:
•

This setting is disabled for applications using Quantum
Safety PLCs, as LL984 segments and networks can only be
created for non-safety applications.

•

You have to go offline.

Modification:

Online possible

Action required:

Build Changes (Offline)

Common
Element

Description

Allow procedures

When this check box is selected, the procedures can be used in your
project.

Allow subroutines

Modification:

Online possible

Action required:

Build Changes (Offline)

When this check box is selected, the subroutines can be used in your
project.
Modification:

566

Online possible

33003101.29

Control Expert Software Options

Element

Description
Action required:

Allow nested comments

Allow multi assignment [a:=b:=c]
(ST/LD)

Allow empty parameters in nonformal call (ST/IL)

Build Changes (Offline)

When this check box is selected, the comments can be nested without it
being reported as an error.
Modification:

Online possible

Action required:

Build Changes (Offline)

When this check box is selected, the multi-assignments (see
EcoStruxure™ Control Expert, Program Languages and Structure,
Reference Manual) can be used in ST.
Modification:

Online possible

Action required:

Build Changes (Offline)

When this check box is selected, it is not necessary to assign a value to
all formal parameters when making informal calls of functions (ST) and
function blocks (IL/ST).
See Informal call (ST) (see EcoStruxure™ Control Expert, Program
Languages and Structure, Reference Manual) and Informal call (IL) (see
EcoStruxure™ Control Expert, Program Languages and Structure,
Reference Manual).

Usage of ST expressions (LD/
FBD)

Maintain output links on disabled
EF (EN=0)

Modification:

Online possible

Action required:

Build Changes (Offline)

When this check box is selected, the ST expressions can be used as
actual parameters on FFB inputs and contacts.
Modification:

Online possible

Action required:

Build Changes (Offline)

When this check box is selected, the behavior of link values can be
defined in case an EF is called conditionally (EN input connected).
The default value of this option for a new application is "unchecked".
After changing this setting a Rebuild All Project of the application is
necessary, because it influences the generated code.
For detailed information, refer to Maintain Output Links on Disabled EF,
page 574.
NOTE: This setting allows keeping the same behavior as a Concept
application.

Display complete comments of
structure element

33003101.29

Modification:

Online possible

Action required:

Rebuild All Project (Offline)

Displays the complete comments of structured elements in the mixed
mode of LD and in the tooltips for variables in FBD/LD/SFC sections,
page 627.

567

Control Expert Software Options

Element

Description

Enable implicit type conversion

Modification:

Offline only

Action required:

No build necessary

When this check box is selected, you do not need to apply explicit data
type conversions for the subset of Control Expert implicit conversions in
this table (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual).
Modification:

Online possible

Action required:

Rebuild All Project (Offline)

FBD
This area is used to define the number of rows and columns for Function Block Diagrams
(FBD).
Element

Description

Number of rows

From 240 to 1440 (steps of 10).

Number of columns

Modification:

Offline only

Action required:

No build necessary

From 60 to 360 (steps of 10).
The section area (number of rows x number of columns) cannot exceed the
maximum size of 86,400 cells: for example, 240 x 360 or 1,440 x 60.
The two input fields are impacting one another. For example, the number of rows is
determined by the internal calculation 86,400/number of columns (limited to the
lower tenth).
Modification:

Offline only

Action required:

No build necessary

LD

568

Element

Description

Right-justify coils

If this check box is selected, coils, page 778 are automatically placed on
the right power rail.
Modification:

Offline only

Action required:

No build necessary

33003101.29

Control Expert Software Options

Element

Description

Number of columns

Define the number of columns in an LD section in this box.
From 11 to 63.
Note: These settings are only valid for new LD sections and not for
existing sections.

Single scan edge detection for
EBOOL

Modification:

Offline only

Action required:

No build necessary

When an EBOOL is written only one time (through OFS, HMI, by program
or forced by Control Expert):
•

If this check box is selected, writing or forcing an EBOOL activates
the edge detection for one cycle.

•

If this check box is not selected, writing or forcing an EBOOL
activates the edge detection until the next writing of this EBOOL.

Modification:

Offline only

Action required:

Rebuild All Project (Offline)

LD > Mixed display
This area is used to define the available area for variable comments lines height, symbol
lines height, and address lines height in mixed display mode, page 745.
Element

Description

Comments lines height

Sets the maximum number of comment lines shown in mixed display mode.
From 0 to 20 lines.

Symbol lines height

Modification:

Offline only

Action required:

No build necessary

Sets the maximum number of symbol lines shown in mixed display mode.
From 0 to 20 lines.

Address lines height

Modification:

Offline only

Action required:

No build necessary

From 0 to 5 lines.
NOTE: These parameters are adjustable only on the Project Settings.

33003101.29

Modification:

Offline only

Action required:

No build necessary

569

Control Expert Software Options

SFC
Element

Description

Allow macro sections

When this check box is selected, the macro sections (see EcoStruxure™
Control Expert, Program Languages and Structure, Reference Manual) can be
used in your project.

Allow multiple token

Modification:

Online possible

Action required:

Build Changes (Offline)

When this check box is selected, the sequential control works in the Multitoken (see EcoStruxure™ Control Expert, Program Languages and Structure,
Reference Manual) operating mode.
Modification:

Online possible

Action required:

Build Changes (Offline)

SFC > multi token
The SFC multi token option is for PL7 migration and to support the GRAFCET specification
that used to be supported by Telemecanique.
Element

Description

Max. # of active steps/section

This box is only available if the Allow multiple token check box
activated.
The maximum number of active steps per section can be defined
(including all their macro sections) in this box.
From 1 to 100.

Max. # of active actions/section

Modification:

Online possible

Action required:

Build Changes (Offline)

This box is only available if the Allow multiple token check box
activated.
The maximum number of active actions per section can be defined
(including all their macro sections) in this box.
From 1 to 100.

SetSteps: keep previous step(s) in
active state

570

Modification:

Online possible

Action required:

Build Changes (Offline)

This box is only available if the Allow multiple token check box
activated.

33003101.29

Control Expert Software Options

Element

Description
When this check box is selected, all currently active steps remain
active when you set new steps (Animation Panel or function block).
When this check box is not selected, all currently active steps are
deactivated when you set new steps (Animation Panel or function
block).

Parallel branches: allow jump in/
out

Modification:

Online possible

Action required:

Build Changes (Offline)

This box is only available if the Allow multiple token check box
activated.
When this check box is selected, jumps can be made into or out of a
parallel sequence, see Jump into a parallel sequence (see
EcoStruxure™ Control Expert, Program Languages and Structure,
Reference Manual) and Jump out of a parallel sequence (see
EcoStruxure™ Control Expert, Program Languages and Structure,
Reference Manual).

Allow multiple evolutions by
divergence of sequence selection

Modification:

Online possible

Action required:

Build Changes (Offline)

This box is only available if the Allow multiple token check box
activated.
When this check box is checked, all transitions of an alternative branch
are processed in parallel (x-out-n-select), see x-out-n-select (see
EcoStruxure™ Control Expert, Program Languages and Structure,
Reference Manual).
When this check box is not checked, all transitions of an alternative
branch are processed in sequence (1-out-n-select), see Alternative
sequences (see EcoStruxure™ Control Expert, Program Languages
and Structure, Reference Manual).
Modification:

Online possible

Action required:

Build Changes (Offline)

NOTE: Confirm that you optimize the number of active steps and active actions at the
right number to get the project to fit into the available memory.

SFC > Single token
This feature is only available for M340 with minimum OS version V3.30 and M580 with
minimum OS version V3.20.

33003101.29

571

Control Expert Software Options

Element

Description

SFC action behavior: Final Scan
logic activated

When this check box is selected, the final scan is activated in SFC
Action Section (see EcoStruxure™ Control Expert, Program Languages
and Structure, Reference Manual).
Modification:

Online possible

Action required:

Build Changes (Offline)

NOTE:
•

An application using the SFC final scan option cannot be opened with Control
Expert V14.1 and earlier.

•

The execution of two simultaneous actions in parallel can create uncertainty on the .
t. In this case, the .x remains valid to indicate that the action is executing.

ST
Element

Description

Allow jump and label

When this check box is selected, you can use jumps and labels (see
EcoStruxure™ Control Expert, Program Languages and Structure, Reference
Manual) in ST.
Modification:

Online possible

Action required:

Build Changes (Offline)

LL984
Element

Description

SKP enabled

This LL984 setting is enabled only, if the LL984 library setup was installed.
When this check box is selected, the L9_SKP function block can be used in your
project.
NOTE: Modifying this setting leads to a reanalysis of the LL984 networks. This is
also possible in online mode.

572

Modification:

Online possible

Action required:

Build Changes (Online)

33003101.29

Control Expert Software Options

LL984 > Network Display
Element

Description

Printing View

Using this list you select view1 to view4 defined under items View 1 to View 4
(see below).
The default view is view4.
The view you select for the Printing View setting is used for printing the LL984
networks.

Column Width

Modification:

Online possible

Action required:

No build necessary

Using this field you can enter the column width as a floating point value (1.0 to
3.0.
For example, a value of 3.0 means a 3 times larger column width.
The default width is 1.0.
NOTE: Modifying the Column Width setting does not lead to the need of a
new Build.

View 1 to View 4

Modification:

Online possible

Action required:

No build necessary

The LL984 editor can display various information concerning variables attached
to coils, contacts, and function block nodes.
According to the settings for View 1 to View 4 the LL984 editor shows the
following information:
•

Address (for example, %M100)

•

984-address (for example, 400100

•

Variable name

•

Variable comment

•

Descriptors 1 to 9

•

Topological address

For further information, refer to Items of the View 1 to View 4 Settings (see
EcoStruxure™ Control Expert, LL984 Editor, Reference Manual).

33003101.29

Modification:

Online possible

Action required:

No build necessary

573

Control Expert Software Options

Maintain Output Links on Disabled EF (EN=0)
Introduction
The Maintain output links on disabled EF (EN=0) project setting allows you define the
behavior of link values, connected to output pins of EFs, in case an EF is called conditionally
(EN input connected).
NOTE: After changing this setting you have to make a Rebuild All Project of the
application.

WARNING
UNINTENDED EQUIPMENT OPERATION
Verify the operation of the application when using the Maintain output links on Disable EF
function.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.
NOTE: The behavior of the application changes after modifying this project setting that
has an impact on the code execution.

Changing this Project Setting
You can change the Maintain output links on disabled EF (EN=0) project setting in
EcoStruxure Control Expert in the Tools menu (Tools > Project Settings > Program >
Languages > Common).

Behavior in Case of Deactivated Project Setting
In case of a falling edge of EN input, the values of output variables are unchanged, whereas
output links are reset to 0.
For the example shown in the graphic below:

574

•

EN -> 0

•

save_out_val = 1

•

link = 0 (red)

33003101.29

Control Expert Software Options

Behavior in Case of Activated Project Setting
In case of a falling edge of EN input, the values of output variables and output links are
unchanged.
For the example shown in the graphic below:
•

EN -> 0

•

save_out_val = 1

•

link = 1 (green)

Unity Pro Compatibility (v4.0, v4.1)
NOTE:
Unity Pro is the former name of EcoStruxure Control Expert for version 13.1 or earlier.
The following table describes the compatibility of Unity Pro version 4.0 (or earlier) and Unity
Pro 4.1 (and any subsequent supporting version(s)) in regard to these actions:
•

Transfer from the controller to the PC (upload).

•

Opan an XEF file on the PC (import).

•

Open an STA file on the PC (archived project).

The compatibility depends on whether the project setting Maintain output links on
disabled EF (EN=0) is activated or deactivated.
33003101.29

575

Control Expert Software Options

Unity Pro Version
Prerequisite

Generated with Unity Pro version 4.0 or earlier.

4.0 and earlier

4.1 and subsequent
supporting version
(s)

possible

possible

possible (1)

possible

not possible

possible

not possible

possible

not possible(2)

possible

Project setting not available in Unity Pro 4.0.
Generated with Unity Pro 4.1 or any subsequent supporting
version(s) for an application version 4.0.
Project setting deactivated.
Generated with Unity Pro version 4.1 or any subsequent
supporting version(s) for an application version 4.0.
Project setting activated.
Generated with Unity Pro version 4.1 or any subsequent
supporting version(s) for an application version 4.1 or any
subsequent supporting version(s), using M340 V2.1 controller,
…)
Project setting deactivated.
Generated with Unity Pro version 4.1 or any subsequent
supporting version(s) for an application version 4.1 or any
subsequent supporting version(s) (using M340 V2.1 controller,
…)
Project setting activated.
(1) Importing a 4.1 XEF file into Unity 4.0 may require the external tool XEFDowngrader.
(2) The controller is not recognized.

Project Settings after Upload, Open XEF, Open STA File
NOTE:
Unity Pro is the former name of EcoStruxure Control Expert for version 13.1 or earlier.
The following table describes the status of the Maintain output links on disabled EF (EN=
0) project setting after these actions:

576

•

Transfer from the controller to the PC (upload).

•

Open an XEF (or ZEF) file on the PC (import).

•

Open an STA file on the PC (archived project).

33003101.29

Control Expert Software Options

Unity Pro Version
Prerequisite

4.0 and earlier

4.1 and subsequent
supporting version
(s)

Generated with Unity Pro version 4.0 or earlier.

not available

not activated

not available

not activated

not available

activated

not available

not activated

not available

activated

Project setting not available in Unity Pro 4.0.
Generated with Unity Pro version 4.1 or any subsequent
supporting version(s) for an application version 4.0.
Project setting deactivated.
Generated with Unity Pro version 4.1 or any subsequent
supporting version(s) for an application version 4.0
Project setting activated.
Generated with Unity Pro version 4.1 or any subsequent
supporting version(s) for an application version 4.1 or any
subsequent supporting version(s), using M340 V2.1 controller,
…)
Project setting deactivated.
Generated with Unity Pro version 4.1 or any subsequent
supporting version(s) for an application version 4.1 or any
subsequent supporting version(s) (using M340 V2.1 controller,
…)
Project setting activated.

When you upload, import, or open a Unity Pro application with Unity Pro 4.1 or any
subsequent supporting version(s), created with Unity Pro 4.0 or earlier, the Maintain output
links on disabled EF (EN=0) project setting is deactivated.
After a Rebuild All Project and download, the application behavior is the same as in the
environment of the earlier version of Unity Pro.
Perform these actions to use the Maintain output links on disabled EF (EN=0) project
setting:
•

Open or upload an application.

•

Activate the project setting.

•

Rebuild All Project.

Undoing EF Deletion
If the Maintain output links on disabled EF (EN=0) project setting is activated and an EF
is called conditionally, static memory is allocated for each output pin of the EF to save the
output values during runtime.
33003101.29

577

Control Expert Software Options

In you delete this EF in the editor, the static memory is released.
If you perform an UNDO later on, the EF is re-created and new static memory is allocated.
After a following Build Changes, these mechanisms occur:
•

Maintain output links on disabled EF (EN=0) project setting deactivated:
No static memory is assigned for the output pins as maintaining the last link values is
not needed.

•

◦

If EN is 0 the link is reset to 0.

◦

If EN is 1 the link is written with the value of the OUT.

Maintain output links on disabled EF (EN=0) project setting activated:
New static memory is allocated for the output pins because the old memory was
released. The link´s new static memory is initialized to 0.
◦

If EN is 0 the link's value remains initialized to 0.

◦

If EN is 1 the EF is executed and the value of the OUT is written to the link.

Example:
Project setting activated, EN not connected

Conditions before Build Changes:
•

EN = 0

•

save_out_val = 1

•

link = 1

Delete EF.

578

33003101.29

Control Expert Software Options

Perform UNDO and Build Changes.

Result:
•

save_out_val = 1

•

link = 0

With the next activation of the changed EF the link's new static memory is written and works
as expected on the next deactivation.
This behavior is in principle the same by using other EF types (ADD, XOR…).

EN Not Connected
If EN is not connected or not displayed (box Show EN/ENO not checked), no preparation is
done to maintain the last link values.
If the EN input is connected later and then a build (Build Changes) is executed, these
mechanisms occur:
•

Maintain output links on disabled EF (EN=0) project setting deactivated:
No static memory is assigned as maintaining the last link values is not needed.
After falling edge of EN, the link is reset to zero, and the variable save_out_val is
unchanged.

•

Maintain output links on disabled EF (EN=0) project setting activated:
New static memory is allocated in the controller to maintain the last link values for the
output links. This static memory is initialized to 0.
If EN is 1 after a Build Changes, the EF is executed and the output data is assigned to
the connected link's static memory.
The link's static memory is consistent at the end of the first controller working cycle after
a buile (Build Changes).
NOTE: If the EN is 0 after the buile, the static memory that represents the link keeps its
initialization state (0), which may be different to the value before the download change.

Example:

33003101.29

579

Control Expert Software Options

Option activated, EN not connected

Conditions before Build Changes:
•

EN of first AND is not connected, i.e. EF AND is invoked

•

save_out_val = 1

•

link = 1

Connect enable to EN of first AND, set enable to 0, perform Build Changes.

Result:
•

save_out_val = 1

•

link = 0

With the next activation of the changed EF the link's new static memory is written and works
as expected on the next deactivation.
This behavior is in principle the same by using other EF types (ADD, XOR…).

Use Cases
The following use cases show the behavior:
•

The replacement of EFs with other EFs leads to initialization of output link values due to
new memory allocation.

•

Changing output links on unchanged EFs leads to maintaining the link values due to the
use of already allocated memory that belongs to the EFs.

The following use cases apply to all EF types.

580

33003101.29

Control Expert Software Options

Replacing AND by AND_BOOL
Preconditions:
•

Maintain output links on disabled EF (EN=0) project setting is activated

•

variable enable = 0.

•

output link = 1 (due to enable was 1 in the history)

Replace AND by AND_BOOL and perform Build Changes.

Result: output link = 0
Reason for output link is 0 after Build Changes:
•

The memory to hold the output values of the deleted EF (AND) was released.

•

Assigning a new EF (AND_BOOL) causes allocation of new memory to hold its output
link values.

•

The new memory is initialized to 0.

Replacing ADD by MUL
Preconditions:
•

Maintain output links on disabled EF (EN=0) project setting is activated

•

variable enable = 0.

•

output link = 6 (due to enable was 1 in the history)

33003101.29

581

Control Expert Software Options

Replace ADD_INT by MUL_INT and perform Build Changes.

Result: output link = 0
Reason for output link is 0 after Build Changes:
•

The memory to hold the output values of the deleted EF (ADD_INT) was released.

•

Assigning a new EF (MUL_INT) causes allocation of new memory to hold its output link
values.

•

The new memory is initialized to 0.

Deleting Output Link and Performing UNDO
Preconditions:
•

Maintain output links on disabled EF (EN=0) project setting is activated

•

variable enable = 0.

•

output link = 6 (due to enable was 1 in the history)

Delete output link.

582

33003101.29

Control Expert Software Options

Undo deletion and perform Build Changes.

Result: output link = 6
Reason for output link is 6 after Build Changes:
•

Deleting an output link and connecting a new output link to the same EF output pin does
not cause the new memory allocation to hold the values of the output link.

•

As this memory belongs to the EF, it is not released until the EF is deleted.

•

In this use case, the new link gets the memory of the deleted link (value = 6).

Configuration Settings for Operator Screens
At a Glance
The configuration section accessible from Tools > Project Settings > Operator Screens is
used to:
•

Manage the control of screens by the PLC,

•

Manage the detection of displayed screens,

•

Manage the display or masking of screen numbers in the project browser,

•

Manage the display of full screen at opening.

33003101.29

583

Control Expert Software Options

Representation
Representation of the Operator Screens section:

Description
Elements of the Operator screens section:
Field

Description

Operator Screens
Full screen at opening

When this box is checked, the operator screens open in Full screen mode.
The menu bar is replaced by the drawing toolbar.
Modification:

Online possible

Action required:

No build necessary

Controlled Screen
Variable

584

Variable: This field is used to enter the screen control variable. In online mode,
this variable enables the PLC to select the screen to be displayed. To the right

33003101.29

Control Expert Software Options

Field

Description

button, which can be used to access the variable
of this field is the
instance selection window.
Type: Type of the selected variable.
Comment: Comment on the selected variable.
NOTE: Only variable with type EBOOL, BOOL, byte, INT, or DINT can be
selected.

Displaying screens
controlled via the PLC

Modification:

Offline only

Action required:

No build necessary

When this box is checked, displaying of screens in online mode is controlled via
the PLC. It is the value of the control variable that determines the screen
displayed.
This setting can also be changed via the shortcuts F2/F3 or their corresponding

buttons in the toolbar
open.

Display screen number in
the project browser

when an operator screen is

Modification:

Online possible

Action required:

No build necessary

When this box is checked, the screen number is displayed to the left of the
screen name in the project browser.
Modification:

Online possible

Action required:

No build necessary

Last opened screen
Variable

Variable: This field is used to enter the DINT type variable containing the
number of the last screen opened by the user or the PLC.

To the right of this field is the
button, which can be used to access the
variable instance selection window.
Type: Type of the selected variable.
Comment: Comment on the selected variable.
NOTE: Only variable with type DINT can be selected.

33003101.29

Modification:

Offline only

Action required:

No build necessary

585

Control Expert Software Options

Control Variable
The control variable enables the PLC to select the screen to be displayed. This variable can
be binary or numeric.

Binary Control Variable
A binary control variable allows controlling the operator screen display with only one button
connected to the PLC.
The diagram below gives an example of the trend of the binary control variable:

For each of the steps of the trend diagram, the control variable operates as follows:
Step

Operation

1

Its value is equal to 1 for more than 1 second: the screens are highlighted one after another (1
second per screen) according to their position in the project browser. The PLC selects the
screens by scrolling through the list from top to bottom.

2 and 4

Its value is equal to 0 for more than 1 second: the screen currently highlighted in the Project
Browser (n = current screen) is displayed.

3

Its value is equal to 1 for less than 1 second: on each pulse, the PLC selects the screen (n+1) in
the list of operator screens. The pulses are used to display the screens one by one.

NOTE: As long as this binary control variable has value 1, the operator screens are
selected automatically in project browser one after the other. In this case, the context
menu cannot be used in the project browser.

586

33003101.29

Control Expert Software Options

Numeric Control Variable
When the control variable is numeric, its value corresponds to an operator screen number.
Therefore, the screen editor displays (if it exists) the screen whose number is equal to the
variable value.

Options
Overview
This section describes the Tools > Options dialog box tab.

General Description
Introduction
Functionalities, key shortcuts, and specific key-shortcut navigation are used for all Options
tabs.

General Description
Use these general functions with all options tabs:
Fields

Description

Import

Salect an Options .XOO file. All values in the file is taken into account immediately.
After Import, click on OK or Apply to validate the options.
NOTE: If a project is opened, the Custom Library and Working Drive are
updated in the next Control Expert launching.

Export

Save the values of the options in a .XOO file.

Reset All

Reset all the options to their default values.

OK

Save the modifications and close the tab.

Apply

Click this button to save the modifications.

Cancel

Click this button to cancel without saving the modifications on the tab.

Help

Click this button to access online help.

33003101.29

587

Control Expert Software Options

General Navigation
Navigate within the Options tabs:
Fields

Description

TAB

Move from control to another.

ENTER

Confirm the action.

ESC

Cancel without saving the modifications in the tab.

Up, Down, Left and
Right Arrows

Navigate within the tree control and the right list box.

Specific Navigation
Use these keyboard shortcuts to navigate within the Options tabs:
Fields

Description

Space

Check or uncheck an element.

F2

Activate the selected line.

ESC

Deactivate the selected line.

Up and Down Arrows

Navigate in the list box in the active line.

+ and -

Increase or decrease a value in number field in the active line.

General Options
Open the General Options
View the General options in the configuration section:
Step

588

Action

1

Open the Options Management window (Tools > Options).

2

Click Options in the navigation structure to expand the list of options.

3

Select General in the structure to view the configurable general properties.

33003101.29

Control Expert Software Options

Property Configuration
These properties appear in the General table:
Property Label

Description

Auto incrementation of
project version

Automatically increment the project version in each build.

Auto completion of the
variable name

Start the data selection when you enter the name of a variable (for example, a
specific pin in a function block). In this case, you can enter the first characters in
the variable name to select one that matches the entered string. It the string is
already used, the auto-completion feature completes the string.

Display errors / messages

Make a selection in the Property value pull-down menu:
•

Message box: The detected error messages appear in dialog boxes.

•

Output window: The detected error messages appear in the output
window.

Contextual Restore at
project opening

Use the same arrangement whether the project is open or closed. (A saved .ZTX
file contains the context.)

Display list of modified
sections before build

List the modified sections in the List of modified sections dialog box after you
build the changes (Build > Build Changes).

Display the full project
name in the title bar

Display the full name of the project in the title bar.

Expand General in the structure and select Paths to view the paths and locations that are
applicable to the General properties:
Property Label

Description

Project path

Project files in the .STU format are saved to this location or retrieved from it when
they are opened.

Import/Export file path

Imported and exported source files (for example, .XEF files) are stored in this
location.

XVM path

Files in the .XMV format are stored in this location. This file of backed-up project
variables is automatically generated every time it is transferred to the controller
module. The default path is the same as the default Project path.

Project settings templates
path

This is the location of Project Settings templates.

Project settings template
file

This project settings template is proposed in the Settings File during the New
Project, page 74 creation.

Custom Library path

This is the location of custom libraries. Changes to this location are implemented
the next time you open or create a new project.

Working drive

The software uses this drive as its workspace.

Log files path

This is the path where the workspace is used by the software.

33003101.29

589

Control Expert Software Options

NOTE: The libraries provided by Schneider Electric are located in a EcoStruxure Control
Expert system folder. You cannot change the location of these libraries.
To use a previously created custom library after changing the Custom Library Path,
move the library file to the new location.

Data and Languages
Introduction
The Data and Languages section contains settings for entering data.
NOTE: The changes made in this section become active when the respective dialog box
(for example, data editor) is closed and then opened again.

Representation
Representation of the Data and Languages section:

Items of the Data and Languages section:
Element

Description

Spreadsheet behavior
Move selection after
entering information

590

This options button allows specifying which neighboring cell becomes active
when the Enter key is pressed.

33003101.29

Control Expert Software Options

Element

Description

Open edit session on
char key press

If this box is checked, the input mode is automatically opened for the currently
active cell when you press a character key. The contents of the active cell are
overwritten with the new contents.

Languages
Automatically assign a
variable to a new
graphical object

If this box is checked, the properties dialog box (for example, for contacts, coils,
steps, transitions) or the FFB input assistant (for example, for functions or
function blocks) is opened. It assigns the formal parameter of the object when you
place a graphical object.

Reuse windows on refine

If this box is checked, then:
•

Only 1 window is used for Refine command on DFBs

•

Only 1 window is used for Refine command on actions

•

Only 1 window is used for Refine command on transitions.

If this box is not checked, for each Refine command on DFBs, actions or
transitions, a new window is opened.
LL984
Show latched coils as

Use this list to select letter L (by default) or letter M that is displayed inside a
latched coil.
NOTE: Modifying this setting leads to a refresh of the editor window of all
opened LL984 networks.

Reuse 984 editor window
when network is opened

If this box is checked, only 1 window is used for Open commands on LL984
networks.
If this box is not checked, for each Open command on an LL984 network, a new
window is opened.
NOTE: Modifying this setting will only take effect after next time an LL984
editor is opened.

Mnemonics

The Property label column lists all contacts and coils and an assortment of
function blocks available for LL984 networks.
In the Property value column, you can enter a mnemonic for each listed element.
A mnemonic can consist of up to 4 alphanumeric signs.
Refer to Using Mnemonics, page 1149.

LD
Mnemonics

The Property label column lists an assortment of objects available for LD
sections.
In the Property value column, you can enter a mnemonic for each listed element.
A mnemonic can consist of up to 4 alphanumeric signs.
Refer to Using Mnemonics, page 761.

33003101.29

591

Control Expert Software Options

Connection Options
At a Glance
This configuration section, accessible from Tools > Options > Connection, contains the
options relating to the connection, page 83 of the terminal to the PLC.

Connection Options Dialog Box
Representation of the Connection section:

Description
Items of the Connection section:

592

33003101.29

Control Expert Software Options

Fields

Description

PLC connection
identification

When several terminals simultaneously access the same PLC, this information can
be used to identify which terminal holds the PLC reservation. By default, the
network name of the terminal is proposed; this name can be changed.

Default connection
mode

If Use programming mode is selected, the terminal connects, by default, in
programming mode.
If Ask for connection mode is selected, the terminal asks, on each connection to
a PLC, in which mode the connection is to be made: programming mode or
monitoring mode.
If Use monitoring mode is selected, the terminal connects, by default, in
monitoring mode (read-only access).
Note: In monitoring mode links between EFs are not animated.
If Mandatory programming mode is selected, the terminal can only connect in
programming mode. If the PLC is reserved, a connection refusal then follows.

The Operator Screens Option
At a Glance
The configuration section, accessible from Tools > Options > Operator Screens, is used
to:
•

Enable or prevent use of the magnetic grid,

•

Display the mouse position,

•

Enable edit in online mode,

•

Enable selection of an object in online mode,

•

Display or hide the vertical scroll bar,

•

Display or hide the horizontal scroll bar,

•

Specify the default size of new operator screens.

33003101.29

593

Control Expert Software Options

Representation
Representation of the register section Operator Screens:

Elements of the register section Operator Screens
Field

Description

Grid
Display grid

When this box is checked, the grid is displayed according to the step defined.

Step

Used to define the step of the grid, i.e. the space between the horizontal and
vertical lines of the grid. From 5 to 100 (steps of 5 pixels).

Alignment of objects on grid

When this box is checked, the objects are automatically positioned on the
points of the grid when they are handled (creation, size-modification,
movement, etc.).
If this box is not checked, the objects are not aligned on the grid.

Edit
Display mouse position

594

When this box is checked, the position of the mouse is displayed in the left
side of the status bar. If an object is selected, the display indicates the position
of its top left corner, its dimensions, and its animation settings (if they exist),
see the following example:

33003101.29

Control Expert Software Options

Field

Description

Vertical scroll bar

When this box is checked, the vertical scroll bar is displayed when the screen
height is larger than the current window.

Horizontal scroll bar

When this box is checked, the horizontal scroll bar is displayed when the
screen width is larger than the current window.

Online mode
Enable edit in online mode

When this box is checked, this authorizes the editing of screens that are not
currently controlled by the PLC in online mode (creation, modification, and
deletion of screens).
NOTE: If the screens are controlled by the PLC Description, page 584,
you cannot edit them in Online Mode even if the Enable edit in online
mode is checked.

Enable selection in online
mode

When this box is checked, this enables the selection of an object in online
mode.

Default screen size
Width
Height

These two fields allow the definition of the default size of new screens. The
values entered do not change the size of screens already created.

Screen opening
Screen opening

If the Mono-Instance box is checked, when a new screen opens, the latter
replaces the previous one in the display window.
If the Multi-Instance box is checked, each time a new screen is opened, the
screen is displayed in a new window. In online mode, if several screens are
opened simultaneously, this can reduce performance.

Converters
Introduction
This configuration section, accessed from Tools > Options > Converters, contains options
for the conversion of legacy projects to Control Expert.
The section is only available for Quantum, Premium, and Atrium.

33003101.29

595

Control Expert Software Options

Representation
Representation of the register section Converters:

Elements of the register section Converters:
Element

Description

Converters
Split Converted
Sections

This separates ProWORX 32, Modsoft, and Concept LL984 segments into smaller
units.
Separation is only applied to MAST task sections. Grafcet and Post, FAST task
sections and subroutines must be present as a complete unit and cannot be
separated into smaller sections:
•

When this check box is enabled, the options Networks per Section and
Ignore Jumps when splitting are enabled and can be modified.

•

When this check box is disabled, the options Networks per Section and
Ignore Jumps when splitting are disabled.

The separation of segments into smaller units does not take place, if a jump is
present in the segment and its target has not yet been reached, and becomes active
again after the jump target.
Networks per Section

Allows the definition of the number of networks in a section.
From 1 to 30 networks per section.

596

33003101.29

Control Expert Software Options

Element

Description

Ignore Jumps when
splitting

A section may contain jumps to labels. A jump is located inside the section.
The converter takes jumps inside the section into account since it is not allowed to
have a jump from one section to another. Depending on how the jump is validated
inside the section (active or not), the automatic splitting at network bounds is
inhibited (active).
The feature of recognizing such jump scopes can be suppressed by this check box.
When this check box is enabled, automatic section splitting always takes place
regardless of jumps. Therefore many error messages concerning missing jump
targets are generated at analyze time.

Symbols Instead of
Direct Addresses

•

When this check box is enabled, discrete variables are converted with their
symbols instead of the direct addresses.
When there is no symbol in the source application, a symbol is created
automatically (for example, %IO.2.3.4 -> IO_2_3_4).

Generate Topological
Addresses for
Quantum

•

When this check box is disabled, the variables are converted with their direct
addresses.

•

When this check box is enabled, a topological address is created (for example,
%M\2.3\4.5.6).

•

When this check box is disabled, a flat address is generated (for example, %
M1234).

During the conversion, the Concept addresses are converted into internal flat
addresses 1:1. However, if topological addressing is desired, the flat address is
searched for in the I/O address tables of the I/O modules. If the associated address
is found, the address of the module link point is determined and linked with the
address of the I/O module to a topological address.
NOTE: Flat addressing is only possible for Quantum and for Modicon M340.
For Premium, topological addressing is always used regardless of the option.
Converters > LL984
These options are present only if LL984 converter is installed.
Suppress Schedule

When this check box is enabled, the association of I/O drops (Remote I/O) is
suppressed during conversion.
This can be done to avoid analyzing errors in Control Expert.

Suppress Graphs

When this check box is enabled, networks only containing links are erased during
conversion.
This can be done to avoid analyzing errors in Control Expert.

Attach coils to open
ends

When this check box is enabled, coils without assigned variables are positioned at
the open ends automatically.
This can be done to avoid analyzing errors in Control Expert.

Generate ConvError
Hints

33003101.29

•

When this check box is enabled, ConvError objects are generated in the LD
programs during the conversion to draw attention to special issues.

597

Control Expert Software Options

Element

Include 984 Execution
Corrections

Description
•

When this check box is disabled, ConvError objects are not generated in the
LD programs.

•

When this check box is enabled, the converter modifies the section so that the
result in Control Expert is the same as in ProWORX 32, Modsoft, or Concept.

•

When this check box is disabled, no ConvError objects are generated during
the conversion.

Unpowered LD objects
to Left Power

When this check box is enabled, unpowered LD objects are connected to the left
power rail automatically with a normally opened contact without assigned variable.

Comment Generation
Rule

When this check box is enabled, is possible to composite a variable comment from
different source strings.
A blank character is generated between all the different source strings.

Symbol Generation
Rule

When this check box is enabled, is possible to composite a variable comment from
different source strings.
An underline character is generated between all the different source strings.
Possible parameters for the string generation rules are:
•

Sx: short comments while x could be 1…4,

•

Dx: descriptors while x could be 1...9,

•

L: long comment,

•

F: flat address as string without % character.
NOTE: Variable name source priority:

Max. Symbol Length
Map Compact to
Premium

•

If Symbol is defined for a State Ram Data, it is used as variable name,

•

Else, if ISA Symbol is defined for a State Ram Data, it is used as variable
name,

•

Else, a data name is generated with the Symbol Generation Rule.

Limitation of the generated symbol length.

•

When this check box is enabled, the Compact modules are converted to
Control Expert Premium modules.

•

When this check box is disabled, Concept Compact applications are converted
to Modicon M340 applications.

•

When this check box is enabled, in order to improve the performances at
execution time, some SFC transitions are converted to variables.

•

When this check box is not enabled, the transitions are converted as they
were in PL7.

Converters > PL7
Transition Optimization

Step State Explicit
Definition

598

33003101.29

Control Expert Software Options

Element

Description
•

If this check box is enabled, the macro steps that are not used on the PL7
program are declared on the Control Expert project when the conversion of
PL7 application to Control Expert is done.

•

If this check box is disabled, the macro steps that are not used on the PL7
program are not converted on the Control Expert project.

•

When this check box is enabled, the PL7 steps %Xi are converted with the
PL7 step symbol. For example, on PL7 %X2 with the symbol Motor_1 is
converted into Motor_1.

•

When this check box is not enabled, the PL7 steps %Xi are converted on X_i.
For example on PL7 %X2 is converted into X_2.

•

When this check box is enabled, empty link points are filled with variables
created by the converter.

•

When this check box is disabled, empty link points are not filled with variables
created by the converter.

Symbol As Step Name

Converters > Concept
Variables at empty pins

In Control Expert, it is necessary to fill provided inputs and outputs for derived data
types or I/O parameters (this is not necessary in Concept).
If these types are not generic, the converter fills these initially empty inputs and
outputs with variables created by the converter.
Disable FB Output
Multi-Assignment
detection

•

When this check box is enabled, the converter disables the multiple
assignment check.

•

When this check box is disabled, the converter enables the multiple
assignment check.

Control Expert and Concept behavior differ on DFB/FB output parameters in FBD or
LD sections. This different behavior exists with elementary variables or derived data
type components. The converter searches all potential locations where such
elementary variables or derived data type components are written and marks these
locations with a Converter Error Hint. Then, you can check the affected code
concerning different behavior and if necessary modify the application. If the variable
is written only once, no Converter Error Hint is generated.
Generate Generic EFs
•

When this check box is enabled, the converter removes the added data type
from the name of the function.

•

When this check box is disabled, the converter leaves the added data enter
the name of the function.

There are only a few generic elementary functions in Concept (EFs) for example,
MOVE, SEL, MUX. With many other functions, the elementary data type is added to
the name of the function.
In Control Expert, many of these functions are used without the elementary data
type added to the name (as defined in IEC 61131). The converter removes the
added data type from the name of the function.

33003101.29

599

Control Expert Software Options

Element

Description
In some cases, the use of generic functions in Control Expert leads to analytic
errors. In these cases, disable the check box.

Separate LD networks
•

When this check box is enabled, recognized networks are moved vertically,
which prevents overlapping.

•

When this check box is disabled, recognized networks are not vertically
moved. The original vertical arrangement of the graphics is maintained, but
error messages may occur due to overlapping.

IEC LD sections contain many independent graphic areas (networks).
During the conversion of IEC LD sections, additional columns are added to the
networks to avoid undesired automatically generated links in Control Expert.
If the additionally inserted columns were to extend across the entire section, the
original graphic would be modified too much. Therefore, the sections are divided in
networks during the conversion and additional columns are only inserted for the
associated network.
Inserting additional columns may cause a network to exceed its maximum section
width and it is then wrapped into the next line.
If this causes networks to vertically overlap, the overlapping of the logic can lead to
undesired automatic links in Control Expert.
Substitute Procedures
in ST/IL

•

When this check box is enabled, the instance name of the Concept call is
replaced with the type name.

•

When this check box is disabled, a DFB is created, which accesses the
procedure.

Some EFBs from Concept are implemented as procedures in Control Expert without
instance names.
Substitute %QD by %
MF

•

When this check box is enabled, %QD variables are converted to %MF
variables.

•

When this check box is not enabled, %QD variables are converted to MW
variables.

Variables that are directly addressed in Concept with %QD can be initialized floating
point constants or dual word constants. When floating point constants appear, this
check box should be enabled.
LD Column Break

The number entered here determines the column after which a network is wrapped
to the next column.
Inserting additional columns may cause a network to exceed its maximum section
width and it is then wrapped into the next line. For more information, see Wrapping
networks that are too wide in the Concept Converter documentation.

600

33003101.29

Control Expert Software Options

Customize Dialog Box
Overview
This section describes the dialog box for customizing menu toolbars.

Customize Dialog Box
Call the Dialog Box:
You have the following options to call the dialog box:
•

Execute the Tools > Customize command, or

•

Use the Toolbar menu command from a toolbar shortcut menu or the toolbar itself.

Dialog Structure
The dialog box consists of two tabs:
•

Toolbars
In this tab, you can show/hide toolbars, create new toolbars, and define the appearance
of the toolbars.

•

Tools
In this tab, you can define the menu commands for starting external applications.

33003101.29

601

Control Expert Software Options

Toolbars Tab
Illustration of the Toolbars tab:

Elements of the Toolbars tab:
Element

Description

Toolbars

Displays the currently available toolbars.
To display a toolbar, activate the respective check box.
To hide a toolbar, deactivate the respective check box.

602

Toolbar name

Displays the name of the selected toolbar.

Show Tooltips

When you activate this check box, tooltips are displayed for each toolbar symbol.

Cool Look

When you activate this check box, the toolbar symbols are displayed in flat form.

New...

Use this button to open the dialog box for defining new toolbars, see also Creating your
own toolbars, page 1831.

Reset

Use this button to restore the original state of the toolbar selected in the Toolbars list.

33003101.29

Control Expert Software Options

Tools Tab
Display of Tools tab:

Elements of the Tools tab:
Element

Description

Menu Contents

Displays the defined menu commands.

Menu Text

Enter the name of the new command, also see Starting external applications, page
1825.

Command

Enter the path of the file to be executed, also see Starting external applications, page
1825.

Arguments

Enter the arguments to be transferred while launching the application Starting external
applications, page 1825.
By clicking arrow > CurrentProject, the argument is $(ProjectName).
When the application is launched, $(ProjectName) is replaced with the complete STU
file path of the opened application.
NOTE: If the application has never been saved, the project file path is undefined.

Initial Directory

Enter the path to the working directory of the application Starting external applications,
page 1825.

Add

Use this button to define a new menu command for starting an external application, see
also Starting external applications, page 1825.

Remove

Use this button to delete the selected menu command.

33003101.29

603

Control Expert Software Options

604

Element

Description

Move Up

Use this button to move the selected menu command up by 1 position.

Move Down

Use this button to move the selected menu command down by 1 position.

33003101.29

33003101.29

605

Common Function for graphical language

Common Function for graphical language
What’s in This Chapter
Using Bookmarks in Graphical Languages Sections ................. 606
Display grid in a FBD/LD/SFC section ..................................... 612
Zoom in a FBD/LD/SFC section .............................................. 612
Tracking links in a FBD/LD/SFC section................................... 615
Print Current Section in a FBD/LD/SFC section ........................ 616
Undo and redo changes in a FBD/LD section ........................... 617
Using connectors in a FBD/LD section..................................... 618
Inspect windows in a FBD/LD section ...................................... 623
Tooltips for Variables in a FBD/LD/SFC Section........................ 627
Replace Variables in a FBD/LD Section ................................... 629
Initialize search in a FBD/LD section........................................ 634
Initialize Animation Table in a FBD/LD section .......................... 635
Go to in a FBD/LD section ...................................................... 636
Go to dialog box in a FBD/LD section ...................................... 638

Overview
This chapter describes the common menus and dialogs of the FBD, LD and SFC editors.

Using Bookmarks in Graphical Languages
Sections
Introduction
Bookmarks are used to mark positions in the margin (gray column on the left edge of the
section/network) and allow the marked positions to be easily found in different language
sections/networks.
You can navigate through a list of bookmarks, displayed in the Tools > Bookmarks dialog.

606

33003101.29

Common Function for graphical language

An example of a bookmark in SFC:

The current bookmark is indicated using a horizontal arrow (

).

Bookmark are displayed in different colors.
Created

Enabled/Disabled

Color

manually

enabled

blue

manually

disabled

light gray

automatically

enabled

gray

automatically

disabled

light gray

Setting Bookmarks
You have the following options to set a bookmark:
•

Execute the command Edit > Bookmarks > > Toggle Bookmark. (There must not be
any current bookmark in the selected area).
The bookmark is inserted in the margin (gray column on the left edge of the section/
network) and is marked as the current bookmark.

•

Press the Ctrl+F2 key combination. (There must not be any current bookmark in the
selected area).
The bookmark is inserted in the margin (gray column on the left edge of the section/
network) and is marked as the current bookmark.
or

33003101.29

607

Common Function for graphical language

•

Place the mouse pointer in the margin (gray column on the left edge of the section/
network) at the position to be marked and use Toggle Bookmark from the context
menu for the margin (right mouse click).
The bookmark is inserted at the mouse pointer and marked as the current bookmark.

Removing Single Bookmarks
You have the following options to remove a bookmark:
•

Select the bookmark to be deleted as the current bookmark (e.g. with Next Bookmark)
and use the Edit > Bookmark > > Toggle Bookmark command.

•

Select the bookmark to be deleted as the current bookmark (e.g. with Next Bookmark)
and press the Ctrl+F2 key combination.
or

•

Place the mouse pointer on the bookmark to be removed and use Toggle Bookmark
from the context menu of the bookmark (right mouse click).

•

You can also remove a bookmark using the context menu of the Bookmarks dialog.

Removing All bookmarks
You have the following options to remove all bookmarks in the current section/network:
•

Use the Edit > Bookmark> > Clear all Bookmarks menu command.
or

•

Press the Ctrl+Shift+F2 key combination.

•

You can also remove all bookmarks using the context menu of the Bookmarks dialog.

Searching for Bookmarks (Search Down)
You have the following options to search for bookmarks (search down):
•

Use the Edit > Bookmark> > Next Bookmark menu command.

•

Use the Edit > Go to > Bookmark > Next menu command.
or

•

Press the F2 key.

If a current bookmark is selected, a jump is made to the next one and it is marked as the
current bookmark.
608

33003101.29

Common Function for graphical language

The bookmarks are traversed according to their order of appearance in the Bookmarks
dialog.

Searching for Bookmarks (Search Up)
You have the following options to search for bookmarks (search up):
•

Use the Edit > Bookmark> > Previous Bookmark menu command.

•

Use the Edit > Go to > Bookmark > Previous menu command.
or

•

Press the Shift+F2 key combination.

If a current bookmark is selected, a jump is made to the previous one and it is marked as the
current bookmark.
The bookmarks are traversed according to their order of appearance in the Bookmarks
dialog.

Bookmarks Dialog
To open the bookmarks dialog use Tools > Bookmarks.
A list of the project´s bookmarks is displayed in the Bookmarks dialog.

33003101.29

609

Common Function for graphical language

Element

Description

Bookmark column

List of the project´s bookmarks. Automatically created bookmarks
(see below) are displayed in gray and can not be renamed.

Location column

Location of the bookmark (section, network or DFB) referring to the
Project Browser.

Line column

Line in the section/network where the bookmark is located.

check boxes in the Bookmark column

Activate this check box to be able to jump to this bookmark by means
of Next Bookmark/Previous Bookmark.
By default for newly created bookmarks the check box is activated.

Delete/Delete all

Right click in the dialog and select from the context menu:
•

Delete: to delete the selected bookmark

•

Delete all: to delete all bookmarks in the project

Creating bookmarks is done in the language editors.
Deleting and renaming bookmarks can be done in the Bookmarks dialog, too.
NOTE: Renaming of bookmarks can only be done with created bookmarks.
Automatically created bookmarks can not be renamed.

Bookmark Commands in Language Editors
The bookmark commands in language editors affect the Bookmarks dialog as follows:
•

Toggle Bookmark creates a bookmark, visible also in the Bookmarks dialog.
It will be appended to the list of bookmarks.

•

Next Bookmark jumps to the next bookmark in the list of bookmarks

•

Previous Bookmark jumps to the previous bookmark in the list of bookmarks.

•

Delete Bookmark deletes the selected bookmark.

•

Delete all Bookmarks deletes only the bookmarks inside the current section/network.
NOTE: The Bookmark tab of the Edit > Go To dialog only displays the bookmarks of
the current section.

Naming Bookmarks
Created bookmarks are named as Bookmark1, Bookmark2 and so on.
In the Bookmarks dialog you can rename the bookmarks.
610

33003101.29

Common Function for graphical language

Automatically Created Bookmarks
Automatically created bookmarks are named as Search”<Search String>”.
Automatically created bookmarks are displayed in gray and can not be renamed.
The maximum number of automatically created bookmarks is 30.
Automatic creation of another bookmark will insert the new bookmark as the first one in the
bookmark list and will delete the bookmark at the end.
For automatically created bookmarks please refer to Tracing Variables / Addresses, page
1244.

Navigating to Bookmarks
In the Bookmarks dialog double-click a line in the list of bookmarks to open the respective
section/network with the selected bookmark.
If the check box in front of a bookmark line is not activated, you can not jump to this
bookmark by means of Next Bookmark/Previous Bookmark.

Saving Bookmarks
Bookmarks are saved with your application.

Deleting Bookmarked Lines
If you delete a section/network or a bookmarked line in a section/network, the corresponding
bookmarks are deleted, too.
Undo will not restore the bookmarks.

33003101.29

611

Common Function for graphical language

Display grid in a FBD/LD/SFC section
Displaying the grid
The editor window has a grid background as default which splits the window into lines and
columns.
Use the View > Grid menu command to show or hide the grid.
The active mode is indicated by way of a check-symbol before the menu command.

Zoom in a FBD/LD/SFC section
Introduction
Several Zoom functions are available to provide an optimal display of the elements in the
current section (overview of the entire contents or display of details).

Zoom factor in % (FBD/LD/SFC)
The Zoom factors given in percentages increase or decrease the view of the section in
proportion to its normal size. To see the section in its normal size, select 100%.
NOTE: For LD sections, the column width can be adjusted using the
buttons, so that more text can be displayed keeping the same zoom factor (same line
height).
The following Zoom factors are available:
•

50%
Decreases the section contents to half their normal size.

•

75%
Decreases the section contents to three-quarters of their normal size.

•

100%
Displays the section contents in normal size.

•

200%
Increases the section contents to double their normal size.

612

33003101.29

Common Function for graphical language

The menu command to set the Zoom factor is available:
•

via the View > Zoom menu.

•

with right click and menu Zoom for the section.

You can see which mode is active by way of a check-symbol before the menu command.

Custom... (FBD/LD/SFC)
This dialog box has two functions:
•

Displaying the current Zoom factor as a percentage
When the dialog box is opened, the Zoom % list displays the current Zoom factor.

•

Defining any Zoom factor as a percentage
You can define the Zoom factor by entering the Zoom factor as a percentage or by
selecting a percentage from the list of already used Zoom factors.

The menu commands to set the user-defined Zoom factor is available:
•

via the menu View > Zoom > Custom....

•

with right click and menu Zoom > Custom... for the section.

You can see which mode is active by way of a check-symbol before the menu command.

Zoom to Fit (FBD/LD/SFC)
For FBD and SFC sections the contents are minimized horizontally and vertically so that the
whole section can be seen.
For LD sections the contents are minimized horizontally so that the whole section width can
be seen. Adjusting the column width using the
L|) the number of visible lines.

buttons double (|M|) or triple (|

If the size of the section is changed, the section contents are automatically adapted to the
new size.
The menu command to set the window size is available:
•

via the menu View > Zoom > Zoom to fit.

•

with right click and menu Zoom > Zoom to fit for the section.

•

using the key combination Ctrl+* (* = multiplication sign of numeric pad)

•

using the

33003101.29

symbol.

613

Common Function for graphical language

You can see which mode is active by way of a check-symbol before the menu command.

Zoom to selection (FBD/LD/SFC)
Decreases or increases the section contents so that the selected element(s) is (are)
displayed as large as possible and in focus.
The menu command to zoom to the selection is available:
•

via the menu View > Zoom > Zoom to selection.

You can see which mode is active by way of a check-symbol before the menu command.

Zoom out
To reduce current display by 25 %:
•

select the menu View > Zoom > Zoom out.

•

right click in the section and select Zoom > Zoom out.

•

press the key combination Ctrl+Minus (-).

•

using the mouse: press Ctrl+Rotate the mouse wheel.

•

click the

symbol.

Zoom in
To zoom in on current display by 25 %:
•

select the menu View > Zoom > Zoom in.

•

right click in the section and select Zoom > Zoom out.

•

press the key combination Ctrl+Plus (+).

•

using the mouse: press Ctrl+Rotate the mouse wheel.

•

click the

symbol.

Fullscreen
To display the application window in full-screen mode:
•
614

select the View > Full screen menu.
33003101.29

Common Function for graphical language

•

press the key combination Ctrl+F8.

•

click the

symbol.

To end the full screen mode press Esc or use the toolbar menu.

Tracking links in a FBD/LD/SFC section
Introduction
There are different view functions available to provide optimum display of links (display
source, display destination, display entire link).

Displaying the source of a link
Displaying the source (start point) of a link:
Step

Action

1

Select the link whose source you want to display.

2

Use the Edit > Link > Go to Source menu command.
or
Use the Go to Source menu command from the shortcut menu.
Result: The focus of the section is changed to display the source (start point) of the link. The
current zoom factor remains unchanged.

Displaying the destination of a link
Displaying the destination (end point) of a link:

33003101.29

615

Common Function for graphical language

Step

Action

1

Select the link whose destination you want to display.

2

Use the Edit > Link > Go to destination menu command.
or
Use the Go to destination menu command from the shortcut menu.
Result: The focus of the section is changed to display the destination (end point) of the link. The
current zoom factor remains unchanged.

Displaying the entire link
Displaying the entire link:
Step

Action

1

Select the link that should be displayed in its entirety.

2

Use the Edit > Link > Zoom menu command.
or
Use the Zoom menu command from the shortcut menu.
Result: Decreases or increases the section contents so that the selected links are displayed as
large as possible and in focus.

Print Current Section in a FBD/LD/SFC section
Introduction
There are the following ways to print the current section:
•

Print the section using the menu command

•

Print the section using the print documentation
NOTE: To view the breaks on the current section (for printing purpose), click View >
Page Break. Click again to hide page breaks.

616

33003101.29

Common Function for graphical language

Print the section using the menu command
Carry out the following steps to print the current section using the menu command:
Step
1

Action
Open the print dialog using:
•

the menu command File > Print,

•

or the key combination Ctrl+P
or

•
2

the symbol

.

Press OK to start printing the current section.

Print the section using the print documentation
Carry out the following steps to print the current section using the print documentation:
Step
1

Action
Double-click on Documentation in the project browser.
Result: An overview of your system is open, see also Documentation, page 1651

2

Select Program > Tasks > MAST/FAST/AUX > ... to print the section.

3

Select the menu command Print from the sections context menu.

4

Press OK to start printing the current section.

Undo and redo changes in a FBD/LD section
Undo changes
You have the following options to undo the recent changes:
•

Use the Edit > Undo menu command.

•

Press the Ctrl+Z key combination.
or

•

Select the

symbol.

One change is undone each time the function is executed.
33003101.29

617

Common Function for graphical language

The function can be executed a maximum of 10 times.

Redo changes
Changes that have been undone using Undo can be restored:
•

Use the Edit > Redo menu command.

•

Press the Ctrl+Y key combination.
or

•

Select the

symbol.

One undone change is restored each time the function is executed.
The function can be executed a maximum of 10 times.

Using connectors in a FBD/LD section
Introduction
To avoid links overlapping each other, they can also be represented in the form of
connectors, see also section Links (see EcoStruxure™ Control Expert, Program Languages
and Structure, Reference Manual) in the Reference manual.

Displaying links as connectors
Displaying links as connectors:

618

33003101.29

Common Function for graphical language

Step
1

Action
Select the desired link.
Example:

2

Use the Edit > Link > Show as Connector menu command.
or
Use the Show as Connector menu command from the shortcut menu.
Result: The link is displayed as a connector.
Example:

Displaying connectors as links
Displaying connectors as links:

33003101.29

619

Common Function for graphical language

Step
1

Action
Select the desired connector.
Example:

2

Use the Show as Link menu command from the shortcut menu.
Result: The connector is displayed as a link.
Example:

Note: Although the connector is now displayed as a link, the name of the connector is still
occupied and cannot be used for another link. If the connector name is used for another link, the
connector must be explicitly deleted, see Deleting connectors, page 621.

Renaming connector
Renaming connector:

620

33003101.29

Common Function for graphical language

Step
1

Action
Double-click the target connector (source).
Result: The editor mode is activated.

2

Enter the new name.
Note: The name must be unique within the current section and may not already be used by a
connector, this also applies to connectors that are to be displayed as links. To enable an
occupied connector name, the connector must be explicitly deleted, see Deleting connectors,
page 621.
Confirm the entry using Enter.
Result: The connector (source and target) is renamed.
Example:

Deleting connectors
Deleting connectors:

33003101.29

621

Common Function for graphical language

Step
1

Action
Select the desired connector.
Example:

2

Use the Show as Link menu command from the shortcut menu.
Result: The connector is displayed as a link.
Example:

3

Use the Delete Connector menu command from the shortcut menu.
Result: The connector is deleted.

622

33003101.29

Common Function for graphical language

Inspect windows in a FBD/LD section
Introduction
In offline mode, the name, address (if available) and the comment (if available) of the
associated variable are displayed in inspect windows.
In online mode, the name, address (if available) and the current value of the variable are
displayed in inspect windows.
The current values can be displayed:
•

Decimal, e.g. 15

•

Binary, e.g. 00001111

•

Hexadecimal, e.g. F

•

Floating point, e.g. 15.4

•

Exponent, e.g. 1.3e+003

•

Literal, e.g. 'otto'

Generating an inspect window
Generating an inspect window:

33003101.29

623

Common Function for graphical language

Step
1

Action
In FBD: Select the desired FFB pin.
In LD: Select the desired contact, the desired coil or the desired FFB pin.

2

You have the following options to generate inspect windows:
•

Use the Edit > New > Inspect window menu command.

•

Use the Place Inspect menu command from the shortcut menu.

•

Press the F9 key.
or

•

Select the

symbol.

Result: The inspect window is generated.
Example (offline):

Example (online):

Resizing
Position the mouse pointer on the right or left edge of an inspect window (the correct
position is indicated by the
or
mouse pointer symbol), click the left mouse button and
drag the mouse right or left.

624

33003101.29

Common Function for graphical language

Changing the position
Position the mouse pointer on the inspect window, click the left mouse button and move the
inspect window to the target position.

Anchoring the position
You can anchor all inspect windows of a section to their relative positions within the section
(the inspect window stays in its onscreen position even if the page is scrolled), or to their
absolute position (the inspect window is scrolled along with the rest of the section contents).
To switch between modes, select the View > Floating Inspect Windows menu command.
You can see which mode is active by way of a check-symbol in front of the menu command.

Setting a zone monitor
Setting a zone monitor:
Step

Action

1

Position the mouse pointer on the inspect window.

2

Use the Settings menu command from the shortcut menu.
Result: The properties dialog box for the inspect window is opened.
Example:

3

33003101.29

Enter a minimum and a maximum value for the variable to be monitored.

625

Common Function for graphical language

Step

Action

4

Enter the format of the variable displayed in the section.

5

Confirm the entries with OK.
Result:
•

If the current value is within the defined range, the inspect window is displayed in cyan.

•

If the current value is outside the defined range, the inspect window is displayed in yellow.

•

If the current value is above the defined range, the inspect window is displayed in magenta.

Example:

Hiding inspect windows
To hide and show the inspect windows select the View > Hide Inspect Windows menu
command.
You can see which mode is active (hide inspect windows) by way of a check-symbol in front
of the menu command.

Deleting inspect windows
Position the cursor on the inspect window to be deleted and select the Delete Inspect menu
command from the shortcut menu.

626

33003101.29

Common Function for graphical language

Tooltips for Variables in a FBD/LD/SFC Section
Introduction
In offline and online mode the following information of a variable can be displayed by tooltip:
•

type

•

name

•

address (if available)

•

comment (if available)

•

Alias of (if available)

Information is displayed for variables and expressions associated to:
•

pins of FFBs (FBD/LD)

•

contacts, coils, operation and comparison blocks (LD)

•

transitions (SFC)

Concatenated Comments
To show concatenated comments of DDT expressions, set the option Display complete
comments from structure element via Tools > Project Settings (for the current project)
or via Tools > Options (for future projects).
Example, when the option is set.
DDT expression

Tooltip

ddt1.b1

ddt1.b1
DDT1 : ddt1 @ %MW100 | 'Comment for ddt1'
BOOL : ddt1.b1 @ %MW100 | 'Comment for ddt1.Comment for b1'

ddt2.ddt1.b1

ddt2.ddt1.b1
DDT2 : ddt2 @ %MW200 | 'Comment for ddt2'
BOOL : ddt2.ddt1.b1 @ %MW200 | 'Comment for ddt2.Comment for nested ddt1.
Comment for nested b1'

Example, when the option is not set.

33003101.29

627

Common Function for graphical language

DDT expression

Tooltip

ddt1.b1

ddt1.b1
DDT1 : ddt1 @ %MW100 | 'Comment for ddt1'
BOOL : ddt1.b1 @ %MW100 | 'Comment for b1'

ddt2.ddt1.b1

ddt2.ddt1.b1
DDT2 : ddt2 @ %MW200 | 'Comment for ddt2'
BOOL : ddt2.ddt1.b1 @ %MW200 | 'Comment for nested b1'

Variable/Pin
Position the mouse pointer over a variable (e.g. b1) or expression to display type, name,
address and comment of the variable.
Position the mouse pointer over an FFB pin name (e.g. IN1) to display type, name and
comment of the pin. In this case the information is taken from the FFB type and not from the
FB instance.

Detected Error Tooltip
There are analyze errors and animation errors.

628

•

Analyze errors are displayed in offline mode in a tooltip, when you position the mouse
pointer over a connectable object (e.g. FFB, contact, coil etc.).

•

Animation errors are displayed in online mode in a tooltip, when you position the mouse
pointer over the #Err! value, which is shown in this case as animation value.

33003101.29

Common Function for graphical language

Using the Variable Tooltip
Step

Action

1

Position the mouse pointer over the variable or expression.

2

The tooltip is displayed.
Example:

Replace Variables in a FBD/LD Section
Overview
To replace variables assigned to elementary functions (EF) or to function blocks (EFB, DFB)
in FBD/LD sections use the Replace Variables dialog box.
To find and replace variables connected to functions and/or function blocks you can use
placeholders.
NOTE:
•

Structure elements of multi-element variables (DDTs) cannot be replaced.

•

If the original variable does not exist, the replacement variable is not possible.

Dialog Box
You have the following options to display the Replace Variables dialog box:
33003101.29

629

Common Function for graphical language

•

Select the Edit > Replace Variables menu command.

•

Select the Replace Variables command in the context menu (right-click on one or more
EF/EFBs in the section).

Dialog box for replacing functions/function blocks using placeholders

Find and Replace Pattern
The find and replace patterns are applied to all variables connected to the selected
functions/function blocks.
The following placeholders can be used:
•

* to search/replace any string

•

? to search/replace any character

Rules for find and replace patterns see below.

630

33003101.29

Common Function for graphical language

Replace Variables
All variables matching Find Pattern will be listed in a dialog box:

Elements of the dialog box
Element

Description

Original

displays the names of the found variables
The entries in this column are not editable.

Replacement

displays the strings that will replace the names of the found variables
The entries in this column are editable.

Data Type

displays the type of the original variable (not that on of the replacement variable, which
could already exist and be of another type)
The entries in this column are not editable.

Replace

provides the option to enable/disable the variable replacement via a check box
By default Replace is enabled for all rows.
The entries in this column are editable.

Create undeclared
replacement
variables

If this check box is selected, the replacement variables will be created in the Data Editor
automatically.
If such a replacement variable already exists in the Data Editor, the creation will be
skipped.
Note: If the replacement variable already exists, but has another type than the original
one, since creation is skipped the replacement variable may or may not match the type of
the connected pin afterwards.
Note: If the check box is not selected, no variable creation will take place (some of the
replacement variables may be undeclared afterwards).

33003101.29

631

Common Function for graphical language

Undo/Redo
Replace Variables supports Undo/Redo, which means that the original state will be
recreated on Undo (of course without deleting the newly created replacement variables from
Data Editor) and the state after replacement on Redo.

Online Mode
Replace Variables is supported in online mode.

Rules for Find and Replace Patterns
Rules for find and replace patterns:
•

? can be used many times in pattern

•

* can be used at maximum 2 times in pattern

•

* can be first and last character in pattern only

•

no * only and no ** can be used

•

no ?* and no *? can be used (always another letter between them)

•

numbers of * and ? in both (find and replace) pattern must be equal

•

if two * and at least one ? are used the find and replace pattern must be structural
identical (same length, same order of normal letters and placeholders)

Examples
Examples of simple replacements
Find Pattern:

Found Variable

Replace With:

Variable is Replaced With

abc123jmk

abc123jmk

abc223jmk

abc223jmk

abc123jmk

abc123jmk

abc124123jmk

abc124123jmk

Examples for replacements with constant characters

632

33003101.29

Common Function for graphical language

Find Pattern:

Found Variable

Replace With:

Variable is Replaced With

ab?1????k

abc123jmk

ab?2????k

abc223jmk

abc???12??mk

abc124123jmk

abc???022?4?mk

abc12402234jmk

Examples for replacements with constant series of characters
Find Pattern:

Found Variable

Replace With:

Variable is Replaced With

*123jmk

abc123jmk

*223jmk

abc223jmk

*123*

abc123jmk

*223*

abc223jmk

*123*

abc123jmk

*2234*

abc2234jmk

Examples of complex replacements
Find Pattern:

Found Variable

Replace With:

Variable is Replaced With

abc???12??m*

abc124123jmk

abc???022?4?m*

abc12402234jmk

*1???mk

abc123jmk

*2???mk

abc223jmk

*2??jmk

abc223jmk

*1240?2?4jmk

abc12402234jmk

*1?3*

abc123jmk

*2?3*

abc223jmk

Examples of array replacements
Find Pattern:

Found Variable

Replace With:

Variable is Replaced With

array[5*

array[5]

array[6*

array[6]

array5[5*

array5[5]

array5[6*

array5[6]

*5*

array5[5]

*6*

array6[5]

array5[i*

array5[i5]

array5[i6*

array5[i65]

*5*

array5[i5]

*6*

array6[i6]

Not Possible
The following complex replacements are not possible

33003101.29

633

Common Function for graphical language

Entry in text field
search pattern

Found variable

Entry in text field Replace With

*1?3*

abc123jmk

*2?34*

*1?3*

abc123jmk

*02?34*

*1241?3*

abc124123jmk

*12402?34*

*12?1?3*

abc124123jmk

*12?02?34*

Initialize search in a FBD/LD section
Introduction
The Initialize Search function transfers the name of the selected element (search text) to
the Element text box in the Cross-References window.

Selecting the search text
Process the following steps to select the search text:
Step
1

Action
Select the element to search for (search text).
The following elements can be searched for:
•

Variable
(To search for a variable, select the variable.)

•

EFB/DFB Instance
(To search for an EFB/DFB instance, select the EFB/DFB.)

2

Use the Services > Initialize Search menu command.
or
Select the menu command Initialize search from the sections shortcut menu.
or
Press the Ctrl+U key combination.
Result: The search text is transferred to the Element text box in the Cross-References window.

634

33003101.29

Common Function for graphical language

Initialize Animation Table in a FBD/LD section
Introduction
The Initialize Animation Table transfers the selected variables to the Animation table, page
1472.

Selecting the variables
Process the following steps to select variables:
Step
1

Action
Select the variables to transfer to the Animation table.
The following items can be selected:
•

Variable
(To transfer one or more variables, select the variable(s) desired).

•

FFB
(To transfer all variables of an FFB, select the FFB).

•

Contacts, Coils, Operate and Compare Blocks (LD)
(To transfer all variables associated to Contacts, Coils, Operate and Compare Blocks,
select these objects).)

2

Use the Services > Initialize Animation table menu command.
or
Select the menu command Animation Table from the sections context menu.
or
Press the Ctrl+T key combination.
Result: The variable(s) is/are transferred to the Animation table, page 1472.

Initialize Animation Table
Using Initialize Animation Table(Ctrl+T) you create an animation table with a default name
e.g. Table[FBD Editor - Mixer : [MAST]]. You can rename the table.
All the variables you selected are listed in the animation table.

33003101.29

635

Common Function for graphical language

Selecting a new set of variables and using Initialize Animation Table again, all new
variables are added to this animation table (if you did not rename it).

Initialize New Animation Table
Using Initialize New Animation Table (Ctrl+Shift+T) you create a new animation table with
an indexed default name e.g. Table[FBD Editor - Mixer : [MAST]1]. You can rename
the table.
All the variables you selected are listed in the table.
But if you click anywhere in the section and do not select any variable, you create a new
empty animation table.
Every time you use Initialize New Animation Table you create a new animation table.

Go to in a FBD/LD section
Introduction
The Go to function is used to jump to:
•

a specific location in the current section,

•

a specific bookmark in the current section or

•

a specific mark in the current section.

Open the dialog
The following options are available to open the Go to dialog box.
•

Use the menu command Edit > Go to,

•

select the menu command Go to from the sections shortcut menu,

•

Press the key combination Ctrl+G.
or

•

636

Choose the

symbol.

33003101.29

Common Function for graphical language

Go to a location
Go to a certain position in the current section by carrying out the following steps:
Step

Action

1

Open, page 636 the Go to dialog box.

2

Select the Position tab.

3

Enter the line or column number.

4

Confirm the entry using the command button Go to.
Result: The desired position is displayed.

Go to a bookmark
Go to a certain bookmark in the current section by carrying out the following steps:
Step

Action

1

Open, page 636 the Go to dialog box.

2

Choose theActionstab.

3

Select a bookmark in the list.

4

Double click on the selected bookmark or press the Go to command button.
Result: The bookmark is shown and marked as the current bookmark, page 606.

Go to a location
Go to a certain location in the current section by carrying out the following steps:
Step

Action

1

Open, page 636 the Go to dialog box.

2

Select the Locationtab.

3

Select a location in the list.

4

Double click on the selected location or press the Go to command button.
Result: The desired location is displayed.

33003101.29

637

Common Function for graphical language

Go to dialog box in a FBD/LD section
Call the dialog box:
see Open the dialog, page 636

Call the dialog box
The Go todialog box is made up of three tabs:
•

Location
Go to a certain position in the current section using this tab:

•

Bookmarks
Go to a certain bookmark in the current section using this tab:

•

Label
Go to a certain location in the current section using this tab:

Position tab
Representation of the tab Position:

Elements of the Position tab
Element

Description
For symbols that are not printed, the dialog box is closed after every search.
For printed symbols the dialog box remains open until you close it.

Row

638

The number of the row to be displayed can be entered in this text box.

33003101.29

Common Function for graphical language

Element

Description

Column

The number of the column to be displayed can be entered in this text box.

Go to

Display the current position using the button desired position, page 637.

Close

Use this button to close the dialog.

Help

Use this button to call up the dialog help.

Register tab Bookmarks
Representation of theBookmark tab:

Elements of the tab Bookmark:
Element

Description
For symbols that are not printed, the dialog box is closed after every search.
For printed symbols the dialog box remains open until you close it.

Bookmark:

Select the bookmark to be displayed from this list box.

Prev

If a current bookmark, page 606 is selected, a jump is made to the previous one and
the last one is marked as the current bookmark.
If no current bookmark is selected, the margin is search from the bottom to the top
for the next bookmark, which is marked as the current bookmark.
When the start of the section is reached, the search starts again from the bottom.

Next

If a current bookmark, page 606 is selected, a jump is made to the previous one and
the last one is marked as the next bookmark.
If no current bookmark is selected, the margin is search from top to bottom for the
next bookmark, which is marked as the current bookmark.
When the end of the section is reached, the search starts again from the top.

33003101.29

639

Common Function for graphical language

Element

Description

Go to

Display the current position using the button desired bookmark, page 637.

Close

Use this button to close the dialog.

Help

Use this button to call up the dialog help.

Register tab Location
Representation of the tab Label:

Elements of the tab Bookmark:
Element

Description
For symbols that are not printed, the dialog box is closed after every search.
For printed symbols the dialog box remains open until you close it.

Locations:

Select the location to be displayed from this text box.
You can enter the name of the location in the text box with the keyboard or using the
drop-down list by clicking with the mouse.

640

Go to

Display the current position using the button desired location, page 637.

Close

Use this button to close the dialog.

Help

Use this button to call up the dialog help.

33003101.29

33003101.29

641

FBD Editor

FBD Editor
What’s in This Chapter
Creating a program with FBD programming language............... 642
Editing FFBs.......................................................................... 660
Returning from a Subroutine or DFB........................................ 698
Calling a Subroutine............................................................... 700
Jumps within the Current Section ............................................ 705
Definition of the Jump Target (Jump Labels)............................. 710
Editing Links.......................................................................... 715
Entering Comments ............................................................... 729
Online functions..................................................................... 730
FBD Reference Data Type...................................................... 731
Export/Import......................................................................... 732
Customize FBD Editor............................................................ 732

Overview
This chapter describes the menus and dialogs of the FBD editor.
For a description of the syntax for the FBD programming language, please refer to the
Function Block Diagram FBD (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual) chapter in the Reference manual.

Creating a program with FBD programming
language
Overview
This section describes the basics for creating a program in the FBD programming language.

Structure of an FBD program (function block language)
Properties of an FBD program
Properties of an FBD program:
642

33003101.29

FBD Editor

•

FBD sections have a grid behind them.

•

A grid section consists of ten grid units. A grid unit is the smallest possible space
between two objects in an FBD section.

•

An FBD section can be configured in number of cells (horizontal grid coordinates and
vertical grid coordinates).

•

The FBD programming language is not cell oriented but the objects are still aligned with
the grid units.

•

The execution order is determined by the position of the FFBs in the section (executed
from left to right and from top to bottom). If the FFBs are connected to a network using
graphical links, the execution order is determined by the signal flow, see also section
Execution order of the FFBs (see EcoStruxure™ Control Expert, Program Languages
and Structure, Reference Manual) in the Reference manual.
The execution order can be influenced in several ways, see also section Changing the
execution order (see EcoStruxure™ Control Expert, Program Languages and Structure,
Reference Manual) in the Reference manual.

•

A syntax and semantics check, page 645 is performed immediately after the statement
is entered. The result of this check is displayed in colored text and objects.

•

Syntactically or semantically incorrect sections can be saved.

FBD program objects
The objects of the programming language FBD (Function Block Diagram) help to divide a
section into a number of:
•

EFs and EFBs, page 666 (Elementary Functions and Elementary Function Blocks),

•

DFBs, page 666 (Derived Function Blocks) and

•

Procedures, page 666

These objects, combined under the name FFBs, can be linked with each other by:
•

Links, page 715 or

•

Actual Parameters, page 671.

Comments for the logic of the program can be added using text objects, page 729.

Edit and view functions
Edit and view functions of the FBD Editor:
•

Selecting objects, page 647

•

Deleting objects, page 650

•

Cutting, page 650, copying, page 650 and pasting, page 651 objects

33003101.29

643

FBD Editor

•

Moving, page 653 objects (also between different FBD/LD sections)

•

Undo, page 617 and Redo, page 618

•

Using bookmarks, page 606

•

Searching and replacing, page 1231 variables and function blocks and DFB instances.

Input assistants
Input assistants for the FBD Editor:
•

Function input assistants, page 681 for functions, function blocks and procedures

Online functions
Online functions of the FBD Editor:
•

Display the current value, page 623.

•

Setting breakpoints, page 1421

•

Setting watchpoints, page 1427

•

Step by Step, page 1424

Creating an FBD Program
Creating an FBD program
Carry out the following procedures to create an FBD program:
Step

Action

1

Creating an FBD section., page 499

2

Place the desired FFB in the section, see also Calling an FFB via the data selection, page 666.

3

Assign the necessary current parameters to the FFB, also see Assign actual parameters, page
671.
Note: As soon as the text is entered several checks are made, such as syntax/semantic error
checks, correct spelling of variable names etc. A detailed description of syntax is found in chapter
Function Block Diagram FBD (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual) in the Reference manual.
The results of the checks are indicated by a color folder, see also Syntax and Semantics Check
During Programming, page 645.

4

644

Create a graphical link between FFBs, also see Placing a Link, page 716.

33003101.29

FBD Editor

Syntax and Semantics Check During Programming
Introduction
Syntax and semantics check is performed directly when creating the program.
The result of this check is displayed in three formats:
•

directly in the program section with colored text

•

as tooltip if the cursor is placed on incorrect text.

•

In the output window, if Generate > Analyze is selected.

Representation
Meaning of colors and labels:
Color

Description

Black

Syntax and semantics are correct

Blue

Possible causes:

Red wavy
line

•

Associated variable is not declared

•

Data type of the variable does not match
the data type of the pin

Example

Erroneous text, e.g. variables which are not
declared, variables with an incorrect data type,
...

Tooltips
If the cursor is placed over an incorrect object or incorrect text, the tooltip is displayed with a
brief description of the cause of the error. It will also be displayed in the output window after
the analysis.

33003101.29

645

FBD Editor

Error Message in the Output Window
Error message: Accessed object is not a function block.
Cause of error

Error Correction

Name of the function block was already used for a
variable.

Rename the already used variable.

Navigating with the keyboard
Using the keyboard
The following keys and key combinations are provided for navigation:

646

Key combinations

Motion

Cursor left

Moves the cursor to the left

Cursor right

Moves the cursor to the right

Cursor up

Moves the cursor up

Cursor down

Moves the cursor down

Ctrl+Cursor left

Moves the cursor one grid point to the left

Ctrl+Cursor right

Moves the cursor one grid point to the right

Ctrl+Cursor up

Moves the cursor one grid point up

Ctrl+Cursor down

Moves the cursor one grid point down

Home

Shows the beginning of the current line

End

Shows the end of the current line

Ctrl+Home

Shows the top left cell of the section (the position of the cursor is not
affected by this function)

Ctrl+End

Shows the bottom right cell of the section (the position of the cursor is
not affected by this function)

Page Up

Scrolls one page up (the position of the cursor is not affected by this
function)

Page Down

Scrolls one page down (the position of the cursor is not affected by
this function)

Ctrl+Page Up

Scrolls one page left (the position of the cursor is not affected by this
function)

33003101.29

FBD Editor

Key combinations

Motion

Ctrl+Page Down

Scrolls one page to the right (the position of the cursor is not affected
by this function)

Ctrl+Alt+Page Up

Displays the previous section (including via the View > Previous
Sectionmenu).

Ctrl+Alt+Page Down

Displays the next section (including via the View > Next
Sectionmenu).

Spacebar

Selects the object at the cursor position.

Ctrl + space bar

Adds the object at the cursor position to the current selection (multiple
selection).

Enter

Opens the properties dialog box for the selected pin.

Alt+Enter

Opens the properties dialog box for the selected object.

Selecting objects
Select and placement mode
Objects are selected in select mode.
Select mode can be activated using:
•

the Edit > Select Mode menu command

•

the

symbol

or
•

the Esc key

The

cursor symbol indicates that select mode is active.

Selecting an object
Selecting an object:
Using the mouse
Left-click the object you want to select.

Using the keyboard
1. Move the cursor to the object to be selected,
see also Navigating with the keyboard, page
646.
2. Press the spacebar.

33003101.29

647

FBD Editor

Selecting several objects
Selecting several objects:
Using the mouse

Using the keyboard
1. Move the cursor to the first object to be
selected, see also Navigating with the keyboard,
page 646.

1. Click the left mouse button and keep it pressed.
2. Drag the mouse across the objects you want to
select.

2. Press the spacebar.

or
1. Left-click the first object you want to select.

3. Move the cursor to the next object to be
selected

2. Press the Ctrl key and keep it pressed.

4. Press the Ctrl+spacebar key combination.

3. Left-click the next object you want to select.

5. Repeat these steps until the desired objects are
selected.

4. Repeat these steps until the desired objects are
selected.

Selecting by rows
Selecting by rows:
Using the mouse

Using the keyboard

Selecting the contents of a row:

-

1. Left-click the number of the row you want to
select in the vertical ruler.
Selecting the contents of several rows:
1. Left-click the number of the first row you want to
select in the vertical ruler.
2. Press the Shift key and keep it pressed.
3. Left-click the number of the last row you want to
select in the vertical ruler.
Note: Pressing the Shift key makes it possible to
combine this procedure with the procedure for
selecting columns.

Selecting by columns
Selecting by columns:

648

33003101.29

FBD Editor

Using the mouse

Using the keyboard

Selecting the contents of a column:

-

1. Left-click the number of the column you want to
select in the vertical ruler.
Selecting the contents of several columns:
1. Left-click the number of the first column you want
to select in the vertical ruler.
2. Press the Shift key and keep it pressed.
3. Left-click the number of the last column you want
to select in the vertical ruler.
Note: Pressing the Shift key makes it possible to
combine this procedure with the procedure for
selecting rows.

Selecting all (entire contents of the section)
Selecting all (entire contents of the section):
Using the mouse

Using the keyboard

Use the Edit > Select All menu command.

Press the Ctrl+A key combination.

Deselecting objects
Deselecting objects:
Using the mouse
Left-click an empty space in the section.

Using the keyboard
1. Move the cursor to an empty space in the
section, see also Navigating with the keyboard,
page 887.
2. Press the spacebar.

33003101.29

649

FBD Editor

Deleting, cutting, copying, pasting, duplicating, and
moving objects
Deleting objects
Using the mouse

Using the keyboard

1. Select, page 647 the object to be deleted.

1. Select, page 647 the object to be deleted.

2. Use the Edit > Delete menu command.

2. Press the Delete key.

Result: The selected object is deleted. The actual parameters (and the links for FFBs) are deleted together with
the object, even if they are not explicitly selected.
Pay attention to the Notes, page 689 on deleting from FFBs using an execute after reference.

Cutting objects
Using the mouse

Using the keyboard

1. Select, page 647 the object to be cut.

1. Select, page 647 the object to be cut.

2. Use the Edit > Cut menu command.

2. Press the Ctrl+X key combination.

or
Use the menu command Cut in the shortcut
menu (right mouse button).
or
Click the

symbol.

Result: The selected object is cut from the section and copied to the clipboard. This is also the case for the
actual parameters. Links are also cut. But they are only copied to the clipboard if they (and their partner objects)
are selected explicitly.
Pay attention to the Notes, page 689 on deleting from FFBs using an execute after reference.

The cut object can be inserted, page 651 in any other position (also in another FBD section).

Copying objects to the clipboard
Copying objects to the clipboard:

650

33003101.29

FBD Editor

Using the mouse

Using the keyboard

1. Select, page 647 the object to be copied.

1. Select, page 647 the object to be copied.

2. Use the Edit > Copy menu command.

2. Press the Ctrl+C key combination.

or
Use the Copy menu command from the shortcut
menu (right-click).
or
Click the

symbol.

Result: The selected object is copied to the clipboard. This is also the case for the actual parameters. Links are
only copied to the clipboard if they (and their partner objects) are selected explicitly.
Pay careful attention to the Notes, page 689 on copying from FFBs using an execute after reference.

The copied object can be inserted, page 651 in any other position (also in another FBD
section).
If the copied object is an EFB or a DFB instance, it can also be duplicated, page 652 in any
other available position (also in another LD or FBD section).

Pasting objects from the clipboard
Pasting objects from the clipboard:

33003101.29

651

FBD Editor

Using the mouse

Using the keyboard

1. Use the menu command Edit > Insert.
or

1. Move the cursor to the target position using the
arrow keys.
2. Press the Ctrl+V key combination.

Use the menu command Paste in the shortcut
menu (right mouse button).

3. Press Enter.

or
Click the

symbol.

2. Left-click the target position.
Note: This presents the behavior of the Copy, Cut, Paste on a function block instance. It applies only to
graphical languages as FBD and LD.
•

Using the Paste function after a Copy of an object:
As a result of a Copy, a new function block instance (FBI) is used. The Paste function creates a new FBI
whenever it is repeated. Accordingly, the FBI is incremented.

•

Using the Paste function after a Cut of an object:
As a result of a Cut, the same instance of the function is used. The Paste function uses the same FBI
whenever it is repeated. Accordingly, the FBI is identical.

Note: Pay attention to the Notes, page 689 on copying from FFBs using an execute after reference.
NOTE: Do not use the same instance of a function block, as it can lead to incorrect execution of the function
blocks. A function block instance uses contextual variables that are owned by each instance usage and
cannot be applied to any other. For instance, each current value is specific to one timer instance and one
timer usage (Current value of a timer named TON_1 cannot be shared with another timer named TON_2).

Duplicating an EFB or a DFB instance from the clipboard
Duplicating an EF instance is not possible. If the clipboard contains several objects with
different types (EF, EFB, and DFB), the EF is copied while the EFB and DFB instances are
duplicated.
Duplicating an EFB or a DFB instance from the clipboard:
Using the mouse

Using the keyboard

1. Use the menu command Duplicate in the
shortcut menu (right mouse button).

1. Move the cursor to the target position using the
arrow keys.

2. Move the mouse to the desired target position.

2. Press the Ctrl+W key combination.

Result: A dotted frame appears and the mouse

Result: The target position appears as a dotted

pointer changes its symbol to
position.

frame with the symbol
valid position.

3. Click the target position.

for a valid

in its center for a

3. Press Enter.

The duplicate operation is also possible across sections between different opened LD or
FBD sections in the same or another Control Expert instance.
652

33003101.29

FBD Editor

NOTE: If the EFB or DFB instances to be duplicated do not exist in the other Control
Expert instance, these instances are copied.

Moving objects
Moving objects:
Using the mouse
1. Select, page 647 the object to be moved.
2. Position the mouse pointer on the selected
object. (on one of the selected objects if several
are selected).
Result: The mouse pointer changes its symbol
to

Using the keyboard
1. Position, page 647 the cursor on the object to be
moved.
2. Press the spacebar.
3. Press the Shift key and keep it pressed.
4. Move the object to the target position using the
arrow keys.

.

3. Click the left mouse button and keep it pressed.
Result: The mouse pointer changes its symbol
to

.

4. Drag the object to the new position and release
the mouse button.
Result: The selected object is moved from its original position to the target position. The object's actual
parameters are moved together with the object. FFBs still have their links and they are adjusted to the new
position of the FFB.
Note: The move operation is also possible across sections between different opened FBD sections.
Note: When objects are moved beyond the visible area of the editor window, automatic scrolling of the window
will not begin until you reach the edge of the window with the mouse pointer, not as soon as the objects are
moved beyond the edge.

33003101.29

653

FBD Editor

Copying objects via drag & drop
Using the mouse
1. Select, page 647 the object to be copied.
2. Position the mouse pointer on the selected object.
Result: The mouse pointer changes its symbol to

.

3. Click the left mouse button and keep it pressed.
4. Press the Ctrl key and keep it pressed.
Result: The mouse pointer changes its symbol to

.

5. Drag the object to the new position.
Note: This is also possible across sections between different opened FBD sections.
6. Release the mouse button.
Result: A copy of the selected object is pasted at the target position. The object's actual parameters (variable/
address) are copied together with the object. A new instance is automatically created for FFBs. Links are only
copied if they (and their partner objects) are selected explicitly.
Pay attention to the Notes, page 689 on copying from FFBs using an execute after reference.

Copying, pasting and adjusting pin variables
Copying variables to the clipboard
Copying variables to the clipboard:
Using the mouse

Using the keyboard

1. Select, page 647 the pin variable to be copied.
2. Use the Edit > Copy menu command.

1. Select, page 647 the pin variable to be copied.
2. Press the Ctrl+C key combination.

or
Use the Copy menu command from the shortcut
menu (right-click).
or
Click the

symbol.

Result: The selected variable is copied to the clipboard.

654

33003101.29

FBD Editor

Pasting variables from the clipboard
Pasting variables from the clipboard:
Using the mouse

Using the keyboard
1. Press the Ctrl+Shift+V key combination.

1. Use the menu command Edit > Paste variable.
or

2. Move the cursor to the target position using the
arrow keys.

Use the menu command Paste variable in the
shortcut menu (right mouse button).

3. Press Enter.

or
Click the

symbol.

2. Left-click the target position.

Adjusting variables font size
You can increase or decrease the size of the font for the FFB pins (inputs and outputs) using
the following buttons on the toolbar

.

NOTE: The text inside the blocks and the instance name cannot be changed.

Inserting Rows and Columns
Rules for Inserting Rows
The following rules apply when inserting rows/columns:
•

The maximum size of 86,400 cells cannot be exceeded.

•

The maximum number of rows is 1440.

•

The maximum number of columns is 360.

•

The size of one inserted row or column is like the ruler size (that is 10 grids).

•

The first row/column selected must not intersect with an object, that has an origin before
this row/column.

•

The same number of rows/columns are inserted as selected in the vertical/horizontal
ruler.

•

The new rows/columns are inserted above/left of the first selected row/column (i.e. all
objects of the selected rows/columns are moved down/right).

33003101.29

655

FBD Editor

•

When rows/columns are inserted within existing links, these links are kept and are
adjusted to the new position of the objects.
NOTE: The section area (number of rows x number of columns) cannot exceed the
maximum size of 86,400 cells, e.g. 240 x 360 or 1,440 x 60. The number of rows and
columns will impact one another, e.g. the number of rows is determined by the internal
calculation 86,400 / number of columns (limited to the lower tenth).

Inserting Rows
Step

Action

1

Select, page 647 the desired number of rows in the vertical ruler (click the row numbers).

2

Use the Insert rows menu command from the shortcut menu of the vertical ruler or the Edit >
Insert rows command.
Result: The number of selected rows is inserted above the first selected row.

Inserting Columns
Step

Action

1

Select, page 647 the desired number of columns in the horizontal ruler (click the column
numbers).

2

Use the Insert columns menu command from the shortcut menu of the horizontal ruler or the
Edit > Insert columns command.
Result: The number of selected columns is inserted in front of the first selected column.

Deleting Rows and Columns
Rules for Deleting Rows
The following rules apply when deleting rows/columns:

656

•

The minimum number of rows (240) respective columns (60) cannot be fallen short.

•

The size of one deleted row or column is like the ruler size (that is 10 grids).

•

The same number of rows/columns are deleted as selected in the vertical/horizontal
ruler.

•

When rows/columns are deleted within existing links, these links are kept and are
adjusted to the new position of the objects.
33003101.29

FBD Editor

•

The objects of the selected rows/columns are deleted and the objects of the following
rows/columns are moved up/left by the respective number of rows/columns.

Deleting Rows
Deleting rows:
Step

Action

1

Select, page 647 the desired number of rows in the vertical ruler (click the row numbers).

2

Use the Delete rows menu command from the shortcut menu of the vertical ruler or the Edit >
Delete rows command.
Result: The selected number of rows is deleted.

Deleting Columns
Deleting columns:
Step

Action

1

Select, page 647 the desired number of columns in the horizontal ruler (click the columns
numbers).

2

Use the Delete Columns menu command from the shortcut menu of the horizontal ruler or the
Edit > Delete Columns command.
Result: The selected number of columns is deleted.

Displaying the properties
Displaying the object properties
You have the following options to display the object properties dialog box:
•

Double-click the object.

•

Select, page 647 the object and use the Edit > Properties... dialog box..

•

Select, page 647 the object and use the Properties...command.from the shortcut
menu.

•

Select, page 647 the object and then press the Alt+Enter key combination.

When the properties dialog box is called without an object being selected, the section
properties dialog box , page 502 is opened.
33003101.29

657

FBD Editor

If several objects are selected, the commands do not work.

View data properties
You have the following options to display the section properties dialog box, page 1194:
•

using the data editor, page 346
1. Selecting one or several lines in a list editor
2. Using the shortcut menu select the Propertiescommand.

•

via the FBD section
1. Selecting one or several element(s) in the FBD section.
2. From the context menu select the command Data properties or press Ctrl +
Enter.

Refining DFBs and subroutines
Introduction
This function makes it possible to "look into" a DFB or subroutine. This makes it possible to
see the internal state of the DFB/subroutine when animation is used, or to make changes to
the logic very quickly.
NOTE: The only limitation occurs when the displayed variable is in an ARRAY with at
least 2 dimensions and when the index is not a constant. In this case an error message
is displayed and the variable value cannot be displayed.

Refining DFBs
Process the following steps to refine DFBs:

658

33003101.29

FBD Editor

Step

Action

1

Select the DFB.

2

You have the following options to refine DFBs:
•

Use the Services > Refine menu command.

•

Use the Refine menu command from the shortcut menu.
or

•

Press the Ctrl+Q key combination.

Result: If the DFB contains only one section, this will be opened automatically.
If the DFB contains several sections, a selection dialog box is opened.
Example:

3

Select the desired DFB section.
Result: The DFB section is opened.
Note: With nested DFBs, several refine processes are possible, but do not open simultaneously
the refine editors or it could lead to an incorrect data display.

Refining subroutines
Process the following steps to refine subroutines:

33003101.29

659

FBD Editor

Step

Action

1

Select the subroutine block, page 701.

2

You have the following options to refine subroutines:
•
•

Use the Services > Refine menu command.
Use the Refine menu command from the shortcut menu.
or

•

Press the Ctrl+Q key combination.

Result: The subroutine is opened.
Note: With nested subroutines several refine processes are possible.

Editing FFBs
Overview
This section describes the various possibilities to edit elementary functions, elementary
function blocks, derived function blocks and procedures in the FBD programming language.

General information about calling an FFB
Introduction
FFB is the generic term for:
•

Elementary Function (EF)

•

Elementary Function Block (EFB)

•

Derived Function Block (DFB)

•

Procedure
(Procedures are an expansion to IEC 61131-3 and must be enabled explicitly in the
Tools > Project Settings dialog box, on the Languages > Common tab by selecting
the Allow procedures checkbox).

FFBs can be placed in any free space.
If an FFB is placed in a space that is already occupied by an object, an error message is
returned.

660

33003101.29

FBD Editor

For more information, refer to chapter Elementary Functions, Elementary Function Blocks,
Derived Function Blocks and Procedures (FFBs) (see EcoStruxure™ Control Expert,
Program Languages and Structure, Reference Manual).

Declaring block instances
Function blocks (elementary and derived) have internal states. If the inputs have the same
values, the value on the output can have another value during the individual executions. For
example, with a counter the value on the output is incremented.
The instance name serves as a unique identification for the function block in a project.
Instances can be declared:
•

By selecting a function block type and its placement in a section.

•

By the declaration of the block instance in the FFB input assistant, page 1191 its
placement in the section.

•

By the declaration of the block instance in the Data editor, page 378.

an FFB call.
FFBs can be called in the following ways:
•

Via the FFB Input Assistant..., page 662 menu command
◦

Use the Edit > FFB Input Assistant... menu command.

◦

Use the menu command FFB Input Assistant... from the shortcut menu.
or

◦
•

Press the Ctrl+I key combination.

Via the data selection, page 666
◦

Use the Edit > Data Selection....

◦

Use the menu command Data Selection... from the shortcut menu.

◦

Press the Ctrl+D key combination.
or

◦
•

Select the

symbol.

Via the Types library browser per drag & drop
◦

Use the Tools > Types Library Manager menu command.
or

◦

33003101.29

Press the Alt+3 key combination.

661

FBD Editor

NOTE: You can customize the FBD toolbar to call directly a maximum of 20 EF, EFB or
DFB via the FBD Favorite Toolbar, page 734.

Calling an FFB with the FFB Input Assistant
Activating the FFB input assistant
You have the following options to activate the FFB input assistant:
•

Use the Edit > FFB Input Assistant... menu command. (no object may be selected).

•

Use the menu command from the shortcut menu (no object may be selected).
or

•

Press the key combination Ctrl+I (no object may be selected).

The active FFB placement mode is indicated by the

cursor symbol.

Selecting an FFB type with the FFB input assistant
Select an FFB type with the FFB input assistant:

662

33003101.29

FBD Editor

Step
1

Action
From the FFB input assistant.... from the shortcut menu (right-click) for the FFB input
assistant, page 662section.
The FFB input assistant, page 1191 is opened.

2

Use one of these options to enter the FFB type with the FFB Type text box:
•

Enter the FFB type in the text box.

•

Select the FFB type from the list of recently used names using the

NOTE: In this case, skip to step 6.
symbol.

NOTE: In this case, skip to step 6.
•
3

Use the ellipses button (...) to open the FFB selection dialog box, page 1182.

Select the library from the Libraries/Families column which contains the desired function
block.
Tip: If you do not know where to find the FFB you are looking for select the Libset, entry to see
a list of all the FFBs available independently of their libraries.

33003101.29

663

FBD Editor

Step
4

Action
Select the desired function block from the Name column.
Example:

664

33003101.29

FBD Editor

Step
5

Action
Confirm the selection with OK.
Result: The dialog box is closed and FFB input assistant is activated.
Example:

6

7

You have the following options to enter the block instance for function blocks in the instance
text box:
•

Accept the default name.

•

Change the default name.

The number of inputs, page 684can be increased with some elementary functions.
Expandable pins can be recognized from the following display:

To add further pins select the last pin in the structure and press Add pin.

33003101.29

665

FBD Editor

Step
8

Action
To assign the current parameter double-click the Entry field cell of the first formal parameter
and enter the parameter to be used.
You have the following options to enter the variables/addresses:
•

You can enter the variable name and confirm using Enter.

•

You can select the variable/address from the list of recently used variables/addresses
using the symbol.
or

•

Using the button ...to open a variable selection dialog box, page 1173.

Assign an actual parameter to all formal parameters of the function block in this way.
9

Confirm the entries using the OK button.
Result: The FFB input assistant is closed and the FFB input mode is activated. The active FFB
placement mode is indicated by the

10

cursor symbol.

To place the FFB , and click the desired location in the FBD section.
or
Use the arrow keys to move the cursor to the target position, and press Enter.
Result: The FFB is inserted and a syntax and semantics check, page 744 is performed.

Calling an FFB via the data selection
Set data selection to active
You have the following options to activate the data exchange:
•

Use the Edit > Data Selection... menu command.

•

Use the menu commandData selection...from the shortcut menu (right-click) for the
section.

•

Press the Ctrl+D key combination.
or

•

Select the

symbol.

NOTE: When executing the commands no object can be selected in the section.
The active FFB placement mode is indicated by the

666

cursor symbol.

33003101.29

FBD Editor

Note
In the Tools > Options dialog box on the Data and Languages tab, if the Automatically
assign a variable to a new graphical object checkbox is selected, then the corresponding
input assistant is automatically opened when an FFB is placed. The procedures explained
here are used when the checkbox is cleared.

Selecting an FFB type via the Data Selection
Process the following steps to select an FFB type via the Data selection:
Step
1

Action
From the Data selection....from the shortcut menu (right-click) for the Data selection, page
666section.
Result:
A data selection box, page 1841 is opened.

2

You have the following options to enter the FFB type:
•

You can now enter the FFB type and confirm using Enteror the

button.

In this case, continue with step 7 of the procedure.
•

You can select the name from the list of recently used names using the FFB type
and confirm using Enteror the button .

symbol

In this case, continue with step 7 of the procedure.

33003101.29

•

You can delete your entry by pressing Escor clicking the

•

Using the button ...you can open the dialog box for FFB selection, page 1178.

button.

667

FBD Editor

Step

Action
Example of a FFB type selection, page 1180 dialog box:

3

Select the Function Types, Function Block Types tab.
Result:
The tab used for selecting an FFB type is opened.

4

668

Select the library and family from the Libraries/Families column which contains the desired
function block.

33003101.29

FBD Editor

Step

Action
Tip: If you do not know where to find the FFB you are looking for select the Libset, entry to see a
list of all the FFBs available independently of their libraries.

5

Select the desired function block from the Name column.
Example:

6

Confirm the selection with OK.
Result: The dialog box is closed and FFB placement mode is activated.

7

To place the FFB , and click the desired location in the FBD section.
or
Use the arrow keys to move the cursor to the target position, and press Enter.
Result: For the selected FFB type, an instance name is automatically generated (only valid for
function blocks), the FFB is inserted and placement mode remains active so that further FFBs
can be inserted. To end insert mode press Esc.
Note: The automatically generated instance names can be changed to improve clarity, see also
Managing of instances of data belonging to the family of function blocks (EF), page 378.

Selecting a block instance
Process the following steps to select a block instance that has already been declared:

33003101.29

669

FBD Editor

Step
1

Action
Activate FFB placement mode.
Result:
A data selection box, page 1841 is opened.

2

Press the button ..., to open the FFB selection dialog, page 1178.

3

Select the Function Blocks tab (if it is not already active).
Result:
The tab used for selecting a block instance is opened and the desired selection of block
instances, page 1179 is displayed.

4

Select the desired block instance from the Name column.

5

Confirm the selection with OK.
Result: The dialog box is closed and FFB placement mode is activated.

6

Click the target position in the FBD section.
or
Use the arrow keys to move the cursor to the target position, and press Enter.
Result: The selected block instance is inserted and the placement mode remains active so that
more block instances can be inserted. To end insert mode press Esc.

670

33003101.29

FBD Editor

Assign actual parameters
Introduction
Inputs and outputs are required to transfer values to or from an FFB. These are called
formal parameters.
Objects are linked to formal parameters; these objects contain the current process states.
They are called actual parameters.
The data type of the actual parameter must match the data type of the input/output (formal
parameter). The only exceptions are generic inputs/outputs whose data type is determined
by the actual parameter. If all actual parameters consist of literals, a suitable data type is
selected for the function block.
Formal and Actual Parameters:

Permitted actual parameters are:
•

Variables
◦

Enter already declared variables, page 672

◦

Enter undeclared variables, page 674

•

Formal parameters of other function blocks, page 676

•

Literals, page 678

•

ST Expression, page 679
ST expressions as formal parameters on FBB inputs are an extension of IEC 61131-3
and must be explicitly enabled via the Tools > Project Settings dialog box, in the
Language extensions tab by selecting the Usage of ST expressions checkbox.

•

Links, page 715 to other FBD objects

33003101.29

671

FBD Editor

NOTE: Please take note of the section Information about Programming (see
EcoStruxure™ Control Expert, Program Languages and Structure, Reference Manual) in
the Reference manual.
You can make actual parameter assignments for
•

each pin individually
or

•

with the function input assistant, page 681 for all pins

Assign declared variables to a pin
Process the following steps to assign undeclared variables to a pin. (See also Creation of
EDT instances, page 388.)

672

33003101.29

FBD Editor

Step
1

Action
Open a data selection box for the desired FFB pin by:
•

double-clicking the pin.

•

selecting the pin and clicking the Edit > Data Selection... menu command.

•

selecting the pin and clicking the Data Selection menu command on the shortcut menu.

•

selecting the pin and pressing the Ctrl+D key combination.
or

•

selecting the pin and clicking the

symbol.

Result:
The data selection box, page 1841 opens.

2

You have the following options to enter variables:
•

You can now enter the variable name and confirm using Enteror the

•

You can select the variable names from the list of recently used names using the
and confirm using Enteror the button.

•

You can delete your entry by pressing Escor clicking the

•

Using the button ... open an Instance selection dialog box and confirm the selected variables
there with OK.

button.
symbol

button.

Example of a instance selection dialog box:

Result: The selected variable is inserted and a syntax and semantics check, page 645 is
performed.

33003101.29

673

FBD Editor

Step

Action
Example:

Assign undeclared variables to a pin
Process the following steps to assign undeclared variables to a pin:
Step
1

Action
Open a data selection box for the desired FFB pin by:
•

double-clicking the pin.

•

selecting the pin and clicking the Edit > Data Selection... menu command.

•

selecting the pin and clicking the Data Selection menu command on the shortcut menu.

•

selecting the pin and pressing the Ctrl+D key combination.
or

•

selecting the pin and clicking the

symbol.

Result:
A data selection box, page 1841 opens.

2

Enter the variable name and confirm using Enteror the

symbol.

Result: The variable declaration dialog box opens.

3

Change the default data type, if desired.
Note: If you wish to declare the variable later, close the dialog box using the
case, the variable name is enabled on the pin, but not declared.

674

symbol. In this

33003101.29

FBD Editor

Step
4

5

Action
If you do want to assign the variable an address and/or comment, use the
an advanced dialog and enter the address and/or comment.

Confirm with Enter or the

symbol for obtaining

symbol.

Result:The variable is declared and enabled on the selected pin.

6

Enter all actual parameters in this way.

Declaring variables on a pin
Process the following steps to declare variables on a pin:
Step
1

Action
Open the variable declaration dialog box for the desired variable by.
•

Select an undeclared variable (red wavy line under the variable name) and the Create
Variable command from the shortcut menu.

•

