Select an undeclared variable (red wavy line under the variable name) and the Shift+Enter
key combination.

Result: The variable declaration dialog box opens.

2

If you do not want to assign an address or comment, confirm using Enter or the

symbol.

Result: The variable is declared and the red wavy line under the variable name disappears.

33003101.29

675

FBD Editor

Step

3

4

Action

If you do want to assign the variable an address and/or comment, use the
an advanced dialog and enter the address and/or comment.

Confirm with Enter or the

symbol for obtaining

symbol.

Result: The variable is declared and the red wavy line under the variable name disappears.

Assigning formal parameters to a pin
Process the following steps to assign formal parameters to a pin:
Step

Action

1

Select the desired FFB pin.

2

Open a data selection box by:
•

double-clicking the pin.

•

selecting the pin and clicking the Edit > Data Selection menu command.

•

selecting the pin and clicking the Data Selection menu command on the shortcut menu.

•

selecting the pin and pressing the Ctrl+D key combination.
or

•

selecting the pin and clicking the

symbol.

Result:

676

33003101.29

FBD Editor

Step

Action
The data selection box, page 1841 opens.

3

4

You have the following options to enter the formal parameter:
•

You can enter the formal parameter name and confirm using Enter or the

•

You can select the formal parameter name from the list of recently used names using the
symbol and confirm using Enteror the button.

•

You can delete your entry by pressing Escor clicking the

•

Using the button ... to open an Instance selection dialog box.

button.

button.

Select the Function Block tab.
Result:
The function block instances are displayed.

5

Expand the display of the inputs, outputs and public variables by clicking their + symbols.
Result:

33003101.29

677

FBD Editor

Step

Action
You can now see all available inputs, outputs and public variables of the function block.

6

Select the desired formal parameter and confirm with OK.

7

Result: The formal parameter selected is inserted and a syntax and semantics check, page 645 is
performed.
Example:

Assigning literals to a pin
Process the following steps to assign literals to a pin:

678

33003101.29

FBD Editor

Step

Action

1

Select the desired FFB pin.

2

Open a data selection box by:
•

double-clicking the pin.

•

selecting the pin and clicking the Edit > Data Selection menu command.

•

selecting the pin and clicking the Data Selection menu command on the shortcut menu.

•

selecting the pin and pressing the Ctrl+D key combination.
or

•

selecting the pin and clicking the

symbol.

Result:
The data selection box, page 1841 opens.

3

Enter the literal (e.g. 0, 1, TRUE, FALSE, 1.0, 3.5, t#2ms) and confirm using the Enterbutton.
Tips:When in the Tools > Project Settings dialog box, on the Language extensions tab, the
Allow leading digits checkbox is cleared, the following simplifications for entering literals are
possible:
•

When assigning TIME literals to a pin of the TIME data type, it suffices to enter the numerical
value and the unit (such as h, m, s). The prefix (t#) is automatically added.

•

When assigning REAL literals to a pin of the REAL data type, for integers it suffices to enter
the numerical value. The decimal marker (t#) is automatically added.

Result: The literal is inserted and a syntax and semantics check, page 645 is performed.
Example:

Assigning ST expressions to a pin
Process the following steps to assign ST expressions to a pin:

33003101.29

679

FBD Editor

Step

Action

1

Make sure that the Usage of ST expressions checkbox is activated in the Tools > Project
Settings dialog box.

2

Select the desired FFB pin.

3

Open a data selection box by:
•

double-clicking the pin.

•

selecting the pin and clicking the Edit > Data Selection menu command.

•

selecting the pin and clicking the Data Selection menu command on the shortcut menu.

•

selecting the pin and pressing the Ctrl+D key combination.
or

•

selecting the pin and clicking the

symbol.

Result:
The data selection box, page 1841 opens.

4

Enter the ST expression (e.g. MUX(1,var1,var2), VarA * VarB, VarA < VarB) and confirm
pressing Enter.
Result: The ST expression selected is inserted and a syntax and semantics check, page 645 is
performed.
Example:

If the variables have already been declared (see also Creation of EDT instances, page 388), the
procedure ends here.
If the variables have not yet been declared, continue with step 5.
5

Declare all variables used, either:
•

using the data editor, page 388
or

•

680

using Create variable in the context menu (possible when only one variable of the ST
statement is undeclared).

33003101.29

FBD Editor

Actual parameter assignment using the function input assistant
Process the following steps to change actual parameter assignment with the function input
assistant:
Step

Action

1

Select the desired FFB.

2

Open the function input assistant, page 1191:
•

The Edit > FFB Input Assistant... menu command.

•

The FFB Input Assistant... menu command from the shortcut menu.
or

•

The Ctrl+I key combination.

Result:
The function input assistant will be opened.

33003101.29

681

FBD Editor

Step
3

Action
Double click the Entry Field cell of the first formal parameter and enter the actual parameter to be
used.
You have the following options to enter the variables/addresses:
•

You can enter the variable name and confirm using Enter.

•

You can select the variable/address from the list of recently used variables/addresses using
the symbol.
or

•

Using the buton ... to open an Instance selection dialog box.

Assign an actual parameter to all formal parameters of the function block in this way.
Example:

4

Confirm the entries using the OK button.
Result: The actual parameter is inserted and a syntax and semantics check, page 645 is
performed.
Example:

682

33003101.29

FBD Editor

Using Public Variables
Introduction
In addition to inputs/outputs, some function blocks also provide public variables.
These variables transfer statistical values (values that are not influenced by the process) to
the function block. They are used for setting parameters for the function block.
The assignment of values to public variables is made via their initial values.
Public variables are read via the instance name of the function block and the names of the
public variables.

Assigning Values to Public Variables
Carry out the following steps to assign a value to a public variable:
Step

Action

1

Place a function block in the section, see also Calling an FFB via the data selection, page 666.

2

Open the data editor, see also Data Editor Access, page 347.

3

Select the Function Block tab.
Result:
The function block instances are displayed.

33003101.29

683

FBD Editor

Step
4

Action
Expand the display of the public variables by clicking the respective + symbols.
Result:
You can now see all available public variables of the function block.

5

Enter the desired value for the public variable in the Value box.

Reading public variables
See Assigning formal parameters to a pin, page 676

Expanding Functions
Introduction
The number of inputs can be increased with some elementary functions.
You find out which functions can be expanded by referring to the descriptions for the
individual functions.
NOTE: Only expand the function by the number of inputs actually required as nonoccupied inputs are assigned a 0 as standard.

684

33003101.29

FBD Editor

Expanding a function
Carry out the following steps to expanding a function:
Step

Action

1

Select the function.

2

Position the mouse pointer on the bottom point to be expanded.

3

Press the left mouse button and drag the function to the required size.
Example:

4

Release the mouse key.
Result: The desired number of inputs/outputs have been added.
Example:

Negating FFB Pins
Introduction
FFB pins (inputs and outputs) of the data type BOOL can be negated.

33003101.29

685

FBD Editor

Negated pins are identified with a circle symbol:

NOTE: Negated pins must be connected with a graphical link or a variable. Open
negated pins are not allowed.

Negating an FFB pin
FFB pins can be negated in the following ways:
•

Select the pin to be negated and execute the menu command Negate Pin in the
shortcut menu (right-click).
or

•

Launch the Inversion tool using
◦

the menu command New > Inversion Tool,

◦

the menu command Inversion Tool in the shortcut menu (right-click)
or

◦

the icon

and click on the pin to be negated.

EN and ENO Show and Hide
Introduction
With all FFBs, one EN input and one ENO output can be configured, see also EN and ENO
(see EcoStruxure™ Control Expert, Program Languages and Structure, Reference Manual)
in the Reference manual.

EN and ENO show or hide
To show or hide EN and ENO, carry out the following steps:

686

33003101.29

FBD Editor

Step

Action

1

Select the FFB.

2

Open the properties dialog box, page 657 for the FFB.

3

Check the FFB Properties check box Show EN/ENO to show EN/ENO, or uncheck it to hide EN/
ENO.
Note: If EN or ENO is occupied by an actual parameter or connected with a link, EN/ENO cannot be
hidden.

Modifying the execution order
Introduction
The execution order is determined by the position of the FFBs in the section (executed from
left to right and from top to bottom) and is displayed with execution numbers. If the FFBs are
connected to a network using graphical links, the execution order is determined by the
signal flow, see also section Execution order (see EcoStruxure™ Control Expert, Program
Languages and Structure, Reference Manual) in the Reference manual.
You can already influence the execution order when creating the program.
•

The use of links in place of actual parameters (see EcoStruxure™ Control Expert,
Program Languages and Structure, Reference Manual)

•

The position of networks (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual)

In some cases it might be necessary to explicitly modify the execution order.
By using Execute After in an FFB properties dialog the execution order of two FFBs can be
defined.
FFBs whose execution order has been explicitly modified receive the instance name /
function number of the previously executed FFB as an additional entry in front of the
execution number.

Modifying the execution order
In the example, the execution order of FFB 1.4 and FFB 1.5 has to be switched. Process the
following steps to modify the execution order using an FFB properties dialog box.

33003101.29

687

FBD Editor

Step
1

Action
Select the FFB to be executed second.
Example:

2

Open the properties dialog box, page 657 for the FFB.

3

In the Execute After list box, select the function number / instance name of the FFB to be
executed before the selected FFB.
Example:

Result:The execution sequence of both FFBs are exchanged. To indicate that the execution
order was changed, the execution number is shown in a black field.
Example:

688

33003101.29

FBD Editor

Step

Action

Note:Only one reference of an instance is allowed, e.g. the instance ".6" may only be referenced
once.

Notes
When using Execute after please note the following:
•

If an FFB that is referenced by another FFB is deleted, the execution order attribute of
the referencing FFB is reset.
Example:
1. FBI_1 has an "Execute After" reference to FBI_2.

2. FBI_2 is deleted.

3. For FBI_1 the attribute for determining the execution sequence is deleted.

33003101.29

689

FBD Editor

•

If an FFB deletion operation carried out on a referenced FFB is undone usingUndo it is
reset to its former state.
Example:
1. FBI_1 has an "Execute After" reference to FBI_2.

2. FBI_2 is deleted.

3. For FBI_1 the attribute for determining the execution sequence is deleted.

4. Execute from Edit > Undo.
5. FBI_2 is inserted again and FBI_1 and FBI_2 has an "Execute After" reference.

690

33003101.29

FBD Editor

•

If an FFB that has an "Execute After" reference pointing to another FFB is copied, the
attribute which defines the execution order attribute of the FFB is reset during insertion.
Example:
1. FBI_1 has an "Execute After" reference to FBI_2.

2. FBI_1 is copied and the copy (FBI_3) inserted in the section.
3. For FBI_3 the attribute for determining the execution sequence is deleted.

Replacing an FFB
Access
This is only available in FBD sections.
You have the following options to access the Replace FFB feature:
•

Select the Edit > Replace FFB menu command.

•

Select the Replace FFB command in the context menu (right-click on one or more
FFBs in the section).

Replace FFB
Selecting the Replace FFB feature opens the FBD-Editor: FFB Type Selection dialog box.

33003101.29

691

FBD Editor

For more information about this dialog box see FFB Selection Dialog box, page 1178.
Select the desired type and confirm with OK. The FFBs selected in the FBD section are
replaced with the new type.
Links and variables connected will be retained if possible (if a pin on the same position of the
new type exists).

Type Changing
There are different cases of type changing:
Type Changing

Description

EF -> EF

changes the type for the existing EF only

EF -> FB

creates a new instance of the FB type

FB -> EF

creates the new EF template,
does not delete the old FB instance in the Data Editor (even if it is the only
instance)

FB -> FB

creates the new FB instance,
does not delete the old FB instance in the Data Editor (even if it is the only
instance)

692

33003101.29

FBD Editor

Undo/Redo
Replace FFB supports Undo/Redo, which means that the original state will be recreated on
Undo (of course without deleting the new FFBs from Data Editor) and the state after
replacement on Redo.

Online Mode
Replace FFB is supported in online mode.

Properties dialog box for elementary functions,
procedures and sub-routine blocks.
Calling the properties dialog box
see Displaying the properties, page 657

Structure of the properties dialog box
The properties dialog box consists of two tabs:
•

FFB Properties
General information about functions/procedures/sub-routine calls is displayed in this tab
and you can change their order of execution.

•

Comment
You can enter a comment about the functions/procedures/sub-routine calls in this tab.

33003101.29

693

FBD Editor

FFB Properties tab
Representation of the FFB Properties tab:

Elements of the FFB Properties tab:
Element

Description

Function number

Specifies the name of the function number and the current execution order. This
name cannot be modified.

Execute After

You can define the FFB execution order in this list. Select the FFB from this list after
which the current FFB should be executed, see also Modifying the execution order,
page 687.

Show EN/ENO

When you activate this checkbox the pins EN/ENO are displayed.
When you uncheck this checkbox the pins EN/ENO are no longer displayed.
Note: If EN or ENO is occupied by an actual parameter or connected with a link, the
pins EN/ENO cannot be hidden.

Input

Displays the formal parameters, the data types and the actual parameter of the
inputs.
If the input is not yet linked, the entry N.L. appears(not linked).

Output

Displays the formal parameters, the data types and the actual parameter of the
outputs.
If the output is not yet linked, the entry N.L. appears(not linked).

694

OK

Use this button to accept all entries and close the dialog box.

Apply

Use this button to accept all entries without closing the properties dialog box.

33003101.29

FBD Editor

Comment tab
Representation of theComment:

Elements of the Comment tab:
Element

Description

Text box

Enter a comment about the FFB.
This comment is displayed in the tooltip when the cursor is placed over the function/
procedure.

OK

Use this button to accept all entries and close the dialog box.

Apply

Use this button to accept all entries without closing the properties dialog box.

Properties dialog box for elementary and derived
function blocks (FBs)
Calling the properties dialog box
see Displaying the properties, page 657

Structure of the properties dialog box
The properties dialog box consists of two tabs:

33003101.29

695

FBD Editor

•

FFB Properties
General information about FBs is displayed in this tab and you can change their
execution order.

•

Comment
A comment about the FB can be entered in this tab.

FFB Properties tab
Representation of the FFB Properties tab:

Elements of the FFB Properties tab:
Element

Description

Instance Name

Specifies the name of the block instance. You can change this name in the data
editor, see also Managing of instances of data belonging to the family of function
blocks (EF), page 378.

Execute After

You can define the FFB execution order in this list. Select the FFB from this list after
which the current FFB should be executed, see also Modifying the execution order,
page 687.

Show EN/ENO

When you activate this checkbox the pins EN/ENO are displayed.
When you uncheck this checkbox the pins EN/ENO are no longer displayed.
Note: If EN or ENO is occupied by an actual parameter or connected with a link, the
pins EN/ENO cannot be hidden.

Input

696

Displays the formal parameters, the data types and the actual parameter of the FB
inputs.

33003101.29

FBD Editor

Element

Description
If the input is not yet linked, the entry N.L. appears(not linked).

Output

Displays the formal parameters, the data types and the actual parameter of the FB
outputs.
If the output is not yet linked, the entry N.L. appears(not linked).

OK

Use this button to accept all entries and close the dialog box.

Apply

Use this button to accept all entries without closing the properties dialog box.

Comment tab
Representation of the tab Comment:

Elements of the Comment tab:
Element

Description

Version:

Specifies version of the FB code.

Text box

Enter a comment about the FB.
This comment is displayed in the tooltip when the cursor is placed over the FB.

OK

Use this button to accept all entries and close the dialog box.

Apply

Use this button to accept all entries without closing the properties dialog box.

33003101.29

697

FBD Editor

Returning from a Subroutine or DFB
Overview
This section describes how to return from a subroutine or DFB to the FBD programming
language.

Returning from a Subroutine or DFB
Introduction
Every subroutine and every DFB (derived function block) is exited after being processed, i.e.
you return to the main program called.
If the subroutine/DFB is left prematurely, the return to the main program can be forced by the
return object.
If the status of the left link is 1, a return from the subroutine or DFB to the main program is
performed.
Return objects can only be used in subroutines or DFBs. They cannot be used in main
programs.
To generate a conditional return, a return object is linked to a Boolean FFB output.

Selecting the return object
You have the following options to select return objects:
•

Use the Edit > New > Return menu command.
or

•

Choose the

symbol.

The active placement mode for return objects is indicated by the

cursor symbol.

Note
In the Tools > Options dialog box, in the Data and Languages tab, if the Automatically
affect a variable on a new graphical object check box is activated, its properties dialog

698

33003101.29

FBD Editor

box is automatically opened when an object is placed. The procedure explained here is valid
for deactivated check boxes.

Executing a return
Process the following steps to execute a return:
Step

Action

1

Create a subroutine, page 516 or a DFB, page 1248 in the FBD programming language.

2

Create the logic for the subroutine/DFB.

3

Create the logic for return.
Example:

4

Select the return object.

5

Click the target position in the FBD section.
or
Use the arrow keys to move the cursor to the target position, and press Enter.
Result:The return object is inserted.
Example:

6

Create a connection between the return logic and return object using a graphical link, page 716.
Example:

33003101.29

699

FBD Editor

Return object properties dialog box
Calling the properties dialog box
see Displaying the properties, page 657

Structure of the properties dialog box
Representation of the properties dialog box:

Elements of the properties dialog box:
Element

Description

Text box

Enter a comment about the return object.

OK

Use this command button to accept all entries and close the dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

Calling a Subroutine
Overview
This section describes how to call a subroutine in the FBD programming language.

700

33003101.29

FBD Editor

Calling a subroutine
Introduction
In FBD, subroutines are called using a special subroutine block, see also section Subroutine
call (see EcoStruxure™ Control Expert, Program Languages and Structure, Reference
Manual) in the Reference manual.
The subroutine to be called must be located in the same task as the FBD section calling.
For an unconditional subroutine call, page 702, EN and ENO of the subroutine block are
hidden, page 686 or the input EN is assigned the value 1.
For a conditional subroutine call, page 703, EN and ENO of the subroutine block are shown,
page 686 and the input EN is linked with a Boolean FFB output.
For a parallel call of several subroutines, page 704, EN and ENO of the subroutine blocks are
shown, page 686 and the output ENO is connected to the EN input of the next subroutine
block.
Subroutine calls are expansions to IEC 61131-3 and must be explicitly enabled via the Tools
> Project Settings dialog box, in the Language extensions tab by activating the Allow
subroutines check box.

Activating the placement mode for subroutine blocks
You have the following options to activate the placement mode for subroutine blocks:
•

Use the Edit > New > Subroutine menu command.

•

Use the Subroutine menu command from the shortcut menu.
or

•

Select the

symbol.

The active placement mode for subroutine blocks is indicated by the

cursor symbol.

Note
In the Tools > Options dialog box, in the Data and Languages tab, if the Automatically
affect a variable on a new graphical object check box is activated, its properties dialog
box is automatically opened when an object is placed. The procedures explained here are
used when the check box is cleared.

33003101.29

701

FBD Editor

Placing subroutine blocks:
Placing subroutine blocks:
Step

Action

1

Activate the placement mode for subroutine blocks, see also Activating the placement mode for
subroutine blocks, page 701.

2

Click the target cell in the FBD section.
or
Use the arrow keys to move the cursor to the target position, and press Enter.
Result: The selected subroutine block is inserted and the selection mode is active again.

3

•

Placing other subroutine blocks:
Click the target cell in the FBD section.
or
Use the arrow keys to move the cursor to the target position, and press Enter.

•

To return to selection mode:
Press the Esc key.

•

To insert other objects:
Select the object you wish to insert.

Unconditional subroutine call
Unconditional subroutine call:
Step

Action

1

Place a subroutine block in the section, see also Placing subroutine blocks:, page 702.

2

Place the mouse pointer on the subroutine block.
Result: The mouse pointer changes its symbol to

3

.

Double-click the EN input of the subroutine block.
Result: A data selection box is opened.

4

702

Enter 1 or TRUE for the unconditional subroutine call.

33003101.29

FBD Editor

Step

Action
Example:

5

Double-click the SR_NAME input of the subroutine block.
Result: A selection dialog box for selecting the subroutine to be called is opened.
Example:

6

Enter the name of the subroutine, or click the
from the list. Confirm the entry with Enter.

symbol and select the subroutine to be called

Result: The subroutine call is inserted into the section and a syntax and semantics check, page
744 is performed.
Example:

If the subroutine has already been created (see also Create a Sub-Program Section (SR), page
516), the procedure ends here.
If the subroutine has not yet been created, continue with step 7.
7

Create the subroutine, see alsoCreate a Sub-Program Section (SR), page 516.

Conditional subroutine call
Conditional subroutine call:

33003101.29

703

FBD Editor

Step

Action

1

Execute the Unconditional subroutine call, page 702 procedure, but do not assign a value to the
EN input.

2

Create a Boolean logic for the subroutine call.

3

Connect the logic’s Boolean output to the EN input of the subroutine block.
Example:

Note: To execute the conditional subroutine call you can also allocate any Boolean variable to
the EN input.
Example:

Parallel call of several subroutines
Calling several subroutines:
Step

Action

1

Execute the Unconditional subroutine call, page 702 procedure for all subroutines to be called in
parallel.

2

Connect the ENO outputs and the EN inputs of the subroutine block.
Example:

3

704

Possibly create a Boolean logic for the first subroutine block.

33003101.29

FBD Editor

Jumps within the Current Section
Overview
This section describes jumps within the current FBD section.

Jump within the current section
Introduction
Jump objects execute jumps to a jump target, page 710 within the current section.
When the status of the left link is 1, a jump is made to a label (in the current section).
To generate a conditional jump, a jump object is linked to a Boolean FFB output.
To generate an unconditional jump, the jump object is assigned the value 1 using the AND
function for example.

Selecting the jump object
You have the following options to select jump objects:
•

Use the Edit > New > Jump menu command.
or

•

Choose the

symbol.

The active placement mode for jump objects is indicated by the

cursor symbol.

Note
In the Tools > Options dialog box, in the Data and Languages tab, if the Automatically
affect a variable on a new graphical object check box is activated, its properties dialog
box is automatically opened when an object is placed. The procedure explained here is valid
for deactivated check boxes.

Executing a jump
Process the following steps to execute a jump:
33003101.29

705

FBD Editor

Step
1

Action
Create the logic for the jump.
Example: Logic for conditional jump:

Example: Logic for unconditional jump:

2

Select the jump object.

3

Click the target position in the FBD section.
or
Use the arrow keys to move the cursor to the target position, and press Enter.
Result:The jump object is inserted.
Example: Logic for conditional jump:

Example: Logic for unconditional jump:

4

706

Create a link between the jump logic and jump object using a graphical link, page 716.

33003101.29

FBD Editor

Step

Action
Example: Logic for conditional return:

Example: Logic for unconditional return:

5

To enter the jump target, open the properties dialog box, page 657 of the jump object.
Result: The properties dialog box for the jump object is opened, see also Jump object properties
dialog box, page 708.

33003101.29

707

FBD Editor

Step
6

Action
You have the following options to enter the jump target:
•

You can now enter the name of the jump target and confirm using Enter.
or

•

You can select the name of the jump target from the list of available jump targets using the
symbol and confirm using Enter.

Result: The jump target is inserted and a syntax and semantics check, page 645 is performed.
Example of a conditional jump:

Example of an unconditional jump:

If the jump target has already been defined (see also Jump target, page 710), the procedure
ends here.
If the jump target has not yet been declared, continue with step 7.
7

Specify the jump target, see also Jump target, page 710.

Jump object properties dialog box
Calling the properties dialog box
see Displaying the properties, page 657

Structure of the properties dialog box
The properties dialog box consists of two tabs:

708

33003101.29

FBD Editor

•

General
You can enter the jump target of the jump, page 705 in this tab.

•

Comment
A comment about the jump object can be entered in this tab.

General tab
Representation of the General tab:

Elements of the General tab:
Element

Description

Jump Label

Enter the jump target in this text box, see also Definitions of Jump Labels, page 710.

OK

Use this command button to accept all entries and close the dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

33003101.29

709

FBD Editor

Comment tab
Representation of the Comment tab:

Elements of the Comment tab:
Element

Description

Text box

Enter a comment about the jump object.

OK

Use this command button to accept all entries and close the dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

Definition of the Jump Target (Jump Labels)
Overview
This section describes how to define jump targets in the FBD programming language.

Definitions of Jump Labels
Introduction
Jump labels create a jump target for jumps, page 705 within the current section.
Jump labels are represented as text with a colon at the end.
710

33003101.29

FBD Editor

The text is limited to 32 characters and must be unique across the entire section. The text
must conform to general naming conventions.
Jump labels can only be placed between the first two grid points on the left edge of the
section.
NOTE: Jump labels may not "dissect" networks, i.e. an assumed line from the jump label
to the right edge of the section may not be crossed by any object. This also applies to
the connections.
To find a specific jump label use the Go to dialog box.

Selecting the jump label
You have the following options to select jump labels:
•

Use the Edit > New > Jump Label menu command.
or

•

Choose the

symbol.

The active placement mode for jump labels is indicated by the

cursor symbol.

Note
In the Tools > Options dialog box, in the Data and Languages tab, if the Automatically
affect a variable on a new graphical object checkbox is activated, its properties dialog
box is automatically opened when an object is placed. The procedure explained here is valid
for deactivated checkboxes.

Placing a jump label
Placing a jump label:

33003101.29

711

FBD Editor

Step

Action

1

Select the jump label.

2

Click with the mouse on the target position between the first two grid points on the left edge of the
FBD section.
or
Use the arrow keys to move the cursor to the target positions between the first two grid points on
the left edge of the FBD section, and press Enter.
Result: The jump label is inserted and the selection mode is active again.
Example:

3

To insert further jump objects:
•

Click the target cell in the FBD section.
or
Use the arrow keys to move the cursor to the target position, and press Enter.

•

To return to selection mode:
Press the Esc key.

•

To insert other objects:
Select the object you wish to insert.

Definition of the Name
Definition of the Name:
Step
1

Action
To enter the name, open the properties dialog box, page 657 for the jump label.
Result: The jump label properties dialog box is opened, see also Jump label objects properties
dialog box, page 713.

2

You have the following options to enter the name of the jump label:
•

You can now enter the name and confirm using Enter.
or

•

You can select the name of the jump from the list of available jumps using the
and confirm using Enter.

symbol

Result: The name is inserted and a syntax and semantics check, page 645 is performed.
Example:

712

33003101.29

FBD Editor

Jump label objects properties dialog box
Calling the properties dialog box
see Displaying the properties, page 657

Structure of the properties dialog box
The properties dialog box consists of two tabs:
•

General
You can enter the name of the jump label, page 711 in this tab.

•

Comment
A comment about the jump label can be entered in this tab.

General tab
Representation of the General tab:

Elements of the General tab:

33003101.29

713

FBD Editor

Element

Description

Jump Label

You can enter the name of the jump label in this list box.
The text is limited to 32 characters and must be unique across the entire section.
The text must conform to general naming conventions.

OK

Use this command button to accept all entries and close the dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

Comment tab
Representation of the Comment tab:

Elements of the Comment tab:

714

Element

Description

Text box

Enter a comment about the jump label object.

OK

Use this command button to accept all entries and close the dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

33003101.29

FBD Editor

Editing Links
Overview
Editing links in the FBD programming language.

Links
Introduction
Links are vertical and horizontal connections between FFBs.
Attention should be paid to the following programming information:
•

Links can be used for every data type.

•

The data types of the inputs/outputs to be linked must be the same.

•

Several links can be connected with one FFB output. However, only one may have an
FFB output.

•

Only inputs and outputs can be linked together. A link between several outputs cannot
be made. This means that OR links are not possible using links in FBD. An OR function
should always be used.

•

An overlap of links with other objects is permitted.

•

No loop can be configured with links because in this case the execution sequence in the
section cannot be clearly determined. Loops must be terminated with actual parameters
(see Terminating loops (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual)).

•

To avoid links crossing each other, links can also be represented in the form of
connectors, page 618.
NOTE: A detailed description about Links (see EcoStruxure™ Control Expert, Program
Languages and Structure, Reference Manual) can be found in the Reference manual.

Selecting links
You have the following options to activate the placement mode:
•

Use the Edit > New > Link menu command.

•

Press the F6 key.
or

33003101.29

715

FBD Editor

•

Select the

The

and

symbol.

cursor symbols indicate which mode is active.

Representation
The link points are identified by a filled-in circle.

Crossed links are indicated by a "broken" link.

Placing a Link
Placing a link using the mouse
Carry out the following steps to place a link using the mouse:

716

33003101.29

FBD Editor

Step

Action

1

Activate the placement mode for links, see also Links, page 715.

2

Place the mouse pointer on the start point of the link.
Note: The correct position is shown by the mouse pointer symbol.
Example:

33003101.29

717

FBD Editor

Step
3

Action
Click the left mouse button on the start point and drag mouse pointer to the target point of the link.
Example:

Tips:

4

•

By clicking between the start point and target position you can place intermediate points; for
example, to avoid crossing other objects.

•

You can leave this mode at any time by pressing Esc.

Click on the target position with the left mouse button.
Result: The link is inserted. When the cursor is placed over a link, the Quickinfo (Tooltip) shows the
source and destination of the link.
Example:

See also Editing Links, page 721

NOTE: You can also place a link using the mouse in select mode, page 716.

718

33003101.29

FBD Editor

Placing a link using the keyboard
Carry out the following steps to place a link using the keyboard:
Step

Action

1

Activate the placement mode for links by using:, see also Links, page 715.

2

Use the cursor keys to move the cursor to the start point of the link, and press Enter.
Note: The correct position is shown by the cursor symbol.
Example:

33003101.29

719

FBD Editor

Step
3

Action
Use the cursor keys to move the cursor to the target position of the link.
Example:

Tips:

4

•

By pressing the Enter key between the start point and target position you can place intermediate
points; for example, to avoid crossing other objects.

•

You can leave this mode at any time by pressing Esc.

Press Enter.
Result: The link is inserted. When the cursor is placed over a link, the Quickinfo (Tooltip) shows the
source and destination of the link.
Example:

See also Editing Links, page 721

720

33003101.29

FBD Editor

Placing a link using the mouse in select mode
Carry out the following steps to place a link using the mouse in select mode:
Step
1

Action
Activate the select mode by using:
•

the Edit > Select Mode

•

the

symbol,

or
•
2

the Esc key

Place the mouse pointer on the start point of the link.
Note: The correct position is shown by the mouse pointer symbol.
Click the left mouse button change the mode from select mode to placement mode.

3

Keeping the left mouse button pressed on the start point, drag mouse pointer to the target point of the
link.
Example:

Result: The link is inserted.

Editing Links
Editing links
Links consist of one or more segments connected to one another.
When cutting, page 650, deleting, page 650, copying, page 650 and moving, page 653 links,
the action is executed for the entire link.
33003101.29

721

FBD Editor

If a link is selected, the target points are displayed at their beginnings, ends and at every
direction change

Modifying connections
Modifying connections:

722

33003101.29

FBD Editor

Step
1

Action
Select the link and place the mouse pointer on the connection to be modified.
Example:

2

Left-click the connection to be modified and drag the mouse pointer to the new connection.
Example:

3

Left-click the new target position.
Result: The link route is modified.
Example:

33003101.29

723

FBD Editor

Step

Action

Creating sizing handles
The creation of angles in links can only be made using sizing handles. If no sizing handles
are available they can be created. Process the following steps to create sizing handles in
links:

724

33003101.29

FBD Editor

Step

Action

1

Select the link.

2

Press the Ctrl key and place the mouse pointer at the target position.
Note: The correct position is shown by the mouse pointer symbol.
Example:

3

Left-click the target position.
Result:
The sizing handle is created.

Moving links vertically/horizontally
Process the following procedures to move a link segment vertically or horizontally:

33003101.29

725

FBD Editor

Step

Action

1

Select the link.

2

Place the mouse pointer on the item to be moved.
Note: The correct position is shown by the mouse pointer symbol.
Example:

3

Click the left mouse button and drag the segment to the target position.

4

Release the mouse button.
Result:
The change is made.

Creating angles in FFB links
Process the following steps to create angles in links:

726

33003101.29

FBD Editor

Step

Action

1

Select the link.

2

Place the mouse pointer on a source position.
Note: The correct position is shown by the mouse pointer symbol.
Example:

3

Click the left mouse button and drag the source point to the target position.

4

Release the mouse button.
Result:
The change is made.

Determining the optimum connection route
Determining the optimum link route:

33003101.29

727

FBD Editor

Step
1

Action
Select the link.
Example:

2

Use the Edit > Link > Route menu command.
or
Use the Route menu command from the shortcut menu.
Result: The current link route is changed to the optimum route.
Example:

728

33003101.29

FBD Editor

Entering Comments
Overview
This section describes how to enter comments in the FBD programming language.

Entering Comments
Introduction
You can put comments in an FBD section in the form of text objects.
Text objects can overlap other objects.
The size of the object, depending on the size of the text, can be extended vertically and
horizontally to fill additional cells.
The same rules apply for entering text and navigating within text objects as for editing ASCII
text in standard text editors. (To create a line break in text objects, click Ctrl+Enter.)
NOTE: For every change to a comment (for example, a change to the text or the size of
the comment object), re-generate the applicable section (Generation > Generate
project).

Display or Hide Comments
Use the

button in the toolbar to show or hide the comments.

The background color of the button in blue indicates that the comments are hidden.
NOTE: To select or place text objects, verify that the
activated.

button in the toolbar is not

Select at Text Object
Use one of these options to select text objects:
•

Use the Edit > New > Comment menu command.

•

Use the Comment menu command from the shortcut menu.

•

Press the F8 key.

33003101.29

729

FBD Editor

•

Select the

symbol.

The active placement mode for text objects is indicated by the

cursor symbol.

Place Text Objects
Step

Action

1

Select the text object.

2

Click the target position in the FBD section or use the arrow keys of your keyboard to move the
cursor to the target position, and press Enter.
Result: The selected text object is inserted and the selection mode is active again.
Example:

3

Enter a comment.

4

To confirm the entered text, click outside the text object or press the Enter key.

Add Color to Comments
Modify the color of individual comment objects in an FBD section:
Step

Action

1

Right-click the comment object and select Color... to open the Colors palette.

2

Select a color in the grid.

3

Click OK to close the Color palette and apply the selected color to the object.

Online functions
Overview
This section describes the online functions of the FBD programming language.
730

33003101.29

FBD Editor

Online functions
Online functions
The description of online functions is found in Debugging in Function Block Diagram (FBD)
Language, page 1421.

FBD Reference Data Type
Reference Data Type in FBD
Introduction
References to variables can be assigned in FBD application programs.
A reference can be de-referenced in FBD application programs.
For more information, refer to Reference Data Type (see EcoStruxure™ Control Expert,
Program Languages and Structure, Reference Manual).
FBD Examples using the Reference Data Type:

33003101.29

731

FBD Editor

The EF, REF, takes a variable as an input parameter (type ANY) and provides its address as
output parameter (type REF_ANY).
The EF, MOVE, can assign a reference to a variable to another reference. If the input
parameter is (REF(MyVariable)), MOVE has the same effect as the REF EF.
The EF, TON, takes ptrToMyBool^ as an input parameter to dereference the reference
ptrToMyBool.

Export/Import
Overview
This section describes the Import/Export functions of the FBD programming language.

Export/Import FBD Sections
Export/Import
The description for exporting/importing sections is found in the chapter Import / Export, page
1677.

Customize FBD Editor
Overview
This section describes how to customize the toolbar and colors of the FBD editor.

Customize FBD Editor Colors
Overview
To customize FBD editor colors, open the Tools > Colors Settings... dialog box.
The Color Settings dialog box allows to:
732

33003101.29

FBD Editor

•

Modify the color of the selected item in the list.

•

Reset the colors with initial values.

•

Import an *.ini file that defines the colors associated to the FBD editor.

•

Export the definition colors associated to the FBD editor.

Color Setting File
Depending on the operating system of the PC, the color setting file FBDColors.ini is located
in one of the following folders:
•

c:\Program Files\Schneider Electric\Control Expert ••.•\

•

c:\Program Files (x86)\Schneider Electric\Control Expert ••.•\

For more detail on destination folder when Control Expert is installed, refer to the
EcoStruxure™ Control Expert, Installation Manual.
NOTE: Make a copy of this file before modifying it.

Description
This table describes the default color values for each parameter in the FBDColors.ini file:
Parameter

Default value (R,
G, B)

Description

BkAnimation

192,192,192

Editor background color when animation is ON and you are
connected in programming mode.

StatementError

255,0,0

Element in error is underlined with this color.

InspectBk

0,255,255

Inspect window background color

InspectText

0,0,0

Inspect window text color

InspectBkMin

255,255,0

Inspect window background color when the value is less than
the minimum value defined in the inspect window settings.

InspectBkMax

255,0,255

Inspect window background color when the value is greater
than the maximum value defined in the inspect window
settings.

BkAnimMonitoring

255,211,211

Editor background color when animation is ON and you are
connected in monitoring mode.

AnalyzeError

0,0,255

Drawing color when an element generates an analyze error.

GraphAnimBoolTrue

0,150,0

Color of true BOOL in animation mode.

GraphAnimBoolFalse

255,0,0

Color of false BOOL in animation mode.

33003101.29

733

FBD Editor

Parameter

Default value (R,
G, B)

Description

BkComment

255,255,204

Background color of comment area

BkCommentEdit

225,225,225

Background color of comment area when you are editing it.

BkAnimNumeric

255,255,0

Background color of numeric variables

BlockBreakpoint

128,0,0

Bullet color in the element where the breakpoint is set.

BlockCurrentStep

255,255,0

Color of the current element in debug mode

AnchorLink

128,0,0

Color of anchor link

Background

255,255,255

Editor background color.

FBDFgExpression

0,0,0

Color for FBD text

FBDBgExpression

255,255,255

Background color for FBD text

FBD Favorite Bar
Overview
In the current FBD editor toolbar, the
button allows to manage the toolbar FBD
Favorite Bar which can contain a maximum of 20 EF, EFB or DFB for direct call.

Showing and Hiding the Toolbar
You have two options to show the toolbar FBD Favorite Bar (to open it):
•

Right-click in the common toolbar and select the toolbar from the shortcut menu.

•

Open the Tools > Customize dialog box and select the toolbar,

You have three options to hide the toolbar FBD Favorite Bar (to close it):

734

•

Right-click in the common toolbar and deselect the toolbar from the shortcut menu,

•

Open the Tools > Customize dialog box and deselect the toolbar,

•

With the close symbol ( x ) if the toolbar is non-anchored in the current FBD editor
toolbar.

33003101.29

FBD Editor

Managing the Toolbar
To manage the toolbar FBD Favorite Bar, opens the Add/Delete Favorite dialog box by
clicking the

button.

The Add/Delete Favorite dialog box allows to:
•

Add component via the FFB Type Selection dialog box.

•

Delete component.

•

Import an *.ini file that define the components for the FBD Favorite Bar.

•

Export the components of the FBD Favorite Bar.
NOTE: The components of the toolbar FBD Favorite Bar are saved in the Favorite.
ini file.
For example with Control Expert 14.0, the Favorite.ini file is located in C:
\ProgramData\Schneider Electric\Control Expert\14.0\Favorite\
folder.

33003101.29

735

736

33003101.29

LD Editor

LD Editor
What’s in This Chapter
Creating a program with LD programming language ................. 737
Editing Contacts .................................................................... 767
Editing Coils .......................................................................... 775
Editing compare blocks .......................................................... 786
Editing operation blocks ......................................................... 792
Editing FFBs.......................................................................... 798
Returning from a Subroutine or DFB........................................ 832
Jumps within the Current Section ............................................ 835
Definition of the Jump Target (Jump Labels)............................. 840
Editing Links.......................................................................... 845
Entering Comments ............................................................... 872
Online functions..................................................................... 874
LD Reference Data Type ........................................................ 874
Export/Import......................................................................... 875
Customize LD Editor .............................................................. 876

Overview
This chapter describes the menus and dialog boxes of the LD editor.
For a description of the syntax for the LD programming language, please refer to Ladder
Diagram LD (see EcoStruxure™ Control Expert, Program Languages and Structure,
Reference Manual).

Creating a program with LD programming
language
Overview
This section describes the basics for creating a program in the LD programming language.

33003101.29

737

LD Editor

Structure of an LD program (ladder diagram)
Introduction
The structure of an LD program corresponds to a rung for relay switching.
The left power rail is located on the left side of the LD editor. This left power rail corresponds
to the phase (L conductor) of a rung. With LD programming, in the same way as in a rung,
only the LD objects which are linked to a power supply, that is to say connected with the left
power rail, are "processed". The right power rail corresponds to the neutral conductor.
All contacts and FFB inputs must be directly or indirectly connected with the left power rail
and all coils and FFB outputs must be directly or indirectly connected with the right power
rail to allow current flow.
A group of connected objects that are not connected to other objects (except for the power
rails), is called a network or rung.

Properties of an LD program
Properties of an LD program:
•

An LD section contains 11-63 columns and 17-3998 lines.
The default number of columns for a new section is set via the Tools > Project
Settings dialog box, in the Editors tab in the Number of columns text box.
The number of columns can be increased, page 766 or reduced, page 767 during the
creation of section contents.
The number of lines can be increased, page 765 or reduced, page 765 during the
creation of section contents.

738

•

The width of the cells can be managed, page 767 from one to three standard cell
widths.

•

LD programs are cell oriented, i.e. only one object can be placed in each cell.

•

The processing sequence of the individual objects in an LD program is determined by
the data flow within the section. Networks connected to the left power rail are processed
from top to bottom (connection to the left power rail). Separate networks within the
section are processed in the order in which they are placed (top to bottom). Refer also
to section Execution order and signal flow (see EcoStruxure™ Control Expert, Program
Languages and Structure, Reference Manual)).

•

A syntax and semantics check, page 744 is performed immediately after the statement
is entered. The result of this check is displayed in colored text and objects.

•

Syntactically or semantically incorrect sections can be saved.

33003101.29

LD Editor

LD program objects
The objects of the LD programming language help to divide a section into a number of:
•

Contacts, page 767,

•

Coils, page 775,

•

EFs and EFBs, page 798 (Elementary Functions and Elementary Function Blocks),

•

DFBs, page 798 (derived function blocks)

•

Procedures, page 798

•

operate blocks, page 792,

•

compare blocks, page 786,

•

jumps, page 835 within the section and

•

subroutine calls, page 782

These objects can be linked with each other through:
•

Links, page 845 or

•

actual parameters, page 810 (only FFBs).

Comments for the logic of the program can be added using text objects, page 872.

Edit and view functions
Edit and view functions of the LD editor:
•

Selecting objects, page 752

•

Deleting objects, page 755

•

Cutting, page 755, copying, page 756 and pasting, page 756 objects

•

Moving, page 758 objects (also between different LD/FBD sections)

•

Replacing objects

•

Undo, page 617 and Redo, page 618

•

Using bookmarks, page 606

•

Searching and replacing, page 1231 variables and function blocks and DFB instances

Input assistants
Input assistants for the LD editor:
•

Mnemonics, page 761 for contacts, coils, blocks, links and jumps

•

Function input assistants, page 820 for functions, function blocks and procedures

33003101.29

739

LD Editor

Online functions
Online functions of the LD editor:
•

Display the current value, page 623.

•

Setting breakpoints, page 1404

•

Setting watchpoints, page 1410

•

Step by Step, page 1407

Creating an LD program
Introduction
The LD editor window is made up of cells and 1 object can be placed in each one. The cells
are separated visually using a grid, page 612 which can be switched off.
When creating a program with the keyboard, the selected (active) cell has a gray
background, see also Programming with the keyboard, page 742.
When creating a program with the mouse, this gray field is not relevant.

Creating an LD program with the mouse
Process the following steps to create an LD program with the mouse:
Step

Action

1

Create an LD section., page 499

2

Select the desired object (see also Pasting objects, page 845) using:
•

the menu commands in the Objects > <Object> menu
or

•

the menu commands in the Edit > New > <Object> menu
or

•

the symbols for the objects in the toolbar

Result: The mouse pointer indicates the selected object (placement mode).
Note: As soon as the text is entered several checks are made, such as syntax/semantic error
checks, correct spelling of variable names etc. A detailed description of syntax is found in chapter
Ladder Diagram (LD) (see EcoStruxure™ Control Expert, Program Languages and Structure,
Reference Manual) in the Reference manual.
The results of the checks are indicated by a colored folder, see also Syntax and semantics check
during programming, page 744.

740

33003101.29

LD Editor

Step
3

Action
Click the target cells in the LD section.
Result: The selected object is inserted and the selection mode is active again.
Example:

Note: If you want to insert several objects of the same type, press and hold the Ctrl key and insert
any number of selected objects by clicking with the left mouse button. Return to selection mode by
clicking the
4

symbol or pressing the Esc key.

To enter the respective actual parameters (variable/address), double-click the object.
Result: The properties dialog box for the object is opened.
Example:

33003101.29

741

LD Editor

Step
5

Action
Enter the desired actual parameter and a comment (if required) and confirm the entries with OK.
Result: In entry mode, the names of the associated variables are displayed above the object. In
mixed display mode, the addresses and comments are displayed in addition to the names of the
variables (if available), see also Mixed display mode, page 745.
Example (entry mode):

Example (mixed display mode):

6

Repeat these steps until all objects are entered.

Creating an LD program with the keyboard
Process the following steps to create an LD program with the keyboard:
Step

Action

1

Create an LD section., page 499

2

Place the field with the gray background on the cell where the object should be inserted, see also
Navigating with the keyboard, page 750.

3

Select the desired object (see also Pasting objects, page 845) using the function keys for the
objects.
Result: The cursor symbol indicates the selected object.
Note: As soon as the text is entered several checks are made, such as syntax/semantic error
checks, correct spelling of variable names etc. A detailed description of syntax is found in chapter
Ladder Diagram (LD) (see EcoStruxure™ Control Expert, Program Languages and Structure,
Reference Manual) in the Reference manual.
The results of the checks are indicated by a color folder, see also Representation, page 744.

4

Confirm the selection using the Enter key.
Result: The selected object is inserted into the cell with the gray background and the gray field is
automatically shifted to the next cell.

742

33003101.29

LD Editor

Step

Action
Example:

Note: If you want to insert several objects of the same type, press and hold the Ctrl key and insert
any number of selected objects with the Enter key. To return to selection mode, press the Esc key.
5

Press the Enter key to open a shortcut menu for the selected object.

6

To enter the respective actual parameters (variable/address), use the Properties menu command
from the shortcut menu.
Result: The properties dialog box for the object is opened.
Example:

7

Enter the desired actual parameter and a comment (if required) and confirm the entries with OK.
Result: In entry mode, the names of the associated variables are displayed above the object. In
mixed display mode, the addresses and comments are displayed in addition to the names of the
variables (if available), see also Mixed display mode, page 745.
Example (entry mode):

Example (mixed display mode):

8

33003101.29

Repeat these steps until all objects are entered.

743

LD Editor

Syntax and Semantics Check during programming
Introduction
Syntax and semantics check is performed directly when creating the program.
The result of this check is displayed in three formats:
•

directly in the program section with colored text

•

as tooltip if the cursor is placed on incorrect text.

•

In the output window, if Generate > Analyze is selected.

Representation
Meaning of colors and labels:
Color

Description

Black

Syntax and semantics are correct

Blue

Possible causes:

Red wavy
line

744

•

Associated variable is not declared

•

Data type of the variable does not match
the data type of the pin

•

Input or output pin not connected

Example

Erroneous text, e.g. variables which are not
declared, variables with an incorrect data type,
...

33003101.29

LD Editor

Tooltips
If the cursor is placed over incorrect text, the tooltip is displayed with a brief description of
the cause of the error. It will also be displayed in the output window after the analysis.

Error message in the output window
Error message: Accessed object is not a function block.
Cause of error

Error Correction

Name of the function block was already used for a
variable.

Rename the already used variable.

View for variables
Display modes for variables
The following view modes are available for variables:
•

Input mode, page 746

•

Mixed display mode, page 747

You can switch between the two modes using:
•

The View > Mixed Display Mode menu command

•

The Ctrl+E key combination.

A check-symbol displayed on the left of the View > Mixed Display Mode item indicates
when the mixed display mode, page 747 is enabled.

Variables display
Depending on the size set for the cells, it may be the case that variable names are not
shown in full.
A maximum of 3 columns are available to display the variables. The space available
depends on various factors, on both Input mode, page 746 & Mixed display mode, page 747

33003101.29

745

LD Editor

•

•

On the position
◦

If an element (e.g. a contact) was placed directly on the left power rail, columns 1-3
are available for the variable names.

◦

If an element (e.g. a coil) was placed directly on the right hand power rail, columns
9-11 are available for the variable names.

◦

If an element (e.g. a contact) was placed arbitrarily in the section, the column to the
right and the column to the left of the element are available for the variable name.

On the availability of the cells:
◦

Only cells that are not occupied by other objects are available to display the variable
name.

◦

If an unused cell is between two objects, it is automatically reserved for the variable
name of the left hand object and is not available to the right hand object (even if it is
not used by the left hand object).

The gray fields indicate which area is available for the variable names of the individual
objects.

Tip: There are two options for displaying the full variable names:
•

Select the variable and the full variable name is shown in the status line.

•

Place the cursor on the variable and a Tooltip will appear with type, name, address and
comment of the variable.

Input mode
In input mode, only the symbolic name is displayed for variables and only the address for
direct addresses:

746

33003101.29

LD Editor

•

if you enter a symbol you will see in this mode a symbol even if you associate an
address after in the data editor.

•

if you enter a direct address you will see in this mode a direct address even if you
associate a symbol after in the data editor.

Example of a section in input mode:

Mixed display mode
In the mixed display mode, the comment, symbolic name and, if a unique association is
possible, the address will be displayed for the variables.
Example of a section in Mixed Display Mode:

This functionality is available for variables for both LD objects (contact, coil, comparative
module, operation module) and FFBs.
NOTE: When using structure elements, the entire comment (comment for root variables
and comment(s) for the structure element(s)) or only the comment for the root variable
may be displayed. To display the entire comment, select Tools > Project Settings >
Program > Common and enable Display complete comments for structure
element.
NOTE: To print one or several sections the option mixed display must be check in
Documentation configuration of project.
33003101.29

747

LD Editor

For example, the following displays are possible:
Display

Description
The located variable VarA with the comment VariableA has the
address %I3.1.2.
For this type of display the following requirements apply:
•

The display of comments is enabled.

•

The variable is a located variable.

•

A comment was defined for the variable.

•

An address is only associated with one symbolic name
or
the symbolic name was assigned to the actual parameter.

The structure element Start of the variable Motor is assigned to the
address %I3.1.2 assigned. The displayed comment consists of the
comments for the root variable (Motor) and the comment(s) for the
structure elements (Start).
For this type of display the following requirements apply:
•

In Tools > Project Settings > Program > Common the option
Display complete comments for structure elements is
enabled.

•

The variable is a located variable.

•

A comment was defined for the variable.

•

An address is only associated with one symbolic name
or
the symbolic name was assigned to the actual parameter.

The element Start of the variable Motor is assigned to the address %
I3.1.2 assigned. The displayed comment is the comment for the root
variable (Motor).
For this type of display the following requirements apply:
•

In Tools > Project Settings > Program > Common the option
Display complete comments for structure elements is
disabled.

•

The variable is a located variable.

•

A comment was defined for the variable.

•

An address is only associated with one symbolic name
or
the symbolic name was assigned to the actual parameter.

The located variable VarA has the address %I3.1.2and no comment
was defined for the variable.
For this type of display the following requirements apply:
•

748

The variable is a located variable.

33003101.29

LD Editor

Display

Description
•

An address is only associated with one symbolic name
or
the symbolic name was assigned to the actual parameter.

The variable VarA is an unlocated variable.

An address with multiple assigned symbolic names was assigned to
the object as an actual parameter. Since in this case, a unique
assignment of symbolic name to address is not possible, no symbolic
name is displayed.
The address was a assigned a comment, but no symbolic name.

Syntax error. The expression entered is not correct. For this reason no
addresses or symbols can be displayed.

or

NOTE: The Comments line height to display additional information can be specified
under Tools > Project Settings > Program > Languages > LD > Mixed display.
The column width can be adjusted, page 767.

Adjusting variables font size
You can increase or decrease the size of the font for the variables using the following
buttons on the toolbar

.

NOTE: The text inside the blocks and the instance name cannot be changed.

33003101.29

749

LD Editor

Navigating with the Keyboard
Using the keyboard
The following keys and key combinations are provided for navigation:
Key combinations

Motion

Cursor left

Moves the gray field in a cell to the left by one cell and selects the
contents of that cell.
If the first line is reached, the previous line is automatically selected.

Cursor right

Moves the gray field in a cell to the right by one cell and selects the
contents of that cell.
If the last line is reached, the next line is automatically selected.

Cursor up

Moves the gray field in a cell to the up by one cell and selects the
contents of that cell

Cursor down

Moves the gray field in a cell to the down by one cell and selects the
contents of that cell

Ctrl+Left arrow

Moves the cursor 1 pixel left and moves the gray field to the cursor
position

Ctrl+Right arrow

Moves the cursor 1 pixel right and moves the gray field to the cursor
position

Ctrl+Up arrow

Moves the cursor 1 pixel up and moves the gray field to the cursor
position

Ctrl+Down arrow

Moves the cursor 1 pixel down and moves the gray field to the cursor
position

Ctrl+Shift+Left arrow

Moves the cursor one cell left

Ctrl+Shift+Right arrow

Moves the cursor one cell right

Ctrl+Shift+Up arrow

Moves the cursor one cell up

Ctrl+Shift+Down arrow

Moves the cursor one cell down

Shift+Left arrow

Moves the selected object and the gray field to the left by one cell
This also applies to several selected objects, the gray field must be
behind one of the selected objects.

Shift+Right arrow

Moves the selected object and the gray field to the right by one cell.
This also applies to several selected objects, the gray field must be
behind one of the selected objects.

Shift+Up arrow

Moves the selected object and the gray field up by one cell.
This also applies to several selected objects, the gray field must be
behind one of the selected objects.

750

33003101.29

LD Editor

Key combinations

Motion

Shift+Down arrow

Moves the selected object and the gray field down one cell.
This also applies to several selected objects, the gray field must be
behind one of the selected objects.

Home

Positions the gray field in the first column and shows this new
location.

End

Positions the gray field in the last column and shows this new location.

Ctrl+Home

Positions the gray field in the upper left hand cell in this section and
shows this new location.

Ctrl+End

Positions the gray field in the upper right hand cell in this section and
shows this new location.

Page Up

Scrolls the position of the gray field one page up and shows this new
position.

Page Down

Scrolls the position of the gray field one page down and shows this
new position.

Ctrl+Page Up

Scrolls the position of the gray field one page left and shows this new
position.

Ctrl+Page Down

Scrolls the position of the gray field one page right and shows this new
position.

Ctrl+Alt+Page Up

Displays the previous section (including via the View > Previous
Sectionmenu).

Ctrl+Alt+Page Down

Displays the next section (including via the View > Next
Sectionmenu).

Spacebar

Selects or deselects the object in the cells highlighted in gray.
If several objects are in the gray highlighted field, the next object in the
cell is selected every time you press the space bar.
The position of the gray field is not affected by this function.
See also Selecting objects, page 752.

Ctrl + space bar

If several objects are in the gray highlighted cells, every time you
press the shortcut key combination Ctrl+space bar the next object is
inserted in the currently selected cells (multiple selection).
The position of the gray field is not affected by this function.

Shift + space bar

The position of the gray field is moved one cell to the right and all
objects in the currently selected cells highlighted in gray (multiple
selections) are inserted.

Enter

In Select mode: Opens the properties dialog box for the selected
contact / coils. When you are finished press Enter to cancel press
Esc.

33003101.29

751

LD Editor

Key combinations

Motion
In Insert mode: Inserts the selected object into the currently selected
cells highlighted in gray and moves the position of the gray field one
cell to the right.

Alt+Enter

Opens the properties dialog box for the selected object/pin.

Tab

Select the next pin in an FFB if the FFB or an FFB pin is selected.

Esc

Activates Select mode.

Selecting objects
Select and placement mode
Objects are selected in select mode.
Select mode can be activated using:
•

the Objects > Select Mode menu command

•

the Edit > Select Mode menu command

•

the

symbol,

or
•
The

the Esc key
cursor symbol indicates that select mode is active

Selecting an object
Using the mouse

Using the keyboard

Left-click the object you want to select.

Move the gray field to the cell with the object to be
selected, see also Navigating with the keyboard, page
750.
Note: If several objects are in the gray highlighted
field, the next object in the cell is selected every time
you press the spacebar.

752

33003101.29

LD Editor

Selecting several objects
Using the mouse
1. Click the left mouse button and keep it pressed.

Using the keyboard
Selecting several objects in different cells:
1. Move the gray field to the cell with the first object
to be selected, see also Navigating with the
keyboard, page 750.

2. Drag the mouse across the objects you want to
select.
or

2. Press the Shift+spacebar key combination.
1. Left-click the first object you want to select.

Result: The object is added to the current
selection and the gray field is shifted one cell to
the right.

2. Press the Ctrl key and keep it pressed.
3. Left-click the next object you want to select.

3. Repeat these steps until all desired objects are
selected.

4. Repeat these steps until all desired objects are
selected.

Selecting several objects in one cell:
1. Move the gray field to the cell with the objects to
be selected, see also Navigating with the
keyboard, page 750.
2. Press the spacebar until the first desired object
is selected.
3. Press the Ctrl+spacebar key combination to
select the next object in the cell.
4. Repeat these steps until all desired objects are
selected.

Selecting by rows
Using the mouse

Using the keyboard

Selecting the contents of a row:

-

1. Left-click the number of the row you want to
select in the vertical ruler.
Selecting the contents of several lines:
1. Left-click the number of the first line you want to
select in the vertical ruler.
2. Press the Shift key and keep it pressed.
3. Left-click the number of the last line you want to
select in the vertical ruler.
Note: Pressing the Shift key makes it possible to
combine this procedure with the procedure for
selecting columns.

33003101.29

753

LD Editor

Selecting by columns
Using the mouse

Using the keyboard

Selecting the contents of a column:

-

1. Left-click the number of the column you want to
select in the vertical ruler.
Selecting the contents of several columns:
1. Left-click the number of the first column you want
to select in the vertical ruler.
2. Press the Shift key and keep it pressed.
3. Left-click the number of the last column you want
to select in the vertical ruler.
Note: Pressing the Shift key makes it possible to
combine this procedure with the procedure for
selecting lines.

Selecting all (entire contents of the section)
Using the mouse

Using the keyboard

Use the Edit > Select All menu command.

Press the Ctrl+A key combination.

Selecting all objects
Using the mouse
Left-click an empty space in the section.

Using the keyboard
1. Move the gray field to an empty space, see also
Navigating with the keyboard, page 750.
2. Press the spacebar.

Deselecting objects

754

Using the mouse

Using the keyboard

Left-click an empty space in the section.

Move the gray field or press the space bar.

33003101.29

LD Editor

Delete, cut, copy, paste, duplicate, and move objects
Delete objects
Use the Mouse

Use the Keyboard

1. Select the object to be deleted, page 752.
2. Delete the object with an Edit menu command
(Edit > Delete).

Delete the selected object:
1. Select, page 752 the object to be deleted.
2. Press the Delete key.
Deleting the object left of the gray field:
1. Press the Backspace key.

Result: The selected object is deleted. The actual parameters (and the links for FFBs) are deleted together with
the object, even if they were not selected explicitly. Boolean links are only deleted if they are selected explicitly.

Cut objects
Use the Mouse

Use the Keyboard

1. Select, page 752 the object to be cut.

1. Select, page 752 the object to be cut.

2. Use the Edit > Cut menu command.

2. Press the Ctrl+X key combination.

or
Use the menu command Cut in the shortcut
menu (right mouse button).
or
Click the

symbol.

Result: The selected object is cut from the section and copied to the clipboard. This is also the case for the
actual parameters. FFB links are also cut. But they are only copied to the clipboard if they (and their partner
objects) are selected explicitly.

The cut object can be inserted, page 756 in any other position (also in another LD section).

33003101.29

755

LD Editor

Copy objects to the clipboard
Use the Mouse

Use the Keyboard

1. Select, page 752 the object to be copied.

1. Select, page 752 the object to be copied.

2. Use the Edit > Copy menu command.

2. Press the Ctrl+C key combination.

or
Use the Copy menu command from the shortcut
menu (right-click).
or
Click the

symbol.

Result: The selected object is copied to the clipboard. This is also the case for the actual parameters. FFB links
are only copied to the clipboard if they (and their partner objects) are selected explicitly.

The copied object can be inserted, page 756 in any other position (also in another LD
section).
If the copied object is an EFB or a DFB instance, it can also be duplicated, page 757 in any
other available position (also in another LD or FBD section).

Paste objects from the clipboard
Pasting objects from the clipboard:

756

33003101.29

LD Editor

Use the Mouse

Use the Keyboard

1. Use the menu command Edit > Paste.
or

1. Move the cursor to the target position using the
arrow keys.
2. Press the Ctrl+V key combination.

Use the menu command Paste in the shortcut
menu (right mouse button).

3. Press Enter.

or
Click the

symbol.

2. Left-click the target position.
Note for pasting contacts and coils: If the target position already contains a contact or coil, the existing object
is overwritten by the new object.
Note: This presents the behavior of the Copy, Cut, Paste on a function block instance. It only applies to
graphical languages as FBD and LD.
•

Using the Paste function after a Copy of an object:
As a result of a Copy, a new function block instance (FBI) is used. The Paste function creates a new FBI
whenever it is repeated. Accordingly, the FBI is incremented.

•

Using the Paste function after a Cut of an object:
As a result of a Cut, the same instance of the function is used. The Paste function uses the same FBI
whenever it is repeated. Accordingly, the FBI is identical.
NOTE: Do not use the same instance of a function block, as it can lead to incorrect execution of the function
blocks. A function block instance uses contextual variables that are owned by each instance usage and
cannot be applied to any other. For instance, each current value is specific to one timer instance and one
timer usage (Current value of a timer named TON_1 cannot be shared with another timer named TON_2).

Duplicate an EFB or a DFB instance from the clipboard
NOTE: Duplicating an EF instance is not possible. If the clipboard contains several
objects with different types (EF, EFB and DFB), the EF is copied while the EFB and DFB
instances are duplicated.
Use the Mouse

Use the Keyboard

1. Use the menu command Duplicate in the
shortcut menu (right mouse button).

1. Move the cursor to the target position using the
arrow keys.

2. Move the mouse to the desired target position.

2. Press the Ctrl+W key combination.

Result: A dotted frame appears and the mouse

Result: The target position appears as a dotted

pointer changes its symbol to
position.

frame with the symbol
valid position.

3. Left-click the target position.

for a valid

in its center for a

3. Press Enter.

The duplicate operation is also possible across sections between different opened LD or
FBD sections in the same or another Control Expert instance.
33003101.29

757

LD Editor

NOTE: If the EFB or DFB instances to be duplicated do not already exist in the other
Control Expert instance, these instances are copied.

Move objects
Use the Mouse
1. Select, page 752 the object to be moved.
2. Position the mouse pointer on the selected
object. (on one of the selected objects if several
are selected).
Result: The mouse pointer changes its symbol
to

Use the Keyboard
1. Position, page 752 the gray field on the object to
be moved.
2. Press the spacebar.
3. Press the Shift key and keep it pressed.
4. Move the object to the target position using the
arrow keys.

.

3. Click the left mouse button and keep it pressed.
Result: The mouse pointer changes its symbol
to

.

4. Drag the object to the new position and release
the mouse button.
Result: The selected object is moved from its original position to the target position. The object's actual
parameters are moved together with the object. FFBs still have their FFB-links and they are adjusted to the new
position of the FFB. Boolean links are only kept for horizontal movement operations.
Note: A moving of FFBs to cells that are already occupied (e.g. by contact, coil, other FFB, boolean link), is not
possible.
Note: The move operation is also possible across sections between different opened LD sections.
Note: When objects are moved beyond the visible area of the editor window, automatic scrolling of the window
will not begin until you reach the edge of the window with the mouse pointer, not as soon as the objects are
moved beyond the edge.

758

33003101.29

LD Editor

Copy objects with drag & drop
Use the Mouse
1. Select, page 752 the object to be copied.
2. Position the mouse pointer on the selected object.
Result: The mouse pointer changes its symbol to

.

3. Click the left mouse button and keep it pressed.
4. Press the Ctrl key and keep it pressed.
Result: The mouse pointer changes its symbol to

.

5. Drag the object to the new position.
Note: This is also possible across sections between different opened LD sections.
6. Release the mouse button.
Result: A copy of the selected object is pasted at the target position. The object's actual parameters (variable/
address) are copied together with the object. A new instance is automatically created for FFBs. FFB links are
only copied if they (and their partner objects) are selected explicitly.

Copying, and pasting variables
Overview
You can copy / paste the variable of one contact, coil or pin of FBD block to another one.

Copying variables to the clipboard
Copying variables to the clipboard:
Using the mouse

Using the keyboard

1. Select, page 752 the object containing the
variable to be copied.

1. Select, page 752 the object to be copied.
2. Press the Ctrl+C key combination.

2. Use the Edit > Copy menu command.
or
Use the Copy menu command from the shortcut
menu (right-click).
or
Click the

symbol.

Result: The variable of the selected object is copied to the clipboard.

33003101.29

759

LD Editor

Pasting variables from the clipboard
Pasting variables from the clipboard:
Using the mouse

Using the keyboard
1. Move the gray field to the cell with the target
object using the arrow keys.

1. Left-click the target object.
2. Use the menu command Paste variable in the
shortcut menu (right mouse button).

2. Press the Ctrl+Shift+V key combination.
3. Press Enter.

NOTE: If the target position already contains a variable, a confirmation message to replace the existing
variable is returned.

Copying variables via drag & drop
NOTE: This functionality is not available for copying variable of a pin.
Copying variables via drag & drop:
Using the mouse

Using the
keyboard
-

1. Select, page 752 the contact or coil to be copied.
2. Position the mouse pointer on the selected object.
Result: The mouse pointer changes its symbol to

.

3. Click the left mouse button and keep it pressed.
4. Press the Alt key and keep it pressed.
Result: The mouse pointer changes its symbol to

.

5. Drag the object to the new position.
Note: This is also possible across sections between different opened LD sections.
6. Release the mouse button. Then release the Alt key.
Result: A copy of the selected object variable is pasted at the target position. If the target
position already contains a variable, a confirmation message to replace the existing
variable is returned.

Insert Mode
Overview
The insert mode allows to drop the following objects on an occupied cell:
760

33003101.29

LD Editor

•

Contact

•

Coil

•

Operate block

•

Compare block

Activating Insert Mode
Insert mode is activated using the

button.

The background color of the button in blue indicates that insert mode is active.
The object cursor symbol indicates that select mode is active for this object.

Inserting an Object
Dropping an object on an occupied cell makes an insert of the object if the following
conditions are fulfilled:
•

There is no derivation on the right side

•

There is no EF, EFB, DFB on the right side.

•

In addition to the preceding conditions:
for a contact or a coil:

At least one empty cell or one horizontal link is available on the right side.

for an operate block:

At least two empty cell or two horizontal links are available on the right side.

for a compare bloc:

At least four empty cell or four horizontal links are available on the right side.

NOTE: If insert is not possible, a confirmation message of replacement opens.

Using Mnemonics
Introduction
Instead of inserting LD objects via toolbar, menu command or drag-and-drop, you can use
so called Mnemonics.

33003101.29

761

LD Editor

Mnemonics Option
Open the Tools > Options... dialog.
Under Data and Languages > Languages > LD > Mnemonics, the Property label column
lists the frequently used objects available for LD sections.
In the Property value column you can enter a mnemonic for each listed element.
A mnemonic can consist of up to 4 alphanumeric signs.

Using Mnemonics
As you start typing text while the current cell marker is on an empty cell in the LD Editor, a
small edit box opens in the editor.
Entering a mnemonic (first key typed is taken over into the edit box) and pressing the Enter
key insert the corresponding LD objects at the current cell.
You can also insert EF, EFB, and DFB by typing the complete instance name (for example
MOVE or ADD) and pressing the Enter key.
If the cells needed to insert the element are already occupied, a message box informs you
and the element is not inserted.

Displaying the properties
Displaying the object properties
You have the following options to display the object properties dialog box:
•

Double-click the object.

•

Select, page 752 the object and use the Edit > Properties... dialog box..

•

Select, page 752 the object and use the Properties...commandfrom the shortcut
menu.

•

Select, page 752 the object and then press the Alt+Enter key combination.

When the properties dialog box is called without an object being selected, the section
properties dialog box , page 502 is opened.
If several objects are selected, the commands do not work.

762

33003101.29

LD Editor

View data properties
You have the following options to display the section properties dialog box, page 1194:
•

using the data editor, page 346
1. Selecting one or several lines in a list editor
2. Using the shortcut menu select the Propertiescommand.

•

via the LD section
1. Selecting one or several element(s) in the LD section.
2. From the context menu select the command Data properties or press Ctrl +
Enter.

Refining DFBs and subroutines
Introduction
This function makes it possible to "look into" a DFB or subroutine. This makes it possible to
see the internal state of the DFB/subroutine when animation is used, or to make changes to
the logic very quickly.
NOTE: The only limitation occurs when the displayed variable is in an ARRAY with at
least 2 dimensions and when the index is not a constant. In this case an error message
is displayed and the variable value can't be displayed.

Refining DFBs
Process the following steps to refine DFBs:

33003101.29

763

LD Editor

Step

Action

1

Select the DFB.

2

You have the following options to refine DFBs:
•

Use the Services > Refine menu command.

•

Use the Refine menu command from the shortcut menu.
or

•

Press the Ctrl+Q key combination.

Result: If the DFB contains only one section, this will be opened automatically.
If the DFB contains several sections, a selection dialog is opened.
Example:

3

Select the desired DFB section.
Result: The DFB section is opened.
Note: With nested DFBs, several refine processes are possible, but do not open simultaneously
the refine editors or it could lead to an incorrect data display.

Refining subroutines
Process the following steps to refine subroutines:

764

33003101.29

LD Editor

Step

Action

1

Select the subroutine block, page 701.

2

You have the following options to to refine subroutines:
•
•

Use the Services > Refine menu command.
Use the Refine menu command from the shortcut menu.
or

•

Press the Ctrl+Q key combination.

Result: The subroutine section is opened.
Note: With nested subroutines several refine processes are possible.

Inserting, Deleting, and Copying Rows
Inserting Rows
The following rules apply when inserting rows:
•

The same number of rows are inserted as are selected in the vertical ruler.

•

The new rows are inserted above the first selected row.

•

The first selected row may not contain any objects.
Step

Action

1

Select, page 753 the desired number of rows in the vertical ruler (click the row numbers).

2

Use the Insert rows menu command from the shortcut menu of the vertical ruler or use the Edit >
Insert row menu command.
Result: The selected number of rows is inserted above the first selected row.

Deleting Rows
The following rules apply when deleting rows:
•

The rows to be deleted may not contain any objects.

33003101.29

765

LD Editor

Step

Action

1

Select, page 754 the desired number of rows to be deleted from the vertical ruler (click the row
numbers).

2

Use the Delete rows menu command from the shortcut menu of the vertical ruler or use the Edit >
Delete row menu command.
Result: The selected rows are deleted.

Copying Rows
Step

Action

1

Select, page 753 the desired rows to copy in the vertical ruler (click the row numbers).

2

Use the Copy menu command from the shortcut menu of the vertical ruler or use the Edit > Copy
menu command.

3

Either:
•

Select, page 753 the same desired number of rows in the vertical ruler (click the row
numbers).
Use the Paste menu command from the shortcut menu of the vertical ruler or use the Edit >
Paste menu command.
Result: The desired selected number of rows is copied.
NOTE: If the target rows are not empty, the existing objects are overwritten by the new
ones.

•

Use the Insert Copy menu command from the shortcut menu of the vertical ruler.
Result: The desired selected number of rows is inserted above the first selected row.

Columns Management
Default Number of Columns
The default number of columns, when LD section is created, is specified in the Tools >
Project Settings dialog box, on the Program > Languages > LD tab, in the Number of
columns text box.

Inserting columns
The following rules apply when inserting columns:

766

•

The same number of columns are inserted as are selected in the horizontal ruler.

•

The new columns are inserted before the first selected column.
33003101.29

LD Editor

Step

Action

1

Select, page 753 the desired number of columns in the horizontal ruler (click the column numbers).

2

Use the Insert Column menu command from the shortcut menu of the horizontal ruler.
Result: The selected number of columns is inserted before the first selected column and
connections between links and blocks are kept.

Deleting Columns
Step

Action

1

Select, page 754 the desired number of columns to be deleted from the horizontal ruler (click the
column numbers).

2

Use the Delete Column menu command from the shortcut menu of the horizontal ruler.
Result: The selected columns are deleted.

Column Width
The column width can be managed using the following LD editor toolbar buttons
:
|S|

Small size

|M|

Medium size that is double small size

|L|

Large size that is triple small size

Editing Contacts
Overview
This section describes how to edit contacts in the LD programming language.

33003101.29

767

LD Editor

Select contacts
Introduction
A contact is an LD element that transfers a status on the horizontal link to its right side. This
status comes from the Boolean AND link of the status of the horizontal link on the left side
with the status of the relevant Boolean current parameter.

Selecting contacts
Selecting contacts:
Contact type

Description

Call via the menu command

N.O. contact

For normally open contacts,
the status of the left link is
copied to the right link, if the
status of the relevant
Boolean actual parameter is
1. Otherwise, the status of
the right link is 0.

Objects > Normally open
contact

Call via
the
icon

Call via a key

Cursor
symbol

F3

or
Edit > New > Normally
open contact
or
Contacts > Normally open
contact in the shortcut menu

N.C. contact

For normally closed
contacts, the status of the
left link is copied to the right
link, if the status of the
relevant Boolean actual
parameter is 0. Otherwise,
the status of the right link is
0.

Objects > Normally closed
contact

Shift+F3

or
Edit > New > Normally
closed contact
or
Contacts > Normally
closed contact in the
shortcut menu

768

33003101.29

LD Editor

Contact type

Description

Call via the menu command

Positive
transition
contact

With contacts for detection of
positive transitions, the right
link for a program cycle is 1 if
a transfer of the relevant
actual parameter goes from
0 to 1 and the status of the
left link is 1 at the same time.
Otherwise, the status of the
right link is 0.

Objects > Positive
transition-sensing contact

Also see the Edge
recognition (see
EcoStruxure™ Control
Expert, Program Languages
and Structure, Reference
Manual) in the user guide.

Contacts > Positive
transition-sensing contact
in the shortcut menu

With contacts for detection of
negative transitions, the right
link for a program cycle is 1 if
a transfer of the relevant
actual parameter goes from
1 to 0 and the status of the
left link is 1 at the same time.
Otherwise, the status of the
right link is 0.

Objects > Negative
transition-sensing contact

Also see the Edge
recognition (see
EcoStruxure™ Control
Expert, Program Languages
and Structure, Reference
Manual) in the user guide.

Contacts > Negative
transition-sensing contact
in the shortcut menu

Negative
transition
contact

Call via
the
icon

Call via a key

Cursor
symbol

Ctrl+F3

or
Edit > New > Positive
transition-sensing contact
or

Ctrl + Shift +
F3

or
Edit > New > Negative
transition-sensing contact
or

Placing contacts
Introduction
Contacts can be placed in any free cell except cells directly on the right power rail.
If a contact is placed in a cell that was previously occupied by a Boolean link or a label, the
cell contents are replaced by the new contact.
If a contact is placed in a cell that is already occupied by another contact or coil, a
confirmation message is returned to replace the cell contents by the new contact.
If a contact is placed in a cell that is already occupied by another object and can not be
replaced (e.g. FFBs), an error message is returned.
33003101.29

769

LD Editor

NOTE: The above behavior maybe different when Insert Mode, page 760 is activated.
A placed contact automatically creates a connection with its neighboring objects on the left
and right if they are of the Bool data type and there are no free cells between them.
The following are permitted as actual parameters for contacts:
•

Boolean variables

•

Boolean literals (0, 1, FALSE, TRUE)

•

Boolean addresses (topological addresses or symbolic addresses)

•

ST expressions that return a Boolean result (e.g. VarA > VarB)
ST expressions as formal parameters on contacts are an extension of IEC 61131-3 and
must be explicitly enabled via the Tools > Project Settings dialog box, in the Program
> Languages > Common tab by selecting the Usage of ST expressions (LD/FBD)
checkbox.

Note
In the Tools > Options dialog box on the Data and Languages > Languages tab, if the
Automatically assign a variable to a new graphical object checkbox is selected, then the
corresponding properties dialog box is automatically opened when an object is placed. The
procedures explained here are used when the checkbox is cleared.

Placing contacts:
Placing contacts:

770

33003101.29

LD Editor

Step

Action

1

Select the desired contact.

2

Click the target cell in the LD section.
or
Use the arrow keys to move the gray field to the target position, and press Enter.
Result: The selected contact is inserted.

3

To place further contacts of the same type:
•

Click the target cell in the LD section.
or
Use the arrow keys to move the gray field to the target position and press Enter.

•

To return to selection mode:
Press the Esc key.

•

To insert other objects:
Select the object you wish to insert.

Assigning actual parameters
Assigning actual parameters:
Step
1

Action
Open the properties dialog box, page 762 for the contact.
Result: The contacts properties dialog box is opened.
Example:

2

You have the following options to enter the actual parameters:
•

33003101.29

You can now enter the actual parameter and confirm using Enter.

771

LD Editor

Step

Action
•

You can select the actual parameter from the list of recently used names using the
and confirm using Enter.

symbol

or
•

Using the button ... you can open an Instance selection dialog box and confirm the selected
variables there with OK.

Example of a variable selection dialog box:

3

Confirm the selected variable with OK.
Result:
•

If the selected variable is declared, it is enabled in the section. A syntax and semantics check,
page 744 is performed and the procedure ends here.

•

If the variable is not declared, a variable declaration dialog box opens. In this case, continue
with the following steps of this procedure.
Variable declaration dialog box

Note: If you wish to declare the variable later, close the dialog box using the
this case, the variable name is enabled in the section, but not declared.
4

symbol. In

If you do not want to assign the variable an address or comment, confirm using Enter or the
symbol.
Result:The variable is declared and enabled in the section. A syntax and semantics check, page
744 is performed and the procedure ends here.

772

33003101.29

LD Editor

Step

Action
Example:

5

6

If you do want to assign the variable an address and/or comment, use the
an advanced dialog and enter the address and/or comment.

Confirm with Enter or the

symbol for obtaining

symbol.

Result:The variable is declared and enabled in the section. A syntax and semantics check, page
744 is performed immediately after the statement is entered.
Example:

Usage of ST expressions
To enter ST expressions for contacts the same rules apply as for entering ST expressions for
FFB pins., page 818

Property dialog box for contacts
Calling the properties dialog box
see Displaying the properties, page 762

Structure of the properties dialog box
The contact properties dialog box consists of two tabs:
•

General
In this tab, you can enter the actual parameter, page 771 of the contact.

33003101.29

773

LD Editor

•

Comment
In this tab, a comment about the contact can be entered.

General tab
Representation of the General tab:

Elements of the General tab:
Element

Description

BOOLEAN Expression

Enter the name of the actual parameter in this text box.
You have the following options:
•

You can directly enter the name of the variable/address or paste it from the
clipboard.

•

You can select the name of the variable from the list of recently used names
using the symbol.
or

•

Use the command button ...to open a variable selection dialog box, page 1173.

The actual parameters which are permitted are:

774

•

Boolean variables

•

Boolean constants

•

Boolean addresses (topological addresses or symbolic addresses)

•

ST expression delivering a Boolean result (e.g. BoolVar1 OR BoolVar1)

•

Literal (1 or 0 or. TRUE or FALSE)

OK

Use this command button to accept all entries and close the dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

33003101.29

LD Editor

Comment tab
Representation of the Comment tab:

Elements of the Comment tab:
Element

Description

Text box

Enter a comment about the contact.
This comment is displayed as a tooltip when the cursor is placed over the contact. It
is independent from the variable comment that can be assigned to the variable in the
data editor.

OK

Use this command button to accept all entries and close the dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

Editing Coils
Overview
This section describes how to edit coils in the LD programming language.

33003101.29

775

LD Editor

Selection of coils
Introduction
A coil is an LD element which transfers the status of the horizontal link on the left side,
unchanged, to the horizontal link on the right side. The status is saved in the respective
Boolean actual parameter. Coils normally follow contacts or FFBs, (functions and function
blocks), but they can also be followed by contacts.

Selecting coils
Selecting coils:
Coil type

Description

Call via menu command

Coil

With coils, the status of the
left link is copied to the
relevant Boolean actual
parameter and the right link.

Objects > Coil

Call via
symbol

Call via
keyboard

Cursor
symbol

F5

or
Edit > New > Coil
or
Coils > Coil from the
shortcut menu

Negated coils

Positive
transitionsensing coil

With negated coils, the
status of the left link is
copied onto the right link.
The inverted status of the
left link is copied to the
relevant Boolean actual
parameter. If the left link is 0,
the right link is also 0 and
the respective Boolean
actual parameter is 1.

Objects > Negated Coil

With coils for detection of
positive transitions, the
status of the left link is
copied to the right link. The
relevant Boolean actual
parameter is 1 for a program
cycle, if a transition from 0 to
1 is made on the left link.

Objects > Positive
transition-sensing coil

Also see the Edge
recognition (see
EcoStruxure™ Control
Expert, Program Languages
and Structure, Reference
Manual) in the user guide.

776

Shift+F5

or
Edit > New > Negated Coil
or
Coils > Negated Coil from
the shortcut menu
-

or
Edit > New > Positive
transition-sensing coil
or
Coils > Positive transitionsensing coil from the
shortcut menu

33003101.29

LD Editor

Coil type

Description

Call via menu command

Negative
transitionsensing coil

With coils for detection of
negative transitions, the
status of the left link is
copied to the right link. The
relevant Boolean actual
parameter is 1 for a program
cycle, if a transition from 1 to
0 is made on the left link.

Objects > Negative
transition-sensing coil

Also see the Edge
recognition (see
EcoStruxure™ Control
Expert, Program Languages
and Structure, Reference
Manual) in the user guide.
Set coil

Reset coil

33003101.29

Call via
symbol

Call via
keyboard

Cursor
symbol

-

or
Edit > New > Negative
transition-sensing coil
or
Coils > Negative transitionsensing coil from the
shortcut menu

With set coils, the status of
the left link is copied onto
the right link. The relevant
Boolean actual parameter is
set to 1 if the left link has the
status 1, otherwise it
remains unchanged. The
relevant Boolean actual
parameter can be reset
through the reset coil.

Objects > Set Coil

With reset coils, the status of
the left link is copied onto
the right link. The relevant
Boolean actual parameter is
set to 0 if the left link has the
status 1, otherwise it
remains unchanged. The
relevant Boolean actual
parameter can be set
through the set coil.

Objects > Reset Coil

Alt+F5

or
Edit > New > Set Coil
or
Coils > Set Coil from the
shortcut menu
Shift + Alt +
F5

or
Edit > New > Reset Coil
or
Coils > Reset Coil from the
shortcut menu

777

LD Editor

Coil type

Description

Call via menu command

Halt coil

With halt coils, if the status
of the left link is 1, the
program execution is
stopped immediately. (With
halt coils the status of the
left link is not copied to the
right link.)

Objects > Halt coil

Call via
symbol

Call via
keyboard

Cursor
symbol

-

or
Edit > New > Halt coil
or
Coils > Halt coil from the
shortcut menu

Call coil

With call coils, the status of
the left link is copied to the
right link. If the status of the
left link is 1, the
corresponding subroutine is
called.
Subroutine calls are
expansions to IEC 61131-3
and must be explicitly
enabled via the Tools >
Project Settings dialog box,
in the Program >
Languages > Common tab
by selecting the Allow
subroutines check box.

Objects > Call Coil

F4

or
Edit > New > Call Coil
or
Coils > Call Coil from the
shortcut menu

Placing coils
Introduction
Coils can be placed in any free cell except cells directly on the left power rail.
If all coils are to be placed on the right power rail, select the Tools > Project Settings menu,
and in the Program > LD tab, check the Right-justify coils checkbox.
If a coil is placed in a cell that is already occupied by a Boolean link or a label, the cell
contents are replaced by the new coil.
If a coil is placed in a cell that is already occupied by a coil, or a contact, a confirmation
message is returned to replace the cell contents by the new coil.
If a coil is placed in a cell that is already occupied by another object and can not be replaced
(e.g. FFBs), an error message is returned
NOTE: The above behavior maybe different when Insert Mode, page 760 is activated.
A placed coil automatically creates a connection with its neighboring objects on the left and
right if they are of the BOOL data type, even if free cells are between them.
778

33003101.29

LD Editor

The following are permitted as actual parameters for coils:
•

Boolean variables

•

Boolean addresses (topological addresses or symbolic addresses)

Note
In the Tools > Options dialog box on the Data and Languages > Languages tab, if the
Automatically assign a variable to a new graphical object checkbox is selected, then the
corresponding properties dialog box is automatically opened when an object is placed. The
procedures explained here are used when the checkbox is cleared.

Placing Coils
Placing Coils
Step

Action

1

Select the desired coil.

2

Click the target cell in the LD section.
or
Use the arrow keys to move the gray field to the target position, and press Enter.
Result: The selected coil is inserted.
In the Tools > Project Settings dialog box, on the Program > LD tab, if the Right-justify coils
checkbox is selected and the last cell in the current row (cell directly on the right power rail) is not
occupied, the coil is placed automatically on the right power rail. If this cell is already occupied, the
coil is inserted into the current cell (cursor position gray field).

3

To place further coils of the same type:
•

Click the target cell in the LD section.
or
Use the arrow keys to move the gray field to the target position and press Enter.

•

To return to selection mode:
Press the Esc key.

•

To insert other objects:
Select the object you wish to insert.

33003101.29

779

LD Editor

NOTE: When editing a program in Ladder, a short circuit on a coil may lead to a state
always true. For a good logic behavior, the short-circuit must be deleted..

If the short-circuit (1) is located on top of the coil B2, this coil will remain in a true state
(B2 = 1) regardless of the logic activating the coil C1. As a consequence, the active state
(2) is propagated to the following logic (b4 = 1).

Assigning actual parameters
Assigning actual parameters:
Step
1

Action
Open the properties dialog box, page 762 for the coil.
Result: The coils properties dialog box is opened.
Example:

2

You have the following options to enter the actual parameters:
•

780

You can now enter the variable/address name and confirm using Enter.

33003101.29

LD Editor

Step

Action
•

You can select the variable name from the list of recently used names using the
and confirm using Enter.

symbol

or
•

Using the button ... you can open an Instance selection dialog box and confirm the selected
variables there with OK.

Example of a variable selection dialog box:

3

Confirm the selected variable with OK.
Result:
•

If the selected variable is declared, it is enabled in the section. A syntax and semantics check,
page 744 is performed and the procedure ends here.

•

If the variable is not declared, a variable declaration dialog box opens. In this case, continue
with the following steps of this procedure.
Variable declaration dialog box

Note: If you wish to declare the variable later, close the dialog box using the
this case, the variable name is enabled in the section, but not declared.
4

symbol. In

If you do not want to assign the variable an address or comment, confirm using Enter or the
symbol.
Result:The variable is declared and enabled in the section. A syntax and semantics check, page
744 is performed and the procedure ends here.

33003101.29

781

LD Editor

Step

Action
Example:

5

6

If you do want to assign the variable an address and/or comment, use the
an advanced dialog and enter the address and/or comment.

Confirm with Enter or the

symbol for obtaining

symbol.

Result:The variable is declared and enabled in the section. A syntax and semantics check, page
744 is performed.
Example:

Calling a subroutine
Calling a subroutine:
Step
1

Action
Place a call coil in the section.
Note: Subroutine calls are expansions to IEC 61131-3 and must be explicitly enabled via the Tools
> Project Settings dialog box, in the Program > Languages > Common tab by selecting the
Allow subroutines checkbox.

2

Open the properties dialog box, page 762 for the coil.
Result: The coils properties dialog box is opened.

782

33003101.29

LD Editor

Step

Action

3

Click the

symbol and select the subroutine to call from the list and confirm using Enter.

Note: The subroutine to be called must be located in the same task as the LD section called.
Result: The subroutine call is inserted into the section and a syntax and semantics check, page
744 is performed.
Example:

If the subroutine has already been created, the procedure ends here.
If the subroutine has not yet been created, continue with step 4.
4

Create the subroutine.

Property dialog box for coils
Calling the properties dialog box
see Displaying the properties, page 762

Structure of the properties dialog box
The properties dialog box for coils, negated coils, coils for sensing positive/negative
transitions and set/reset coils consists of two tabs:
•

General
In this tab, you can enter the actual parameter, page 780 of the coil.

•

Comment
In this tab, a comment about the coil can be entered.

The properties dialog box for halt coils consists of one tab:
•

Comment
In this tab, a comment about the coil can be entered.

The properties dialog box for call coils consists of two tabs:
•

General
In this tab, you can enter the name of the subroutine to be called, page 782.

33003101.29

783

LD Editor

•

Comment
In this tab, a comment about the coil/subroutine call can be entered.

General tab
Representation of the General tab:

Representation of the General tab for call coils:

Elements of the General tab:

784

33003101.29

LD Editor

Element

Description

BOOLEAN Expression

This text box is only available for coils, negated coils, coils for sensing positive/
negative transitions and set/reset coils.
Enter the name of the actual parameter in this text box.
You have the following options:
•

You can directly enter the name of the variable/address or paste it from the
clipboard.

•

You can select the name of the variable from the list of recently used names
using the symbol.
or

•

Use the command button ...to open a variable selection dialog box, page 1173.

The actual parameters which are permitted are:

Subroutine

•

Boolean variables

•

Boolean addresses (topological addresses or symbolic addresses)

This text box is only available for call coils.
You can enter the name of the subroutine to be called in this text box.
You have the following options:
•

You can directly enter the name of the subroutine or paste it from the clipboard.
or

•

You can select the name of the subroutine from the list of subroutines using the
symbol.

OK

Use this command button to accept all entries and close the dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

33003101.29

785

LD Editor

Comment tab
Representation of the Comment tab:

Elements of the Comment tab:
Element

Description

Text box

Enter a comment about the coil.
This comment is displayed as a tooltip when the cursor is placed over the coil. It is
independent from the variable comment that can be assigned to the variable in the
data editor.

OK

Use this command button to accept all entries and close the dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

Editing compare blocks
Overview
This section describes how to edit compare blocks in the LD programming language.

786

33003101.29

LD Editor

Placing compare blocks
Introduction
Compare blocks are only available in the LD programming language. They are used to
execute a compare expression (<, >, <=, >=, =, <>) in the ST programming language.
NOTE: The same functionality is also possible using ST expressions, page 818.
If the state of the left link is 1 and the result of the comparison is 1, the state of the right link
is 1.
Compare blocks can be placed in any free cell except the last cell directly on the right power
rail.
A compare block requires 1 line and 2 columns.
If a compare block is placed in a cell that is occupied by a Boolean link, and the following cell
is either empty or also occupied by a Boolean link, then these cells will be occupied by the
placed compare block.
If a compare block is placed in a cell, and this cell or the following cell is already occupied by
another object, an error message is returned.
NOTE: The above behavior maybe different when Insert Mode, page 760 is activated.
A placed compare block automatically creates a connection with its neighboring objects on
the left and right if they are of the BOOL data type and there are no free cells between them.

Activating compare block placement mode
You have the following options to activate the compare block placement mode:
•

Use the Objects > Compare Block menu command.

•

Use the Edit > New > Compare Block menu command.

•

Use the Common Objects > Compare Block menu command from the shortcut menu.

•

Press the Ctrl+F7 key combination.
or

•

Choose the

symbol.

The active compare block placement mode is indicated by the

33003101.29

cursor symbol.

787

LD Editor

Note
In the Tools > Options dialog box on the Data and Languages > Languages tab, if the
Automatically assign a variable to a new graphical object checkbox is selected, then the
corresponding properties dialog box is automatically opened when an object is placed. The
procedures explained here are used when the checkbox is cleared.

Placing a compare block
Placing a compare block:
Step

Action

1

Activate the compare block placement mode.

2

Click the target cell in the LD section.
or
Use the arrow keys to move the gray field to the target position, and press Enter.
Result:The compare blocks is placed.

3

Placing other compare blocks:
•

Click the target cell in the LD section.
or
Use the arrow keys to move the gray field to the target position and press Enter.

•

To return to selection mode:
Press the Esc key.

•

To insert other objects:
Select the object you wish to insert.

Defining the compare operation
Defining the compare operation:
Step
1

Action
Open the properties dialog box, page 762 for the compare block.
Result: The properties dialog box for the compare block is opened.

2

788

Enter the desired compare operation in the text box, see also General tab, page 791.

33003101.29

LD Editor

Step

Action
Example:

3

Confirm the compare operation with OK.
Result:
•

If the selected variables are declared, they are enabled in the section. A syntax and
semantics check, page 744 is performed and the procedure ends here.

•

If the more than one of the selected variables are not declared, they are enabled in the
section but not declared. A syntax and semantics check, page 744 is performed. Declare
them at this time, using the data editor, page 388.

•

If the one of the selected variables is not declared, a variable declaration dialog box opens. In
this case, continue with the following steps of this procedure.
Variable declaration dialog box

Note: If you wish to declare the variable later, close the dialog box using the
this case, the variable name is enabled in the section, but not declared.
4

symbol. In

If you do not want to assign the variable an address or comment, confirm using Enter or the
symbol.
Result: The variable is declared and enabled in the section. A syntax and semantics check, page
744 is performed and the procedure ends here.
Example:

33003101.29

789

LD Editor

Step
5

6

Action
If you do want to assign the variable an address and/or comment, use the
an advanced dialog and enter the address and/or comment.

Confirm with Enter or the

symbol for obtaining

symbol.

Result:The variable is declared and enabled in the section. A syntax and semantics check, page
744 is performed.
Example:

Compare block properties dialog box
Calling the properties dialog box
see Displaying the properties, page 762

Structure of the properties dialog box
The properties dialog box consists of two tabs:
•

General
In this tab, you can enter the compare operation, page 788.

•

Comment
In this tab, a comment about the compare block can be entered.

790

33003101.29

LD Editor

General tab
Representation of the General tab:

Elements of the General tab:
Element

Description

ST Expression

Enter the compare operation in this text box, see also Placing compare blocks, page
787.
You have the following options to variables for the comparison operation:
•

You can enter the name of the variable/address directly or copy it from the
clipboard.

•

Using the command button ...to open a variable selection dialog box, page
1173.

A compare block can contain up to 4,096 characters. If not all characters can be
displayed, the beginning of the string sequence is followed by an ellipsis (...).
OK

Use this command button to accept all entries and close the dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

33003101.29

791

LD Editor

Comment tab
Representation of theCommenttab:

Elements of the Comment tab:
Element

Description

Text box

Enter a comment about the compare block.

OK

Use this command button to accept all entries and close the dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

Editing operation blocks
Overview
This section describes how to edit operate blocks in the LD programming language.

Placing Operate Blocks
Introduction
Operate blocks are only available in the LD programming language. They are used to
execute an ST statement.
792

33003101.29

LD Editor

When the status of the left link is 1, the ST statement in the block is executed.
All ST statements are allowed except the control statements:
•

(RETURN,

•

JUMP,

•

IF,

•

CASE,

•

FOR

•

etc.)

For operate blocks, the state of the left link is passed to the right link (regardless of the result
of the ST statement).
Operate blocks can be placed in any free cell.
A operate block requires 1 line and 4 columns.
If an operate block is placed in a cell that is occupied by a Boolean link, and the following
cells are either empty or also occupied by Boolean links, then these cells will be occupied by
the placed operate block.
If an operate block is placed in a cell, and this cell or the following 3 cells are already
occupied by another object, an error message is returned.
NOTE: The above behavior maybe different when Insert Mode, page 760 is activated.
A placed operate block automatically creates a connection with its neighboring objects on
the left if they are of the BOOL data type and there are no free cells between them.

Activating operate block placement mode
You have the following options to activate the operate block placement mode:
•

Use the Objects > Operate Block menu command.

•

Use the Edit > New > Operate Block menu command.

•

Use the Common Objects > Operate Block menu command from the shortcut menu.

•

Press the key combination Alt+F7.
or

•

Choose the

symbol.

The active operate block placement mode is indicated by the

33003101.29

cursor symbol.

793

LD Editor

Note
In the Tools > Options dialog box on the Data and Languages > Languages tab, if the
Automatically assign a variable to a new graphical object checkbox is selected, then the
corresponding properties dialog box is automatically opened when an object is placed. The
procedures explained here are used when the checkbox is cleared.

Placing an operate block
Placing an operate block:
Step

Action

1

Activate operate block placement mode.

2

Click the target cell in the LD section.
or
Use the arrow keys to move the gray field to the target position and press Enter.
Result: The operation block is placed.

3

Placing other operate blocks:
•

Click the target cell in the LD section.
or
Use the arrow keys to move the gray field to the target position and press Enter.

•

To return to selection mode:
Press the Esc key.

•

To insert other objects:
Select the object you wish to insert.

Defining the operation
Defining the operation:
Step
1

Action
Open the properties dialog box, page 762 for the operate block.
Result: The operate block properties dialog box is opened.

2

794

Enter the desired ST statement in the text box.

33003101.29

LD Editor

Step

Action
Example:

3

Confirm the ST statement with OK.
Result:
•

If the selected variables are declared, they are enabled in the section. A syntax and
semantics check, page 744 is performed and the procedure ends here.

•

If the more than one of the selected variables are not declared, they are enabled in the
section but not declared. A syntax and semantics check, page 744 is performed. Declare
them at this time, using the data editor, page 388.

•

If the one of the selected variables is not declared, a variable declaration dialog box opens. In
this case, continue with the following steps of this procedure.
Variable declaration dialog box

Note: If you wish to declare the variable later, close the dialog box using the
this case, the variable name is enabled in the section, but not declared.
4

symbol. In

If you do not want to assign the variable an address or comment, confirm using Enter or the
symbol.
Result:The variable is declared and the ST statement is enabled in the section. A syntax and
semantics check, page 744 is performed and the procedure ends here.
Example:

33003101.29

795

LD Editor

Step
5

6

Action
If you do want to assign the variable an address and/or comment, use the
an advanced dialog and enter the address and/or comment.

Confirm with Enter or the

symbol for obtaining

symbol.

Result:The variable is declared and the ST statement is enabled in the section. A syntax and
semantics check, page 744 is performed.
Example:

Operate block properties dialog box
Calling the properties dialog box
see Displaying the properties, page 762

Structure of the properties dialog box
The properties dialog box consists of two tabs:
•

General
Enter the operation, page 794 in this tab.

•

Comment
In this tab, a comment about the operate block can be entered.

796

33003101.29

LD Editor

General tab
Representation of the General tab:

Elements of the General tab:
Element

Description

ST Statement

Enter the operation in this text box, see also Placing Operate Blocks, page 792.
You have the following options to select variables for the operation:
•

You can enter the name of the variable/address directly or copy it from the
clipboard.

•

Using the command button ...to open a variable selection dialog box, page
1173.

An operate block can contain up to 4,096 characters. If not all characters can be
displayed, the beginning of the string sequence is followed by an ellipsis (...).
OK

Use this command button to accept all entries and close the dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

33003101.29

797

LD Editor

Comment tab
Representation of the Commenttab:

Elements of the Comment tab:
Element

Description

Text box

Enter a comment about the operate block.
This comment is displayed above the operate block if the mixed display mode, page
745 is activated.

OK

Use this command button to accept all entries and close the dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

Editing FFBs
Overview
This section describes the various possibilities to edit elementary functions, elementary
function blocks, derived function blocks and procedures in the LD programming language.

798

33003101.29

LD Editor

General information on calling an FFB
Introduction
FFB is the generic term for:
•

Elementary Function (EF)

•

Elementary Function Block (EFB)

•

Derived Function Block (DFB)

•

Procedure
(Procedures are an expansion to IEC 61131-3 and must be enabled explicitly in the
Tools > Project Settings dialog box, on the Languages > Common tab by selecting
the Allow procedures checkbox).

FFBs can be placed in any free space.
If an FFB is to be placed in an area that is already occupied by an object (contact, coil, other
FFB, link), an error message is returned.
For more information, refer to chapter Elementary Functions, Elementary Function Blocks,
Derived Function Blocks and Procedures (FFBs) (see EcoStruxure™ Control Expert,
Program Languages and Structure, Reference Manual).

Declaring block instances
Function blocks (elementary and derived) have internal states. If the inputs have the same
values, the value on the output can have another value during the individual executions of
the function block. For example, with a counter the value on the output is incremented.
The instance name serves as a unique identification for the function block in a project.
Instances can be declared:
•

By selecting a function block type and its placement in a section.

•

By the declaration of the block instance in the FFB input assistant, page 1191 and its
placement in the section.

•

By the declaration of the block instance in the Data editor, page 378.

Calling FFBs
FFBs can be called in the following ways:

33003101.29

799

LD Editor

•

Via the FFB Input Assistant, page 800 menu command
◦

Use the Edit > FFP input assistant... menu command.

◦

Use the menu command FFB Input Assistant...in the shortcut menu.
or

◦
•

Press the Ctrl+I key combination.

Via the data selection, page 804
◦

Use the menu command Edit > Data Selection.

◦

Use the menu command Data selection... in the shortcut menu.

◦

Press the Ctrl+D key combination.
or

◦
•

Select the

symbol.

Via the Types library browser per drag & drop
◦

Use the Tools > Types Library Manager menu command.
or

◦

Press the Alt+3 key combination.

NOTE: Timers and counters EFB can be called directly via the LD Instruction Bar, page
878. You can also customize the LD toolbar to call directly a maximum of 20 EF, EFB or
DFB via the LD Favorite Toolbar, page 879.

Calling an FFB with the FFB input assistant
Activating the FFB input assistant
You have the following options to activate the FFB input assistant:
•

Use the Edit > FFB Input Assistant... menu command. (no object may be selected).

•

Use the menu command from the shortcut menu (no object may be selected).
or

•

Press the key combination Ctrl+I (no object may be selected).

The active FFB placement mode is indicated by the

cursor symbol.

Selecting an FFB type with the Input Assistant
Select an FFB type with the FFB input assistant:
800

33003101.29

LD Editor

Step
1

Action
From the FFB input assistant....from the shortcut menu (right-click) for the FFB input
assistant, page 804section.
Result:
The FFB input assistant, page 1191 is opened.

2

You have the following options to enter the FFB type with the:FFB Type text box:
•

You can enter the FFB type in the textbox:

•

You can select the FFB type from the list of recently used names using the

In this case, continue with step 6 of the procedure.
symbol.

In this case, continue with step 6 of the procedure.
•
3

Using the button ... open the FFB selection dialog, page 1182.

Select the library from the Libraries/Families column which contains the desired function
block.
Tip: If you do not know where to find the FFB you are looking for select the Libset, entry to see
a list of all the FFBs available independently of their libraries.

33003101.29

801

LD Editor

Step
4

Action
Select the desired function block from the Name column.
Example:

802

33003101.29

LD Editor

Step
5

Action
Confirm the selection with OK.
Result: The dialog box is closed and FFB input assistant is activated.
Example:

6

7

You have the following options to enter the block instance for function blocks in the instance
text box:
•

Accept the default name.

•

Change the name.

The number of inputs, page 684can be increased with some elementary functions.
Expandable pins can be recognized from the following display:

To add further pins select the last pin in the structure and press Add pin.

33003101.29

803

LD Editor

Step
8

Action
To assign the current parameter double-click the Entry field cell of the first formal parameter
and enter the parameter to be used.
You have the following options to enter the variables/addresses:
•

You can enter the variable name and confirm using Enter.

•

You can select the variable/address from the list of recently used variables/addresses
using the symbol.
or

•

Using the button ...to open a variable selection dialog box, page 1173.

Assign an actual parameter to all formal parameters of the function block in this way.
9

Confirm the entries using the OK button.
Result: The FFB input assistant is closed and the FFB input mode is activated. The active FFB
placement mode is indicated by the

10

cursor symbol.

To place the FFB , and click the target cell in the LD section.
or
Use the arrow keys to move the gray field to the target position and press Enter.
Result: The FFB is inserted and a syntax and semantics check, page 744 is performed.

Calling an FFB via the data selection
Set data selection to active
You have the following options to activate the data exchange:
•

Use the Edit > Data Selection menu command.

•

Use the menu commandData selection...from the shortcut menu (right-click) for the
section.

•

Press the Ctrl+D key combination.
or

•

Select the

symbol.

NOTE: When executing the commands no object can be selected in the section.
The active FFB placement mode is indicated by the

804

cursor symbol.

33003101.29

LD Editor

Note
In the Tools > Options dialog box on the Data and Languages tab, if the Automatically
assign a variable to a new graphical object checkbox is selected, then the corresponding
properties dialog box is automatically opened when an object is placed. The procedures
explained here are used when the checkbox is cleared.

Selecting an FFB type via the Data Selection
Process the following steps to select an FFB type via the Data selection:
Step
1

Action
From the Data selection....from the shortcut menu (right-click) for the Data selection, page
804section.
Result:
A data selection box, page 1841 is opened.

2

You have the following options to enter the FFB type:
•

You can now enter the FFB type and confirm using Enteror the

button.

In this case, continue with step 7 of the procedure.
•

You can select the name from the list of recently used names using the FFB type
and confirm using Enteror the button .

symbol

In this case, continue with step 7 of the procedure.

33003101.29

•

You can delete your entry by pressing Escor clicking the

•

Using the button ...you can open the dialog box for FFB selection, page 1178.

button.

805

LD Editor

Step

Action
Example of an FFB type selection dialog box:

3

Select the Function Types, Function Block Types tab.
Result:
The tab used for selecting an FFB type, page 1180 is opened.

4

806

Select the library and family from the Libraries/Families column which contains the desired
function block.

33003101.29

LD Editor

Step

Action
Tip: If you do not know where to find the FFB you are looking for select the Libset, entry to see a
list of all the FFBs available independently of their libraries.

5

Select the desired function block from the Name column.
Example:

6

Confirm the selection with OK.
Result: The dialog box is closed and FFB placement mode is activated.

7

To place the FFB , and click the target cell in the LD section.
or
Use the arrow keys to move the gray field to the target position and press Enter.
Result: For the selected FFB type, an instance name is automatically generated (only valid for
function blocks), the FFB is inserted and placement mode remains active so that further FFBs
can be inserted. To end insert mode press Esc.
Note: The automatically generated instance names can be changed to improve clarity, also see
Managing of instances of data belonging to the family of function blocks (EF), page 378.

Selecting a block instance
Process the following steps to select a block instance that has already been declared:

33003101.29

807

LD Editor

Step
1

Action
Activate FFB placement mode.
Result:
A data selection box, page 1841 is opened.

2

Press the button ..., to open the FFB selection dialog, page 1178.

3

Select the Function Blocks tab (if it is not already active).
Result:
The tab used for selecting a block instance, page 1179 is opened and the desired selection of
block instances is displayed.

4

Select the desired block instance from the Name column.

5

Confirm the selection with OK.
Result: The dialog box is closed and FFB placement mode is activated.

6

Click the target cell in the LD section.
or
Use the arrow keys to move the gray field to the target position and press Enter.
Result: The selected block instance is inserted and the placement mode remains active so that
more block instances can be inserted. To end insert mode press Esc.

808

33003101.29

LD Editor

Connection of FFBs to the Left Power Rail
Introduction
FFBs will only be processed when they are directly or indirectly connected to the left bus
bar.
If the FFB should be executed conditionally, the EN input can be pre-linked using contacts or
other FFBs, see also section EN and ENO (see EcoStruxure™ Control Expert, Program
Languages and Structure, Reference Manual) in the User manual.

Examples
Unconditional FFB call

Unconditional FFB call

Conditional FFB call

33003101.29

809

LD Editor

Assigning Actual Parameters
Introduction
Input and output are required to transfer values to or from an FFB. These are called formal
parameters.
Objects are linked to formal parameters; these objects contain the current process states.
They are called actual parameters.
The data type of the actual parameter must match the data type of the input/output (formal
parameter). The only exceptions are generic inputs/outputs whose data type is determined
by the actual parameter. If all actual parameters consist of literals, a suitable data type is
selected for the function block.
Formal and Actual Parameters:

Permitted actual parameters are:
•

Variables
◦

Enter already declared variables, page 811

◦

Enter undeclared variables, page 813

•

Formal parameters of other function blocks, page 815

•

Literals, page 817

•

ST expressions, page 818
ST expressions as formal parameters on FBB inputs are an extension of IEC 61131-3
and must be explicitly enabled via the Tools > Project Settings dialog box, in the
Language extensions tab by selecting the Usage of ST expressions checkbox.

•

810

Links, page 845 to other LD objects

33003101.29

LD Editor

NOTE: Please take note of the section Information about Programming (see
EcoStruxure™ Control Expert, Program Languages and Structure, Reference Manual) in
the Reference manual.
You can make actual parameter assignments for
•

each pin individually
or

•

with the function input assistant, page 820 for all pins

Assign declared variables to a pin
Process the following steps to assign undeclared variables to a pin. (See also Creation of
EDT instances, page 388.)

33003101.29

811

LD Editor

Step
1

Action
Open a data selection box for the desired FFB pin by:
•

double-clicking the pin.

•

selecting the pin and clicking the Edit > Data Selection... menu command.

•

selecting the pin and clicking the Data Selection menu command on the shortcut menu.

•

selecting the pin and pressing the Ctrl+D key combination.
or

•

selecting the pin and clicking the

symbol.

Result:
The data selection box, page 1841 opens.

2

You have the following options to enter variables:
•

You can now enter the variable name and confirm using Enteror the

•

You can select the variable names from the list of recently used names using the
and confirm using Enter or the button.

•

You can delete your entry by pressing Esc or the

•

Using the button ... you can open an Instance selection dialog box and confirm the selected
variables there with OK.

button.
symbol

symbol.

Example of a variable selection dialog box:

812

33003101.29

LD Editor

Step

Action
Result: The selected variable is inserted and a syntax and semantics check, page 744 is
performed.
Example:

Assign undeclared variables to a pin
Process the following steps to assign undeclared variables to a pin:
Step
1

Action
Open a data selection box for the desired FFB pin by:
•

double-clicking the pin.

•

selecting the pin and clicking the Edit > Data Selection... menu command.

•

selecting the pin and clicking the Data Selection menu command on the shortcut menu.

•

selecting the pin and pressing the Ctrl+D key combination.
or

•

selecting the pin and clicking the

symbol.

Result:
A data selection box, page 1841 opens.

2

Enter the variable name and confirm using Enteror the

symbol.

Result: The variable declaration dialog box opens.

33003101.29

813

LD Editor

Step
3

4

5

Action
Change the default data type, if desired.
Note: If you wish to declare the variable later, close the dialog box using the
case, the variable name is enabled on the pin, but not declared.

symbol. In this

If you do want to assign the variable an address and/or comment, use the
an advanced dialog and enter the address and/or comment.

symbol for obtaining

Confirm with Enter or the

symbol.

Result: The variable is declared and enabled on the selected pin.

6

Enter all actual parameters in this way.

Declaring variables on a pin
Process the following steps to declare variables on a pin:
Step
1

Action
Open the variable declaration dialog box for the desired variable by.
•

Select an undeclared variable (red wavy line under the variable name) and the Create
Variable command from the shortcut menu.

•

Select an undeclared variable (red wavy line under the variable name) and the Shift+Enter
key combination.

Result: The variable declaration dialog box opens.

2

814

If you do not want to assign an address or comment, confirm using Enter or the

symbol.

33003101.29

LD Editor

Step

Action
Result: The variable is declared and the red wavy line under the variable name disappears.

3

4

If you do want to assign the variable an address and/or comment, use the
an advanced dialog and enter the address and/or comment.

Confirm with Enter or the

symbol for obtaining

symbol.

Result: The variable is declared and the red wavy line under the variable name disappears.

Assigning formal parameters to a pin
Process the following steps to assign formal parameters to a pin:
Step

Action

1

Select the desired FFB pin.

2

Open a data selection box by:
•

double-clicking the pin.

•

the Edit > Data Selection menu command.

•

the Data Selection menu command from the shortcut menu.
or

•

the Ctrl+D key combination.

Result:

33003101.29

815

LD Editor

Step

Action
The data selection box, page 1841 opens.

3

4

You have the following options to enter the formal parameter:
•

You can enter the formal parameter name and confirm using Enter or the

•

You can select the formal parameter name from the list of recently used names using the
symbol and confirm using Enter or the button.

•

You can delete your entry by pressing Esc or clicking the

•

Using the button...to open a variable selection dialog box, page 1173.

button.

button.

Select the Function Block tab.
Result:
The function block instances are displayed.

5

Expand the display of the inputs, outputs and public variables by clicking their + symbols.
Result:

816

33003101.29

LD Editor

Step

Action
You can now see all available inputs, outputs and public variables of the function block.

6

Select the desired formal parameter and confirm with OK.

7

Result: The formal parameter selected is inserted and a syntax and semantics check, page 645 is
performed.
Example:

Assigning literals to a pin
Process the following steps to assign literals to a pin:

33003101.29

817

LD Editor

Step

Action

1

Select the desired FFB pin.

2

Open a data selection box by:
•

double-clicking the pin.

•

selecting the pin and clicking the Edit > Data Selection menu command.

•

selecting the pin and clicking the Data Selection menu command on the shortcut menu.

•

selecting the pin and pressing the Ctrl+D key combination.
or

•

selecting the pin and clicking the

symbol.

Result:
The data selection box, page 1841 opens.

3

Enter the literal (e.g. 0, 1, TRUE, FALSE, 3.5, t#2ms) and confirm using Enter.
Tips: If the in the dialog box Tools > Project settings in the Language Extensions tab Allow
leading digits checkbox is cleared, the following simplifications for entering literals are possible:
•

When assigning TIME literals to a pin of the TIME data type, it suffices to enter the numerical
value and the unit (such as h, m, s). The prefix (t#) is automatically added.

•

When assigning REAL literals to a pin of the REAL data type, for integers it suffices to enter
the numerical value. The decimal marker (t#) is automatically added.

Result: The literal is inserted and a syntax and semantics check, page 744 is performed.
Example:

Assigning ST expressions to a pin
Process the following steps to assign ST expressions to a pin:

818

33003101.29

LD Editor

Step

Action

1

Make sure that the Usage of ST expressions checkbox is activated in the Tools > Project
Settings dialog box.

2

Select the desired FFB pin.

3

Open a data selection box by:
•

double-clicking the pin.

•

selecting the pin and clicking the Edit > Data Selection menu command.

•

selecting the pin and clicking the Data Selection menu command on the shortcut menu.

•

selecting the pin and pressing the Ctrl+D key combination.
or

•

selecting the pin and clicking the

symbol.

Result:
The data selection box, page 1841 opens.

4

Enter the ST expression [e.g. MUX(1,var1,var2), VarA * VarB, VarA < VarB] and confirm
using Enter.
Result: The ST expression selected is inserted and a syntax and semantics check, page 744 is
performed.
Example:

If the variables have already been declared (see also Creation of EDT instances, page 388), the
procedure ends here.
If the variables have not yet been declared, continue with step 5.
5

Declare all variables used, either:
•

using the data editor, page 388
or

•

33003101.29

using Create variable in the context menu (possible when only one variable of the ST
statement is undeclared).

819

LD Editor

Changing the actual parameter assignment using the function
input assistant
Process the following steps to change actual parameter assignment with the function input
assistant:
Step

Action

1

Select the FFB.

2

Open the function input assistant, page 1191:
•
•

The Edit > FFB Input Assistant... menu command.
The FFB Input Assistant... menu command from the shortcut menu.
or

•

The Ctrl+I key combination.

Result:
The function input assistant will be opened.

820

33003101.29

LD Editor

Step
3

Action
Double click the Entry Field cell of the first formal parameter and enter the actual parameter to be
used.
You have the following options to enter the variables/addresses:
•

You can enter the variable name and confirm using Enter.

•

You can select the variable/address from the list of recently used variables/addresses using
the symbol.
or

•

Using the button ... to open an Instance selection dialog box.

Assign an actual parameter to all formal parameters of the function block in this way.
Example:

4

Confirm the entries using the OK button.
Result: The actual parameter is inserted and a syntax and semantics check, page 744 is
performed.
Example:

33003101.29

821

LD Editor

Step

Action

Using Public Variables
Introduction
In addition to inputs/outputs, some function blocks also provide public variables.
These variables transfer statistical values (values that are not influenced by the process) to
the function block. They are used for setting parameters for the function block.
The assignment of values to public variables is made via their initial values.
Public variables are read via the instance name of the function block and the names of the
public variables.

Assigning Values to Public Variables
Carry out the following steps to assign a value to a public variable:
Step

Action

1

Place a function block in the section, see also Calling an FFB via the data selection, page 804.

2

Open the data editor, see also Data Editor Access, page 347.

3

Select the Function Block tab.
Result:

822

33003101.29

LD Editor

Step

Action
The function block instances are displayed.

4

Expand the display of the public variables by clicking the respective + symbols.
Result:
You can now see all available public variables of the function block.

5

Enter the desired value for the public variable in the Value box.

Reading public variables
See Assigning formal parameters to a pin, page 815

33003101.29

823

LD Editor

Expanding Functions
Introduction
The number of inputs can be increased with some elementary functions.
You find out which functions can be expanded by referring to the descriptions for the
individual functions.
NOTE: Only expand the function by the number of inputs actually required as nonoccupied inputs are assigned a 0 as standard.

Expanding a function
Carry out the following steps to expanding a function:
Step

824

Action

1

Select the function.

2

Position the mouse pointer on the bottom point to be expanded.

33003101.29

LD Editor

Step
3

Action
Press the left mouse button and drag the function to the required size.
Example:

4

Release the mouse key.
Result: The desired number of inputs/outputs have been added.
Example:

NOTE: Expanding a DFB can cause an automatic link with a line placed just under the
block.
The following figure shows an example of LD program before a DFB expansion:

33003101.29

825

LD Editor

The following figure shows the program modification that occurs after a DFB expansion:

Extending the DFB1 will automatically link PB1 to the new input IN3.

WARNING
UNINTENDED EQUIPMENT OPERATION
Do not extend an FFB over another one before adding manually the necessary line.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.

Negating FFB Pins
Introduction
FFB pins (inputs and outputs) of the data type BOOL can be negated.
Negated pins are identified with a circle symbol:

NOTE: Negated pins must be connected with a graphical link or a variable. Open
negated pins are not allowed.

Negating an FFB pin
FFB pins can be negated in the following ways:

826

33003101.29

LD Editor

•

Select the pin to be negated and execute the menu command Negate Pin in the
shortcut menu (right-click).
or

•

Launch the Inversion tool by clicking on the
negated.

icon, then click on the pin to be

EN and ENO Show and Hide
Introduction
With all FFBs, one EN input and one ENO output can be configured, see also EcoStruxure™
Control Expert, Program Languages and Structure, Reference Manual in the Reference
manual.

EN and ENO show or hide
To show or hide EN and ENO, carry out the following steps:
Step

Action

1

Open the properties dialog box, page 762 for the FFB.

2

Check the FFB Properties check box Show EN/ENO to show EN/ENO, or uncheck it to hide EN/
ENO.
Note: If EN or ENO is occupied by an actual parameter or connected with a link, EN/ENO cannot be
hidden.

Properties dialog box for elementary functions,
procedures and sub-routine blocks.
Calling the properties dialog box
see Displaying the properties, page 762

Structure of the properties dialog box
The properties dialog box consists of two tabs:
33003101.29

827

LD Editor

•

FFB Properties
General information regarding functions/procedures is displayed in this register.

•

Comment
You can enter a comment about the functions/procedures/sub-routine blocks in this tab.

FFB Properties tab
Representation of the FFB Properties tab:

Elements of the FFB Properties tab:
Element

Description

Function

Specifies the name of the function number and the current execution order. This
name cannot be modified.

Show EN/ENO

When you activate this checkbox the pins EN/ENO are displayed.
When you uncheck this checkbox the pins EN/ENO are no longer displayed.
Note: If EN or ENO is occupied by an actual parameter or connected with a link, the
pins EN/ENO cannot be hidden.

Input

Displays the formal parameters, the data types and the actual parameter of the
inputs.
If the input is not yet linked, the entry N.L. appears.

Output

Displays the formal parameters, the data types and the actual parameter of the
outputs.
If the output is not yet linked, the entry N.L. appears.

828

33003101.29

LD Editor

Element

Description

OK

Use this button to accept all entries and close the dialog box.

Apply

Use this button to accept all entries without closing the properties dialog box.

Comment tab
Representation of the tab Comment:

Elements of the Comment tab:
Element

Description

Text box

Enter a comment about the FFB.
This comment is displayed in the tooltip when the cursor is placed over the function/
procedure.

OK

Use this button to accept all entries and close the dialog box.

Apply

Use this button to accept all entries without closing the properties dialog box.

33003101.29

829

LD Editor

Properties dialog box for elementary and derived
function blocks (FBs)
Calling the properties dialog box
see Displaying the properties, page 762

Structure of the properties dialog box
The properties dialog box consists of two tabs:
•

FFB Properties
General information regarding the FB is displayed in this register.

•

Comment
A comment about the FB can be entered in this tab.

FFB Properties tab
Representation of the FFB Properties tab:

Elements of the FFB Properties tab:

830

33003101.29

LD Editor

Element

Description

Instance

Specifies the name of the block instance. You can change this name in the data
editor, see also Managing of instances of data belonging to the family of function
blocks (EF), page 378.

Show EN/ENO

When you activate this checkbox the pins EN/ENO are displayed.
When you uncheck this checkbox the pins EN/ENO are no longer displayed.
Note: If EN or ENO is occupied by an actual parameter or connected with a link, the
pins EN/ENO cannot be hidden.

Input

Displays the formal parameters, the data types and the actual parameter of the FB
inputs.
If the input is not yet linked, the entry N.L. appears.

Output

Displays the formal parameters, the data types and the actual parameter of the FB
outputs.
If the output is not yet linked, the entry N.L. appears.

OK

Use this button to accept all entries and close the dialog box.

Apply

Use this button to accept all entries without closing the properties dialog box.

Comment tab
Representation of the tab Comment:

Elements of the Comment tab:

33003101.29

831

LD Editor

Element

Description

Version:

Specifies version of the FB code.

Text box

Enter a comment about the FB.
This comment is displayed in the tooltip when the cursor is placed over the FB.

OK

Use this button to accept all entries and close the dialog box.

Apply

Use this button to accept all entries without closing the properties dialog box.

Returning from a Subroutine or DFB
Overview
This section describes how to return from a subroutine or DFB to the LD programming
language.

Returning from a subroutine or DFB
Introduction
Every subroutine and every DFB (derived function block) is exited after being processed, i.e.
you return to the main program called.
If the subroutine/DFB is left prematurely, the return to the main program can be forced by the
return object.
If the status of the left link is ON, a return from the subroutine or DFB to the main program is
performed.
Return objects can only be used in subroutines or DFBs. They cannot be used in main
programs.
To generate a conditional return, a return object is placed at the end of a series of contacts.

Selecting the return object
You have the following options to select return objects:
•
832

Use the Edit > New > Return menu command.
33003101.29

LD Editor

•

Use the Common Objects > Return menu command from the shortcut menu.
or

•

Choose the

symbol.

The active placement mode for return objects is indicated by the

cursor symbol.

Note
In the Tools > Options dialog box on the Data and Languages tab, if the Automatically
assign a variable to a new graphical object check box is selected, then the corresponding
properties dialog box is automatically opened when an object is placed. The procedure
explained here is valid for deactivated check boxes.

Placing return objects:
Placing return objects:
Step

33003101.29

Action

1

Create a subroutine, page 516 or a DFB, page 1248 in the LD programming language.

2

Create the logic for the subroutine/DFB.

3

Select the return object.

833

LD Editor

Step
4

Action
Click the target cell in the LD section.
or
Use the arrow keys to move the gray field to the target position and press Enter.
Result:The return object is inserted.
Example:

5

To insert further return objects:
•

Click the target cell in the LD section.
or
Use the arrow keys to move the gray field to the target position and press Enter.

•

To return to selection mode:
Press the Esc key.

•

To insert other objects:
Select the object you wish to insert.

Return object properties dialog box
Calling the properties dialog box
see Displaying the properties, page 762

834

33003101.29

LD Editor

Structure of the properties dialog box
Representation of the properties dialog box:

Elements of the properties dialog box:
Element

Description

Text box

Enter a comment about the return object.

OK

Use this command button to accept all entries and close the dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

Jumps within the Current Section
Overview
This section describes jumps within the current LD section.

Jumps within the current section
Introduction
Jump objects execute jumps to a jump target, page 840 within the current section.

33003101.29

835

LD Editor

When the status of the left link is 1, a jump is made to a label (in the current section).
To generate an unconditional jump, the jump object must be placed directly on the left power
rail.
To generate a conditional jump, a jump object is placed at the end of a series of contacts.

Selecting the jump object
You have the following options to select jump objects:
•

Use the Edit > New > Jump menu command.

•

Use the Common Objects > Jump menu command from the shortcut menu.
or

•

Choose the

symbol.

The active placement mode for jump objects is indicated by the

cursor symbol.

Note
In the Tools > Options dialog box on the Data and Languages tab, if the Automatically
assign a variable to a new graphical object check box is selected, then the corresponding
properties dialog box is automatically opened when an object is placed. The procedure
explained here is valid for deactivated check boxes.

Placing jump objects:
Placing jump objects:

836

33003101.29

LD Editor

Step

Action

1

Select the jump object.

2

Click the target cell in the LD section.
or
Use the arrow keys to move the gray field to the target position, and press Enter.
Result:The jump object is inserted.

3

To insert further jump objects:
•

Click the target cell in the LD section.
or
Use the arrow keys to move the gray field to the target position, and press Enter.

•

To return to selection mode:
Press the Esc key.

•

To insert other objects:
Select the object you wish to insert.

Defining the jump target
Defining the jump target:

33003101.29

837

LD Editor

Step
1

Action
Open the properties dialog box, page 762 for the jump object.
Result: The properties dialog box for the jump object is opened, see also Jump object properties
dialog box, page 838.

2

You have the following options to enter the jump target:
•

You can now enter the name of the jump target and confirm using Enter.
or

•

You can select the name of the jump target from the list of available jump targets using the
symbol and confirm using Enter.

Result: The jump target is inserted and a syntax and semantics check, page 744 is performed.
Example of an unconditional jump:

Example of a conditional jump:

If the jump target has already been defined (see also Jump target, page 840), the procedure
ends here.
If the jump target has not yet been declared, continue with step 3.
3

Specify the jump target, see also Jump target, page 840.

Jump object properties dialog box
Calling the properties dialog box
see Displaying the properties, page 762

Structure of the properties dialog box
The properties dialog box consists of two tabs:

838

33003101.29

LD Editor

•

General
Enter the jump target of the jump, page 836 in this tab.

•

Comment
In this tab, a comment about the jump can be entered.

General tab
Representation of the General tab:

Elements of the General tab:
Element

Description

Jump Label

Enter the jump target in this text box, see also Definitions of jump targets (jump
labels), page 840.

OK

Use this command button to accept all entries and close the properties dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

33003101.29

839

LD Editor

Comment tab
Representation of the Comment tab:

Elements of the Comment tab:
Element

Description

Text box

Enter a comment about the jump object.

OK

Use this command button to accept all entries and close the properties dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

Definition of the Jump Target (Jump Labels)
Overview
This section describes how to define jump targets in the LD programming language.

Definitions of jump targets (jump labels)
Introduction
Jump labels create a jump target for jumps, page 835 within the current section.

840

33003101.29

LD Editor

See reference manual to have more details: place, number of characters, naming
conventions...
To find a specific jump label use the Go To dialog box.

Selecting the jump label
You have the following options to to select jump labels:
•

Use the Edit > New > Jump Label menu command.

•

Use the Common Objects > Jump Label menu command from the shortcut menu,
or

•

Choose the

symbol.

The active placement mode for jump labels is indicated by the

cursor symbol.

Note
In the Tools > Options dialog box on the Data and Languages tab, if the Automatically
assign a variable to a new graphical object checkbox is selected, then the corresponding
properties dialog box is automatically opened when an object is placed. The procedure
explained here is valid for deactivated checkboxes.

Placing jump objects
Placing jump objects

33003101.29

841

LD Editor

Step

Action

1

Select the jump label.

2

Click the target cell on the left power rail.
or
Use the arrow keys to move the gray field to the target position on the left power rail, and press
Enter.
Result:The return object is inserted.
Example:

3

Placing other jump label objects:
•

Click the target cell in the LD section.
or
Use the arrow keys to move the gray field to the target position and press Enter.

•

To return to selection mode:
Press the Esc key.

•

To insert other objects:
Select the object you wish to insert.

Position of the Name
Position of the Name

842

33003101.29

LD Editor

Step
1

Action
To enter the name, open the properties dialog box, page 762 for the jump label.
Result: The jump label properties dialog box is opened, see also Jump label properties dialog
box, page 843.

2

You have the following options to enter the name of the jump label:
•

You can now enter the name and confirm using Enter.
or

•

You can select the name of the jump from the list of available jumps using the
and confirm using Enter.

symbol

Result: The name is inserted and a syntax and semantics check, page 744 is performed.
Example:

Jump label properties dialog box
Calling the properties dialog box
see Displaying the properties, page 762

Structure of the properties dialog box
The properties dialog box consists of two tabs:
•

General
Enter the name of the jump label, page 841 in this tab.

•

Comment
In this tab, a comment about the jump label can be entered.

33003101.29

843

LD Editor

General tab
Representation of the General tab:

Elements of the General tab:
Element

Description

Jump Label

Enter the name of the jump label in this list box.
The text is limited to 32 characters and must be unique across the entire section.
The text must conform to the general naming conventions.

844

OK

Use this command button to accept all entries and close the dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

33003101.29

LD Editor

Comment tab
Representation of the Comment tab:

Elements of the Comment tab:
Element

Description

Text box

Enter a comment about the jump label object.

OK

Use this command button to accept all entries and close the dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

Editing Links
Overview
Editing links in the LD programming language.

Select links
Introduction
Links are connections between LD objects (contacts, coils, FFBs etc).
There are two types of links:
33003101.29

845

LD Editor

•

Boolean links
Boolean links comprise one or more segments that connect Boolean objects (contacts,
coils) with one another.
With Boolean links there are:
◦

Horizontal connections
Horizontal connections enable series switching of contacts and coils.
The segments of this link can be created individually or as a complex link comprising
several segments.

◦

Vertical connections
Vertical connections enable parallel switching of contacts and coils.

•

FFB links
FFB links are a combination of horizontal and vertical segments that connect FFB
inputs/outputs with other objects.
To avoid links crossing each other, FFB links can also be represented in the form of
connectors, page 618.

FFB links are represented with double line thickness to distinguish them from Boolean links.
NOTE: A detailed description about links, see also section Links (see EcoStruxure™
Control Expert, Program Languages and Structure, Reference Manual) in the Reference
manual.

Selecting links
Selecting links:
Type of
connection

Call via menu command

Horizontal
connection, page
849

Objects > Boolean Connection

Call via
symbol

Call via key

Cursor
symbol

F7

or
Edit > New > Boolean Connection
or
Connection > Boolean Connection from the
shortcut menu

846

Link tool mode,
page 851
(horizontal
connection)

Objects > Boolean Link

Vertical connection,
page 853

Objects > Vertical Connection

Alt + F6

or
Edit > New > Boolean Link
Shift + F7

33003101.29

LD Editor

Type of
connection

Call via menu command

Call via
symbol

Call via key

Cursor
symbol

or
Edit > New > Vertical Connection
or
Link > Vertical connexion from the shortcut
menu
FFB link, page 855

Objects > Link

F6
,

or
Edit > New > Link
Derivation, page
863

–

–

Combining Links
Boolean links
Horizontal and vertical Boolean links can be combined in any way.
Example:

Contacts and coils
Contacts and coils link automatically to existing horizontal or vertical links if no free cells are
found between them.

33003101.29

847

LD Editor

Example:

Crossing Boolean links
If two Boolean links cross each other they are automatically connected. Since Boolean links
may not cross each other there is no special label for them.
Example:

Crossing FFB links
If two FFB links cross each other a connection is not made between them. Crossed links are
indicated by a "broken" link.
Example:

Crossing FFB links and Boolean links
If FFB links and Boolean links cross each other, a connection is not made between them.
Crossed links are indicated by a "broken" link.

848

33003101.29

LD Editor

Example:

Placing links
Placing horizontal links
Process the following steps to place a horizontal link:

33003101.29

849

LD Editor

Step
1

Action
Activate the placement mode for horizontal links, see also Select links, page 845.
Example:

2

Click the target cell in the LD section.
or
Use the arrow keys to move the gray field to the target position and press Enter.
Result: The link is inserted.
Example:

See also
•

Combining Links, page 847

•

Placing horizontal and vertical links with FBB links
using the mouse, page 859
using the keyboard, page 861

•
3

Editing links, page 864

To place further links of the same type:
•

Click the target cell in the LD section.
or
Use the arrow keys to move the gray field to the target position and press Enter.

•

To return to selection mode:
Press the Esc key.

•

850

To insert other objects:

33003101.29

LD Editor

Step

Action
Select the object you wish to insert.

Placing horizontal links in link-tool mode
Process the following steps to place a horizontal link in link-tool mode:

33003101.29

851

LD Editor

Step
1

Action
Activate the link-tool mode, see also Select links, page 845.
Example:

2

Click the target cell in the LD section.
or
Use the arrow keys to move the gray field to the target position and press Enter.
Result: The link is inserted and a connection is created to the neighboring Boolean objects to the
left and right.
If there are no neighboring Boolean objects available, a connection to the power rail is made. This
function is a good way to connect coils with the right power rail.
Example:

See also
•

Combining Links, page 847

•

Placing horizontal and vertical links with FBB links
using the mouse, page 859
using the keyboard, page 861

•
3

Editing links, page 864

To place further links of the same type:
•

Click the target cell in the LD section.
or
Use the arrow keys to move the gray field to the target position and press Enter.

•

To return to selection mode:
Press the Esc key.

•

To insert other objects:
Select the object you wish to insert.

852

33003101.29

LD Editor

Placing vertical links
On the right side of the cells, there is space to create a vertical link to the cell below. Process
the following steps to place a vertical link:

33003101.29

853

LD Editor

Step
1

Action
Activate the placement mode for vertical links, see also Select links, page 845.
Example:

2

Click the contact which should be connected with the cell below.
or
Use the arrow keys to move the gray field to the target position and press Enter.
Result: The link is inserted and the selection mode is active again.
Example:

See also
•

Combining Links, page 847

•

Placing horizontal and vertical links with FBB links
using the mouse, page 859
using the keyboard, page 861

•
3

Editing links, page 864

To place further links of the same type:
•

Click the target cell in the LD section.
or
Use the arrow keys to move the gray field to the target position and press Enter.

•

To return to selection mode:
Press the Esc key.

•

854

To insert other objects:

33003101.29

LD Editor

Step

Action
Select the object you wish to insert.

Placing an FFB link with the mouse
Process the following steps to place an FFB link using the mouse:
Step

Action

1

Activate the placement mode for FFB links. See also Select links, page 845.

2

Place the mouse pointer on the start point of the link.
Notes: When creating an FFB link, first select the output pin and then the input pin. The cursor
symbol indicates the correct position .
Example:

33003101.29

855

LD Editor

Step
3

Action
Click the left mouse button on the start point and drag mouse pointer to the target point of the link.
Example:

Note: For FFB links, at least one FFB input or output must be used. An FFB link between contacts
and coils is automatically resolved into a combination of horizontal and vertical links.
Tips:

4

•

By clicking between the start point and target position you can place intermediate points; for
example, to avoid crossing other objects.

•

By clicking Esc, you quit the mode and the delete the link segments you created.

•

By clicking Enter you quit the mode, and the link segments you created are resolved into a
combination of horizontal and vertical links.

Click on the target position with the left mouse button
Result: The link is inserted. When the cursor is placed over an FFB link, the tooltip displays the
source and the destination of the link.
Example:

See also

856

33003101.29

LD Editor

Step

Action
•

Combining Links, page 847

•

Editing links, page 864

Placing an FFB link with the keyboard
Process the following steps to place an FFB link using the keyboard:
Step
1

Action
Use the arrow keys to move the gray cell cursor to the source object (for example, contact) of the
link.
Note: When creating an FFB link, first select the output pin and then the input pin.

2

Activate the placement mode for horizontal links using F6. See also Select links, page 845.

3

Press the Ctrl+Enter key combination.
Result: The output pin of the object in the gray cell is selected as the start point of the FFB link.
Example:

33003101.29

857

LD Editor

Step
4

Action
Use the Ctrl+arrow keys to move the cursor to the target position of the link.
Tips:
•

By pressing the Ctrl+Enter key combination between the start point and target position you
can place intermediate points; for example, to avoid crossing other objects.

•

By clicking Esc, you quit the mode and the delete the link segments you created.

•

By clicking Enter you quit the mode, and the link segments you created are resolved into a
combination of horizontal and vertical links.

Example:

Note: For FFB links, at least one FFB input or output must be used. An FFB link between contacts
and coils is automatically resolved into a combination of horizontal and vertical links.
5

Press the Ctrl+Enter key combination.
Result: The link is inserted.
Tip:When the cursor is placed over an FFB link, the tooltip displays the source and the destination
of the link.
Example:

858

33003101.29

LD Editor

Step

Action
See also
•

Combining Links, page 847

•

Editing links, page 864

Placing horizontal and vertical links using FFB links with the
mouse
The functions for creating FFB links can also be used to create horizontal and vertical links
between other objects (not FFBs). If an FFB link involves no input or output, the FFB link is
automatically resolved into a combination of horizontal and vertical links. To do this, process
the following steps:
Step

Action

1

Activate the placement mode for FFB links. See also Select links, page 845.

2

Place the mouse pointer on the start point of the link.
Notes: When creating an FFB link, first select the output pin and then the input pin. The cursor
symbol indicates the correct position .
Example:

33003101.29

859

LD Editor

Step
3

Action
Click the left mouse button on the start point and drag mouse pointer to the target point of the link.
Example:

Tips:

4

•

By clicking between the start point and target position you can place intermediate points; for
example, to avoid crossing other objects.

•

By clicking Esc, you quit the mode and the delete the link segments you created.

•

By clicking Enter you quit the mode, and the link segments you created are resolved into a
combination of horizontal and vertical links.

Click on the target position with the left mouse button
Result:The link is inserted and the FFB link is automatically resolved into a combination of
horizontal and vertical links.
Example:

See also

860

•

Combining Links, page 847

•

Editing links, page 864

33003101.29

LD Editor

Placing horizontal and vertical links using FFB links with the
keyboard
The functions for creating FFB links can also be used to create horizontal and vertical links
between other objects (not FFBs). If an FFB link involves no input or output, the FFB link is
automatically resolved into a combination of horizontal and vertical links. To do this, process
the following steps:
Step
1

Action
Use the arrow keys to move the gray cell cursor to the source object (for example, contact) of the
link.
Note: When creating an FFB link, first select the output pin and then the input pin.

2

Activate the placement mode for horizontal links using F6. See also Select links, page 845.

3

Press the Ctrl+Enter key combination.
Result: The output pin of the object in the gray cell is selected as the start point of the FFB link.
Example:

33003101.29

861

LD Editor

Step
4

Action
Use the Ctrl+arrow keys to move the cursor to the target position of the link.
Tips:
•

By pressing the Ctrl+Enter key combination between the start point and target position you
can place intermediate points; for example, to avoid crossing other objects.

•

By clicking Esc, you quit the mode and the delete the link segments you created.

•

By clicking Enter you quit the mode, and the link segments you created are resolved into a
combination of horizontal and vertical links.

Example:

5

Press the Ctrl+Enter key combination.
Result:The link is inserted and the FFB link is automatically resolved into a combination of
horizontal and vertical links.
Example:

See also

862

•

Combining Links, page 847

•

Editing links, page 864

33003101.29

LD Editor

Placing derivation links
Process the following steps to place a derivation link:
Step

Action

1

Activate the derivation-tool, page 845.

2

Click the target cell in the LD section. This cell is the starting point of the derivation.
Result: The derivation is inserted.

NOTE: The width and height of the derivation link is one cell. The derivation can be enlarged.

Resizing derivation links
Process the following steps to enlarge a derivation link:

33003101.29

863

LD Editor

Step

Action

1

Activate the select mode.

2

Left-click and keep it pressed one vertical link of the derivation you want to enlarge.
Example:

3

Drag the mouse to the new position for the vertical link.
Result: The derivation link is enlarged.
Example:

Editing links
Editing Boolean links
Horizontal and vertical Boolean links contain one or more independent segments.
When cutting, page 755, deleting, page 755, copying, page 756 and moving, page 758
horizontal and vertical links, the action is executed for the explicitly selected, page 752
segment.

864

33003101.29

LD Editor

Editing FFB links
FFB links comprise one or more segments connected to one another.
When cutting, page 755, deleting, page 755, copying, page 756 and moving, page 758 FFB
links, the action is executed for the entire link.
If an FFB link is selected, the target points are displayed at their beginnings, ends and at
every direction change

Modifying connections
Modifying connections:

33003101.29

865

LD Editor

Step
1

Action
Select the link and place the mouse pointer on the connection to be modified.
Example:

2

Left-click the connection to be modified and drag the mouse pointer to the new connection.
Example:

3

Left-click the new target position.
Result: The link route is changed.
Example:

866

33003101.29

LD Editor

Step

Action

Creating sizing handles
The creation of angles in FFB links can only be made using sizing handles. If no sizing
handles are available they can be created. Process the following steps to create sizing
handles in FFB links:

33003101.29

867

LD Editor

Step

Action

1

Select the FFB link.

2

Press the Ctrl key and place the mouse pointer at the target position.
Note: The correct position is indicated by the mouse pointer symbol.
Example:

3

Left-click the target position.
Result:
The sizing handle is created.

Moving FFB links vertically/horizontally
Process the following procedures to move an FFB link segment vertically or horizontally:

868

33003101.29

LD Editor

Step

Action

1

Select the FFB link.

2

Place the mouse pointer on the item to be moved.
Note: The correct position is indicated by the mouse pointer symbol.
Example:

3

Click the left mouse button and drag the segment to the target position.

4

Release the mouse button.
Result:
The change is made.

Creating angles in FFB links
Process the following steps to create angles in FFB links:
33003101.29

869

LD Editor

Step

Action

1

Select the FFB link.

2

Place the mouse pointer on the source position.
Note: The correct position is indicated by the mouse pointer symbol.
Example:

3

Click the left mouse button and drag the source point to the target position.

4

Release the mouse button.
Result:
The change is made.

Determining the optimum link route
Determining the optimum link route:
870

33003101.29

LD Editor

Step
1

Action
Select the link.
Example:

2

Use the Edit > Link > Route menu command.
or
Use the Route menu command from the shortcut menu.
Result: The current link route is changed to the optimum route.
Example:

33003101.29

871

LD Editor

Entering Comments
Overview
This section describes how to enter comments in the LD programming language.

Entering comments
Introduction
Comments can be placed in ladder diagram LD in the form of text objects.
Text objects can overlap other objects.
The size of the object, depending on the size of the text, can be extended vertically and
horizontally to fill further cells.
The same rules apply for entering text and navigating within text objects as for editing ASCII
text in standard text editors. (To create a line break in text objects you must press the Ctrl
+Enter key combination).
NOTE: Keep in mind that each change to a comment (e.g. change to a comment text,
change to the size of the text object) makes it necessary to recreate the section involved
(Generation > Generate project).

Displaying or hiding the comments
Use the

button in the toolbar to show or hide the comments.

The background color of the button in blue indicates that the comments are hidden.
NOTE: To select or place text objects, check that the
activated.

button in the toolbar is not

Selecting the text object
You have the following options to select text objects:

872

•

Use the Objects > Comment menu command.

•

Use the Edit > New > Comment menu command.
33003101.29

LD Editor

•

Use the Common objects > Comment menu command from the shortcut menu.

•

Press the F8 key.
or

•

Select the

symbol.

The active placement mode for text objects is indicated by the

cursor symbol.

Placing text objects:
NOTE: A double-click on a line number in the vertical ruler creates a comment block all
along the entire line.
Placing text objects:
Step

Action

1

Select the text object.

2

Click the target cell in the LD section.
or
Use the arrow keys to move the gray field to the target position and press Enter.
Result:The text object is inserted.
Example:

3

Enter the comment.

4

Confirm the text entered with:
•

Clicking with the mouse outside of the text object
or

•
5

Pressing the Enter key.

To insert further text objects:
•

Click the target cell in the LD section.
or
Use the arrow keys to move the gray field to the target position and press Enter.

•

To return to selection mode:
Press the Esc key.

•

To insert other objects:
Select the object you wish to insert.

33003101.29

873

LD Editor

Online functions
Overview
This section describes the online functions of the LD programming language.

Online Functions
Online Functions
The description of online functions is found in chapter Debugging in Ladder Language, page
1404.

LD Reference Data Type
Reference Data Type in LD
Introduction
References to variables can be assigned in LD application programs.
A reference can be de-referenced in LD application programs.
For more information, refer to Reference Data Type (see EcoStruxure™ Control Expert,
Program Languages and Structure, Reference Manual).

874

33003101.29

LD Editor

LB Examples using the Reference Data Type:

The EF, REF, takes a variable as an input parameter (type ANY) and provides its address as
output parameter (type REF_ANY).
The EF, MOVE, can assign a reference to a variable to another reference. If the input
parameter is (REF(MyVariable)), MOVE has the same effect as the REF EF.
The EF, TON, takes ptrToMyBool^ as an input parameter to dereference the reference
ptrToMyBool.

Export/Import
Overview
This section describes the Import/Export functions of the LD programming language.

33003101.29

875

LD Editor

Export/Import LD Sections
Export/Import
The description for exporting/importing sections is found in the chapter Import / Export, page
1677.

Customize LD Editor
Overview
This section describes how to customize the toolbar and the colors of the LD editor.

Customize LD Editor Colors
Overview
To customize LD editor colors, open the Tools > Colors Settings... dialog box.
The Color Settings dialog box allows to:
•

Modify the color of the selected item in the list.

•

Reset the colors with initial values.

•

Import an *.ini file that defines the colors associated to the LD editor.

•

Export the definition colors associated to the LD editor.

Color Setting File
Depending on the operating system of the PC, the color setting file LDColors.ini is located in
one of the following folders:
•

c:\Program Files\Schneider Electric\Control Expert ••.•\

•

c:\Program Files (x86)\Schneider Electric\Control Expert ••.•\

For more detail on destination folder when Control Expert is installed, refer to EcoStruxure™
Control Expert, Installation Manual.
NOTE: Make a copy of this file before modifying it.

876

33003101.29

LD Editor

Description
This table describes the default color values for each parameter in the LDColors.ini file:
Parameter

Default value (R,
G, B)

Description

BkAnimation

192,192,192

Editor background color when animation is ON and you are
connected in programming mode.

StatementError

255,0,0

Element in error is underlined with this color.

InspectBk

0,255,255

Inspect window background color

InspectText

0,0,0

Inspect window text color

InspectBkMin

255,255,0

Inspect window background color when the value is less than
the minimum value defined in the inspect window settings.

InspectBkMax

255,0,255

Inspect window background color when the value is greater
than the maximum value defined in the inspect window
settings.

BkAnimMonitoring

255,211,211

Editor background color when animation is ON and you are
connected in monitoring mode.

AnalyzeError

0,0,255

Drawing color when an element generates an analyze error.

GraphAnimBoolTrue

0,150,0

Color of true BOOL in animation mode.

GraphAnimBoolFalse

255,0,0

Color of false BOOL in animation mode.

BkComment

255,255,204

Background color of comment area

BkCommentEdit

225,225,225

Background color of comment area when you are editing it.

BkAnimNumeric

255,255,0

Background color of numeric variables

BlockBreakpoint

128,0,0

Bullet color in the element where the breakpoint is set.

BlockCurrentStep

255,255,0

Color of the current element in debug mode

AnchorLink

128,0,0

Color of anchor link

LLFgExpression

0,0,0

Text color of boolean expressions

LLFgAddress

100,100,230

Text color of variable address

LLFgSymbol

0,0,0

Text color of variable name

LLFgComment

0,128,0

Text color of variable comment

LLBkExpression

255,255,255

Background color of boolean expressions

LLBkAddress

255,255,255

Background color of variable address

LLBkSymbol

255,255,255

Background color of variable name

33003101.29

877

LD Editor

Parameter

Default value (R,
G, B)

Description

LLBkComment

255,255,255

Background color of variable comment

Background

255,255,255

Editor background color.

LD Instruction Bar
Overview
The toolbar LD Instruction Bar contains the timers and counters EFB for direct call.
For detailed information about these EFBs refer to chapter Timers and Counters.

Showing and Hiding the Toolbar
You have two options to show the toolbar LD Instruction Bar (to open it):
•

Right-click in the common toolbar and select the toolbar from the shortcut menu.

•

Open the Tools > Customize dialog box and select the toolbar,

You have three options to hide the toolbar LD Instruction Bar (to close it):
•

Right-click in the common toolbar and deselect the toolbar from the shortcut menu,

•

Open the Tools > Customize dialog box and deselect the toolbar,

•

With the close symbol ( x ) if the toolbar is non-anchored.

Timers and Counters EFB
The toolbar LD Instruction Bar contains the following EFBs organized in 4 drop-list buttons
:
CTD

CTU

Downcounter EFBs
•

CTD

•

CTD_DINT

•

CTD_INT

•

CTD_UDINT

•

CTD_UINT

Upcounter EFBs
•

878

CTU

33003101.29

LD Editor

CTUD

TIME

•

CTU_DINT

•

CTU_INT

•

CTU_UDINT

•

CTU_UINT

Up and down counter EFBs
•

CTUD

•

CTUD_DINT

•

CTUD_INT

•

CTUD_UDINT

•

CTUD_UINT

Timer EFBs
•

TOF

•

TON

•

TP

LD Favorite Bar
Overview
In the current LD editor toolbar, the
button allows to manage the toolbar LD Favorite
Bar which can contain a maximum of 20 EF, EFB or DFB for direct call.

Showing and Hiding the Toolbar
You have two options to show the toolbar LD Favorite Bar (to open it):
•

Right-click in the common toolbar and select the toolbar from the shortcut menu.

•

Open the Tools > Customize dialog box and select the toolbar,

You have three options to hide the toolbar LD Favorite Bar (to close it):
•

Right-click in the common toolbar and deselect the toolbar from the shortcut menu,

•

Open the Tools > Customize dialog box and deselect the toolbar,

•

With the close symbol ( x ) if the toolbar is non-anchored in the current LD editor toolbar.

33003101.29

879

LD Editor

Managing the Toolbar
To manage the toolbar LD Favorite Bar, opens the Add/Delete Favorite dialog box by
clicking the

button.

The Add/Delete Favorite dialog box allows to:
•

Add component via the FFB Type Selection dialog box.

•

Delete component.

•

Import an *.ini file that define the components for the LD Favorite Bar.

•

Export the components of the LD Favorite Bar.
NOTE: The components of the LD Favorite Bar are saved in the Favorite.ini file.
For example with Control Expert 14.0, the Favorite.ini file is located in C:
\ProgramData\Schneider Electric\Control Expert\14.0\Favorite\
folder.

880

33003101.29

33003101.29

881

SFC Editor

SFC Editor
What’s in This Chapter
Creating a program with the SFC programming
language ............................................................................... 882
General Information about Steps............................................. 912
Editing "normal" steps ............................................................ 915
Editing macro steps................................................................ 928
Editing input steps.................................................................. 939
Editing Output Steps .............................................................. 945
Editing actions ....................................................................... 949
Editing Transitions ................................................................. 960
Editing Jumps........................................................................ 969
Editing Branches and Joints.................................................... 975
Inserting Alternative Strings and Simultaneous Strings ............. 983
Inserting Step-Transitions and Transition-StepSequences ............................................................................ 987
Editing Links.......................................................................... 991
Entering Comments ............................................................. 1002
Online functions................................................................... 1004
Export/Import....................................................................... 1004
Customize SFC Editor Colors ............................................... 1004

Overview
This chapter describes the menus and dialogs of the SFC editor.
For a description of the syntax for the SFC programming language, please refer to the
Sequential Function Chart SFC (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual) chapter in the Reference manual.

Creating a program with the SFC programming
language
Overview
This section describes how to create a program in the SFC programming language.

882

33003101.29

SFC Editor

Structure of an SFC Program (Sequential Function Chart)
Introduction
IEC conforming sequential control is created from SFC sections (top level), transition
sections, and action sections.
SFC sections are permitted only in the project’s master task. SFC sections cannot be used
in other tasks or DFBs.
Each SFC section contains one or more SFC networks (sequences).

Structure of an SFC section
Zero or more actions belong to every step. A transition condition belongs to every transition.
The last transition of the sequence is always connected to the first step of the sequence
(using a graphical link or jump label). Step sequences run cyclically.

Properties of an SFC program
Properties of an SFC program:
•

SFC section have a grid background.

•

It is a good practice to create fewer than 100 SFC sections in a project (not counting
macro sections).

•

An SFC section contains a maximum of 200 lines and 64 columns.

•

SFC objects can theoretically be placed in every unoccupied cell.

•

Steps, transitions, and jumps each require a cell. Branches and joints do not require
their own cells, but are inserted into the respective cell of the step or transition. Text
objects can be placed anywhere in the window.

•

Steps and transitions are linked with one another through directional links. Two steps
can never be directly linked, and must always be separated by a transition, see also
section Connection rules (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual) in the Reference manual.

•

To prevent step sequences being subdivided, 99 linked steps with the transitions are
vertically displayed along with a locking jump with its transition.

•

A maximum of 1024 steps can be placed per SFC section (including all their macro
sections).

33003101.29

883

SFC Editor

•

A maximum of 100 steps can be active per SFC section (including all their macro
sections) (multi token), see also Tools > Project Settings dialog box, Language
extensions tab, Sequential Function Chart (SFC) area.

•

A maximum of 64 steps can be set simultaneously per SFC section (multi token), see
also Tools > Project Settings dialog box, Language extensions tab, Sequential
Function Chart (SFC) area.

•

A maximum of 100 actions are permitted using the S qualifier per SFC Section.

•

A maximum of 20 actions can be assigned to each SFC step.

•

The processes of the active signal status take place along the directional links,
triggered by the connecting of a transition. The direction of the string process follows
the directional links and runs from the under side of the predecessor step to the top side
of the successive step. Branches are processed from left to right.

•

A syntax and semantics check, page 886 is performed immediately after the statement
is entered. The result of this check is displayed in colored text.

•

Syntactically or semantically incorrect sections can be saved.

SFC program objects
The objects of the programming language SFC (Sequential Function Chart) help to divide a
section into a number of:
•

Step, page 915

•

Macro Step, page 928 (embedded sub-step sequence)

•

Transitions, page 960 (transition conditions)

•

Jump, page 969

•

Alternative Sequence, page 975

•

Parallel Sequence, page 975

These objects can be linked with each other using links, page 991.
Comments for the logic of the program can be added using text objects, page 1002.

Edit and view functions
Edit and view functions of the SFC editor:

884

•

Selecting objects, page 889

•

Deleting objects, page 892

•

Cutting, page 893, copying, page 894 and pasting, page 895 objects

•

Moving, page 896 objects
33003101.29

SFC Editor

•

Undo, page 891 and Redo, page 891

•

Using bookmarks, page 606

•

Finding and replacing, page 1231 variables

Online functions
Online functions of the SFC editor:
•

Setting breakpoints, page 1434

•

Controlling, page 1436 SFC sequences

SFC save and restore
The SFC_RESTORE function block is used to restart all SFC charts of an application with a
given set of active steps at a state, saved before a controller error.
In a recovery situation it is possible to set a group of steps that represent a given state in the
process and to continue at that point.
(See SFC_RESTORE: SFC Save and Restore (see EcoStruxure™ Control Expert, System,
Block Library) in the System Library).

Creating an SFC Program
Creating an SFC program
Carry out the following procedures to create an SFC program:

33003101.29

885

SFC Editor

Step

Action

1

Creating an SFC Section., page 505

2

Place the desired SFC element in the section and define its properties:

3

•

Step, page 912

•

Macro step, page 928

•

Transitions, page 960

•

Jumps, page 969

•

Alternative strings, page 975

•

Simultaneous strings, page 975

•

Links, page 991

Create the last transition of the string and the first step of the string using graphical links or a
jump link (cyclical string processing).

Syntax and Semantics Check during Programming
Introduction
A syntax and semantics check is carried out during program creation. The result of this
check is displayed using color objects and text.

Representation
Representation of colors and labels:
Color

Description

Black step
symbol

Error free step

Blue step symbol

Possible errors are:

Filled yellow step
symbol (only
Online)

886

•

Input pin not connected

•

Output pin not connected

•

Assigned action variable not declared

•

Assigned SFCSTEP_TIMES variable not
declared

Example

Minimum supervision time (see EcoStruxure™
Control Expert, Program Languages and
Structure, Reference Manual) for the step
below limit

33003101.29

SFC Editor

Color

Description

Filled magenta
step symbol
(only Online)

Maximum supervision time (see EcoStruxure™
Control Expert, Program Languages and
Structure, Reference Manual) for the step
exceeded

Black transition
symbol

Error free transition variable

Black transition
symbol

Error free transition section

Blue transition
symbol

Possible errors are:
•

Input pin not connected

•

Output pin not connected

Red wavy line

Assigned transition variable not declared

Black jump
symbol

Error free jump

Blue jump
symbol

Possible errors are:
•

Input pin not connected

•

Jump target not defined

•

Invalid jump target

Example

Quickinfo
If the cursor is placed over erroneous text or object, a Quickinfo (Tooltip) with a brief
description of the cause of the error appears.

Navigating with the keyboard
Using the keyboard
The following keys and key combinations are provided for navigation:

33003101.29

887

SFC Editor

888

Key combinations

Motion

Cursor left

Moves the cursor to the left

Cursor right

Moves the cursor to the right

Cursor up

Moves the cursor up

Cursor down

Moves the cursor down

Ctrl+Cursor left

Moves the cursor one cell left

Ctrl+Cursor right

Moves the cursor one cell right

Ctrl+Cursor up

Moves the cursor one cell up

Ctrl+Cursor down

Moves the cursor one cell down

Home

Moves the cursor to the first displayed pixel of the current line

End

Moves the cursor to the last displayed pixel of the current line

Ctrl+Home

Shows the top left cell of the section (the position of the cursor is not
affected by this function)

Ctrl+End

Shows the bottom right cell of the section (the position of the cursor is
not affected by this function)

Page Up

Scrolls one page up (the position of the cursor is not affected by this
function)

Page Down

Scrolls one page down (the position of the cursor is not affected by
this function)

Ctrl+Page Up

Scrolls one page left (the position of the cursor is not affected by this
function)

Ctrl+Page Down

Scrolls one page to the right (the position of the cursor is not affected
by this function)

Ctrl+Alt+Page Up

Displays the previous section (including via the View > Previous
Sectionmenu).

Ctrl+Alt+Page Down

Displays the next section (including via the View > Next
Sectionmenu).

Spacebar

Selects the objects in the cell where the cursor is currently positioned.

Alt+Enter

Opens the properties dialog box for the selected object.

33003101.29

SFC Editor

Selecting Objects
Select and Placement Mode
Selecting objects occurs in select mode.
Select mode can be activated by:
•

Using the Edit > Select Mode menu command

•

Using the

symbol

or
•

Pressing the Esc key

The

cursor symbol indicates that select mode is active.

Selecting an Object
Using the mouse
Left-click the object you want to select.

Using the keyboard
1. Move the cursor to the object to be selected,
see also Navigating with the keyboard, page
887.
2. Press the spacebar.

Selecting Several Objects
Using the mouse
1. Click the left mouse button and keep it pressed.
2. Drag the mouse across the objects you want to
select.
or

Using the keyboard
1. Move the cursor to the first object to be
selected, see also Navigating with the keyboard,
page 887.
2. Press the spacebar.

1. Left-click the first object you want to select.

3. Move the cursor to the next object to be
selected

2. Press the Ctrl key and keep it pressed.

4. Press the Ctrl+spacebar key combination.

3. Left-click the next object you want to select.

5. Repeat these steps until the desired objects are
selected.

4. Repeat these steps until the desired objects are
selected.

33003101.29

889

SFC Editor

Selecting by Rows
Using the mouse

Using the keyboard

Selecting the contents of a row:

-

1. Left-click the number of the row you want to
select in the vertical ruler.
Selecting the contents of several rows:
1. Left-click the number of the first row you want to
select in the vertical ruler.
2. Press the Shift key and keep it pressed.
3. Left-click the number of the last row you want to
select in the vertical ruler.
Note: Pressing the Shift key makes it possible to
combine this procedure with the procedure for
selecting by columns.

Selecting by Columns
Using the mouse

Using the keyboard

Selecting the contents of a column:

-

1. Left-click the number of the column you want to
select in the vertical ruler.
Selecting the contents of several columns:
1. Left-click the number of the first column you want
to select in the vertical ruler.
2. Press the Shift key and keep it pressed.
3. Left-click the number of the last column you want
to select in the vertical ruler.
Note: Pressing the Shift key makes it possible to
combine this procedure with the procedure for
selecting by rows.

Selecting All (Entire Contents of the Section)

890

Using the mouse

Using the keyboard

Use the Edit > Select All menu command.

Press the Ctrl+A key combination.

33003101.29

SFC Editor

Deselecting Objects
Using the mouse

Using the keyboard

Left-click an empty space in the section.

1. Move the cursor to an empty space in the
section, see also Navigating with the keyboard,
page 887.
2. Press the spacebar.

Undo and Redo Changes
Undo changes
Undo the last changes in the following ways:
•

Use the Edit > Undo menu command.

•

Press the Ctrl+Z key combination.
or

•

Select the

symbol.

Undo one change each time the function is carried out.
The function can be executed a maximum of 10 times.
If steps or transitions have been deleted, "Undo" means that the step and transition are
restored, including the information assigned to them.
If a deleted step/deleted transition has an action/transition section assigned to it, only the
reference to the action/transition section is restored and not the action/transition section
itself.

Redo changes
Using Redo, you can redo changes that have been made:
•

Use the menu command Edit > Redo.

•

Press the Ctrl+Y key combination.
or

•

Select the

symbol.

Redo one undone action each time the function is carried out.
The function can be executed a maximum of 10 times.
33003101.29

891

SFC Editor

Limits
After any of the following actions has been carried outUndo and Redo cannot be used.
•

Deleting a step or a macro step in online mode.

•

Toggling between Normal View and Advanced View and vice versa.

Delete, Cut, Copy, Paste, and Move Objects
Delete Objects
Using the mouse
1. Select an object to be deleted, page 889.
2. Use the Edit > Delete menu command.

Using the keyboard
1. Select an object to be deleted, page 889.
2. Press the Entf key.

Result:
•

The selected object (and its graphical link when available) is deleted from the section.

•

If action sections are assigned to a step (in offline mode), you are asked to confirm the deletion of the
action sections. (In Online mode no confirmation is sought and the action sections remain until they are
explicitly deleted.)

•

If a transition section is assigned to a transition, (in offline mode) you are asked to confirm the deletion of
this transition section. (In online mode no confirmation is sought and the transition section remains until it is
explicitly deleted.)

•

(If a transition variable is assigned in transition it remains until it is explicitly deleted.)

•

If steps or transitions are to be deleted with step variables that are used in the program (including on the
operating screen or in animation tables),
◦

a message appears in the online mode that the step variables are used in the program and can only be
deleted in the offline mode. If the question whether the operation it to be continued is confirmed with
Yes, the mode changes to offline and the object is deleted. No terminates the operation.

◦

An on-screen message in offline mode reports that step variables are used in the program and prompts
you to confirm the operation:
–

Yes: Delete the object.

–

No: End the operation.

•

When deleting a macro step, the associated macro step section is moved to the Unused macros directory
for the active SFC section.

•

If a step or macro step is deleted in online mode it cannot be undone using Undo.

NOTE: To delete entire rows or columns from the section, select the lines or columns in
the line box, see also Deleting Rows and Columns, page 899.

892

33003101.29

SFC Editor

Cut Objects
Using the mouse

Using the keyboard

1. Select an object to be cut, page 889.

1. Select an object to be cut, page 889.

2. Use the Edit > Cut menu command.

2. Press the Ctrl+X key combination.

or
Use the menu command Cut in the shortcut
menu (right mouse button).
or
Click the

symbol.

Result:
•

The selected object (and its graphical link when available) is deleted from the section.

•

If action sections are assigned to a step, (in offline mode) you are asked to confirm the deletion of the
action sections. (In Online mode no confirmation is sought and the action section remains until it is
explicitly deleted.)

•

If a transition section is assigned to a transition, (in offline mode) you are asked to confirm the deletion of
this transition section. (In online mode no confirmation is sought and the transition section remains until it is
explicitly deleted.)

•

(If a transition variable is assigned in transition it remains until it is explicitly deleted.)

•

If steps or transitions are to be deleted with step variables that will be used in the program (including on the
operating screen or in animation tables),
◦

◦

An on-screen message in offline mode reports that step variables are used in the program and prompts
you to confirm the operation:
–

Yes: Delete the object.

–

No: End the operation.

An on-screen message in online mode reports that Create project is available only in offline mode.

•

When deleting a macro step, the associated macro step section is moved to the Unused macros directory
for the active SFC section.

•

If a step or macro step is deleted in online mode it cannot be undone using Undo.

The cut object can be inserted, page 895 in another position or in a different SFC section.

33003101.29

893

SFC Editor

Copy Objects to the Clipboard
Using the mouse

Using the keyboard

1. Select an object to be copied, page 889.

1. Select an object to be copied, page 889.

2. Use the Edit > Copy menu command.

2. Press the Ctrl+C key combination.

or
Use the Copy menu command from the shortcut
menu (right-click).
or
Click the

symbol.

Result:
•

The selected object and associated information is copied to the clipboard.

•

Graphical links can only be copied if they and their partner objects are explicitly selected.

•

If action sections are assigned to a step, only the reference to the action section is copied to the clipboard,
not the action section itself.

•

If transition sections are assigned to a transition, only the reference to the transition section is copied to the
clipboard, not the transition section itself.

•

When copying macro steps, only the macro step is copied and not its macro step section.

The copied object can be inserted, page 895 in another position or in a different SFC
section.

894

33003101.29

SFC Editor

Paste Objects from the Clipboard
Using the mouse

Using the keyboard

1. Use the menu command Edit > Insert.

1. Press the Ctrl+V key combination.

or

2. Move the cursor to the target position using the
arrow keys.

Use the menu command Paste in the shortcut
menu (right mouse button).

3. Press Enter.

or
Click the

symbol.

2. Left-click the target position.
Result:
•

The objects contained in the clipboard and their associated information are inserted into the section.

•

Graphical links can only be inserted if they and their partner objects have been explicitly copied to the
clipboard.

•

If the objects to be inserted are placed on a graphical link, the link is undone and the objects are inserted
into the structure.

•

When inserting steps and macro steps they are automatically assigned a unique name.

•

If an action section is assigned to a step, only the reference to the action section is inserted into the section
together with the step and not the action section itself.
If an action section is not declared in the active section, the action with the action section is deleted when it
is inserted.

•

If a transition section is assigned to a transition, only the reference to the transition section is inserted into
the section together with the transition and not the transition section itself.
A transition section may only be referenced once in a project. That means if a reference is available for a
transition during insertion, only the transition object is inserted (without a reference).

•

33003101.29

When inserting macro steps, only the macro step is inserted and not its macro step section. A new macro
step section is created instead. The names of the steps within this macro step section are automatically
matched to the (new) macro step names.

895

SFC Editor

Move Objects with Drag and Drop
Using the mouse
1. Select an object to be moved, page 889.
2. Position the mouse pointer on the selected
object. (on one of the selected objects if several
are selected).
Result: The mouse pointer changes its symbol
to

Using the keyboard
1. Position the cursor on an object to be moved,
page 889.
2. Press the spacebar.
3. Press the Shift key and keep it pressed.
4. Move the object to the target position using the
arrow keys.

.

3. Click the left mouse button and keep it pressed.
Result: The mouse pointer changes its symbol
to

.

4. Drag the object to the new position and release
the mouse button.
Result:
•

The selected object is moved from its original position to the target position.

•

Graphical links can only be moved if they and their partner objects are explicitly selected.

•

If the objects to be moved are placed on a graphical link, the link is undone and the objects are inserted
into the structure.

•

Graphical links can only be kept if they and their partner objects are explicitly selected.
NOTE:

896

•

The move operation is also possible across sections between different opened SFC sections.

•

When objects are moved beyond the visible window of the editor window, automatic scrolling of the
window does not begin until you reach the edge of the window with the mouse pointer, not as soon as
the objects are moved beyond the edge.

33003101.29

SFC Editor

Copy Objects by Moving with Drag and Drop
Using the mouse
1. Select an object to be copied, page 889.
2. Position the mouse pointer on the selected object.
Result: The mouse pointer changes its symbol to

.

3. Click the left mouse button and keep it pressed.
4. Press the Ctrl key and keep it pressed.
Result: The mouse pointer changes its symbol to

.

5. Drag the object to the target position.
6. Release the mouse button.
Result:
•

The copy of the selected object and its associated information is inserted into the target position.

•

Graphical links can only be copied if they and their partner objects are explicitly selected.

•

If the objects to be copied are placed on a graphical link, the link is undone and the objects are inserted
into the structure.

•

When copying steps and macro steps they are automatically assigned a unique name.

•

If an action section is assigned to a step, only the reference to the action section is inserted into the section
together with the step and not the action section itself.
If an action section is not declared in the active section, the action with the action section is deleted when it
is inserted.

•

If a transition section is assigned to a transition, only the reference to the transition section is inserted into
the section together with the transition and not the transition section itself.
A transition section may only be referenced once in a project. That means if a reference is available for a
transition section during insertion, only the transition object is inserted (without a reference).

•

When copying macro steps, only the macro step is copied and not its macro step section. A new macro
step section is created instead. The names of the steps within this macro step section are automatically
matched to the (new) macro step names.

Inserting Rows and Columns
Rules for Inserting Rows
The following rules apply when inserting rows:
•

The total number of rows in an SFC section cannot be changed.
However, the objects of an SFC section can be moved downwards by rows within the
available section and therefore empty rows can be inserted into the string.

•

The same number of rows is inserted as selected in the vertical ruler.

33003101.29

897

SFC Editor

•

As many rows can be inserted as there are empty rows at the end of the section.

•

The new rows are inserted above the first selected row (i.e. all objects of the selected
rows are moved down).

•

When rows are inserted within existing links, these links are kept and are adjusted to
the new position of the objects.

Inserting Rows
Step

Action

1

Select, page 890 the desired number of rows in the vertical ruler (click the row numbers).

2

Use the Insert cells menu command from the shortcut menu of the vertical ruler or the Edit >
Row operation > Insert cells command.
Result: The number of selected rows is inserted above the first selected row.

Rules for Inserting Columns
The following rules apply when inserting columns:
•

The total number of columns in an SFC section cannot be changed.
However, the objects of an SFC section can be moved right by columns within the
available section and therefore empty columns can be inserted into the string.

•

The same number of columns is inserted as is selected in the horizontal ruler.

•

As many columns can be inserted as there are empty columns at the right border of the
section.

•

The new columns are inserted above the first selected column (i.e. all objects of the
selected columns are moved right).

•

When columns are inserted within existing branches or joints, the affected branches or
joints are expanded by the corresponding number of columns.

Inserting Columns
Step

Action

1

Select, page 890 the desired number of columns in the horizontal ruler (click the row numbers).

2

Use the Insert cells menu command from the shortcut menu of the horizontal ruler or the Edit >
Row operation > Insert cells command.
Result: The number of selected columns is inserted in front of the first selected column.

898

33003101.29

SFC Editor

Deleting Rows and Columns
Rules for Deleting Rows
The following rules apply when deleting rows:
•

The total number of rows in an SFC section cannot be changed.
However, the objects of an SFC section can be deleted by rows and the objects of the
following rows can be moved up.

•

The same number of rows are deleted as are selected in the vertical ruler.

•

The objects of the selected row(s) are deleted and the objects of the following rows are
moved up by the respective number of rows.

•

If rows are deleted within existing links, these links are kept and are adjusted to the new
position of the objects.

Deleting Rows
Step

Action

1

Select, page 890 the desired number of rows in the vertical ruler (click the row numbers).

2

You have the following options to delete the selected rows:
•

Select the menu command Move and delete cells in the rows shortcut menu,

•

execute the command Edit > Vertical ruler > Move and delete cells,
or

•

Press the Del key.

Result: The selected number of rows is deleted.

Rules for Deleting Columns
The following rules apply when deleting columns:
•

The total number of columns in an SFC section cannot be changed.
However, the objects of an SFC section can be deleted by columns and the objects of
the following rows can be to the left.

•

The same number of columns are deleted as are selected in the horizontal ruler.

•

The objects of the selected column(s) are deleted and the objects of the following
columns are moved to the left by the respective number of columns.

•

If columns are deleted within existing branches or joints, the affected branches or joints
are contracted by the respective number of columns.

33003101.29

899

SFC Editor

Deleting Columns
Step

Action

1

Select, page 890 the desired number of columns in the horizontal ruler (click the row numbers).

2

You have the following options to delete the selected columns:
•

Select the menu command Move and delete cells in the rows shortcut menu or,

•

execute the command Edit > Vertical ruler > Move and delete cells,
or

•

Press the Del key.

Result: The selected number of columns is deleted.

Displaying the object properties
Displaying the object properties
You have the following options to display the object properties dialog box:
•

Double-click the object.

•

Select, page 889 the object and use the Edit > Properties... dialog box..

•

Select, page 889 the object and use the Properties...command.from the shortcut
menu.

•

Select, page 889 the object and then press the Alt+Enter key combination.

When the properties dialog box is called without an object being selected, the section
properties dialog box , page 508 is opened.
If several objects are selected, the commands do not work.

View data properties
You have the following options to display the section properties dialog box, page 1194:
•

using the data editor, page 346
1. Selecting one or several lines in a list editor
2. Using the shortcut menu select the Propertiescommand.

•

via the SFC section
1. Selecting one or several transitions in the SFC section.
2. From the context menu select the command Data properties or press Ctrl +
Enter.

900

33003101.29

SFC Editor

Initialize Search
Introduction
The Initialize Search function transfers the name of the selected element (search text) to
the Element text box in the Cross-References window.

Selecting the search text
Process the following steps to select the search text:
Step
1

Action
Select the element to search for (search text).
The following elements can be searched for:
•

step variables

•

transition variables

(To search for a step variable, select the step symbol.)
(To search for a transition variable, select the transition symbol.)
2

Use the Services > Initialize Search menu command.
or
Select the menu command Initialize search from the sections shortcut menu.
or
Press the Ctrl+U key combination.
Result: The search text is transferred to the Element text box in the Cross-References window.

Initialize Animation Table
Introduction
The Initialize Animation Table transfers the selected variables to the Animation table, page
1472.

Selecting the variables
Process the following steps to select variables:
33003101.29

901

SFC Editor

Step
1

Action
Select the variables to transfer to the Animation table.
The following items can be selected:
•

step variables
(To transfer step variables, select the step symbol.)

•

transition variables
(To accept a transition variable, select the transition symbol.)

2

Use the Services > Initialize Animation table menu command.
or
Select the menu command Animation Table from the sections context menu.
or
Press the Ctrl+T key combination.
Result: The variable(s) is/are transferred to the Animation table, page 1472.

Initialize Animation Table
Using Initialize Animation Table (Ctrl+T) you create an animation table with a default
name e.g. Table[SFC Editor - Mixer : [MAST]]. You can rename the table.
All the variables you selected are listed in the animation table.
Selecting a new set of variables and using Initialize Animation Table again, all new
variables are added to this animation table (if you did not rename it).

Initialize New Animation Table
Using Initialize New Animation Table (Ctrl+Shift+T) you create a new animation table with
an indexed default name e.g. Table[SFC Editor - Mixer : [MAST]1]. You can rename
the table.
All the variables you selected are listed in the table.
But if you click anywhere in the section and do not select any variable, you create a new
empty animation table.
Every time you use Initialize New Animation Table you create a new animation table.

902

33003101.29

SFC Editor

Refining steps, macro steps and transitions
Introduction
This function makes it possible to "look into" a macro step or a transition (section). This
makes it possible to see the internal state of the macro/transition section when animation is
used, or to make changes to the logic very quickly.

Refining steps
Process the following steps to refine steps:
Step

Action

1

Select the step.

2

You have the following options to display to refine steps:
•

Use the Services > Refine menu command.

•

Use the Refine menu command from the shortcut menu.
or

•

Press the Ctrl+Q key combination.

Result: If the step contains only one action section, this will be opened automatically.
If the step contains several action sections, a selection dialog box is opened.
Example:

3

Select the desired action section.
Result: The action section is opened.

33003101.29

903

SFC Editor

Refining macro steps
Process the following steps to refine macro steps:
Step

Action

1

Select the macro step.

2

You have the following options to refine macro steps:
•

Use the Services > Refine menu command.

•

Use the Refine menu command from the shortcut menu.
or

•

Press the Ctrl+Q key combination.

Result: The macro section is opened.
Note: With nested macro steps several refine processes are possible.

Refining transitions
Process the following steps to refine transitions:
Step

Action

1

Select the transition.

2

You have the following options to refine transitions:
•

Use the Services > Refine menu command.

•

Use the Refine menu command from the shortcut menu.
or

•

Press the Ctrl+Q key combination.

Result: The transition section is opened.

Go to
Introduction
The Go to function is used to jump to:

904

•

a specific location in the current section,

•

a specific bookmark in the current section or

•

a specific step or macro step in the current section or

•

a specific jump in the current section.
33003101.29

SFC Editor

Open the dialog
The following options are available to open theGo to dialog box.
•

Use the menu command Edit > Go to,

•

select the menu command Go to from the sections shortcut menu,

•

Press the key combination Ctrl+G.
or

•

Choose the

symbol.

Jump to a Position
Go to a certain location in the current section by carrying out the following steps:
Step

Action

1

Open, page 905 the Go to dialog box.

2

Select the Position tab.

3

Enter the line and/or column number.

4

Confirm the entry using the command button Go to.
Result: The desired position is displayed.

Jump to Bookmark
Go to a certain bookmark in the current section by carrying out the following steps:
Step

Action

1

Open, page 905 the Go to dialog box.

2

Choose theBookmark tab.

3

Select a bookmark in the list.

4

Double click on the selected bookmark or press the Go to command button.
Result: The bookmark is shown and marked as the current bookmark, page 606.

33003101.29

905

SFC Editor

Jump to a Step
Jump to a certain step or macro step in the current section by carrying out the following
steps:
Step

Action

1

Open, page 905 the Go to dialog box.

2

Select the Step tab.

3

Select a step or a macro step in the list.

4

Double click on the selected step or macro step or press the Go to command button.
Result: The desired step is displayed.

Jump to a Jump
Go to a certain jump in the current section by carrying out the following steps:
Step

Action

1

Open, page 905 the Go to dialog box.

2

Select the Jump tab.

3

Select a jump in the list.

4

Double click on the selected jump or press the Go to command button.
Result: The desired jump is displayed.

Go to dialog
Call the dialog box:
Refer to the Opening the dialog, page 905

Call the dialog box
The Go to dialog box is made up of three tabs:

906

33003101.29

SFC Editor

•

Location
Go to a certain position in the current section using this tab:

•

Bookmarks
Go to a certain bookmark in the current section using this tab:

•

Step
This tab is used to a jump to a certain step or macro step in the current section

•

Jump
Go to a certain jump in the current section using this tab:

Position tab
Representation of the tab Position:

Elements of the Position tab
Element

Description
For symbols that are not printed, the dialog box is closed after every search.
For printed symbols the dialog box remains open until you close it.

Row

The number of the row to be displayed can be entered in this text box.

Column

The number of the column to be displayed can be entered in this text box.

Go to

Display the current position using the button desired position, page 905.

Close

Use this button to close the dialog.

Help

Use this button to call up the dialog help.

33003101.29

907

SFC Editor

Register tab Bookmarks
Representation of theBookmark tab:

Elements of the tab Bookmark:
Element

Description
For symbols that are not printed, the dialog box is closed after every search.
For printed symbols the dialog box remains open until you close it.

Bookmark:

Select the bookmark to be displayed from this list box.

Prev

If a current bookmark, page 606 is selected, a jump is made to the previous one and
the last one is marked as the current bookmark.
If no current bookmark is selected, the margin is search from the bottom to the top
for the next bookmark, which is marked as the current bookmark.
When the start of the section is reached, the search starts again from the bottom.

Next

If a current bookmark, page 606 is selected, a jump is made to the previous one and
the last one is marked as the next bookmark.
If no current bookmark is selected, the margin is search from top to bottom for the
next bookmark, which is marked as the current bookmark.
When the end of the section is reached, the search starts again from the top.

908

Go to

Display the current position using the button desired bookmark, page 905.

Close

Use this button to close the dialog.

Help

Use this button to call up the dialog help.

33003101.29

SFC Editor

tab Step
Display of the Register Step:

Elements of the register tab Step:
Element

Description
For symbols that are not printed, the dialog box is closed after every search.
For printed symbols the dialog box remains open until you close it.

Steps:

You can enter the names of the steps and macro steps to be shown in this text box.
You can enter the name of the step or macro step in the text box with the keyboard or
using the drop-down list by clicking with the mouse.

Go to

Display the desired step or macro step, page 906 using the button.

Close

Use this button to close the dialog.

Help

Use this button to call up the dialog help.

33003101.29

909

SFC Editor

Tab Jump
Display of the Register Jump:

Elements in the Jumptab:
Element

Description
For symbols that are not printed, the dialog box is closed after every search.
For printed symbols the dialog box remains open until you close it.

Locations:

You can enter the names of the jump to be shown in this text box.
You can enter the name of the jump in the text box with the keyboard or using the
drop-down list by clicking with the mouse.

Go to

Display the current position using the button desired jump, page 906.

Close

Use this button to close the dialog.

Help

Use this button to call up the dialog help.

List and display jumps
Introduction
The Display jumps function is used to list all jumps referencing this step and display a
selected position of the current section.

Open the dialog
To open the dialog, select the jump and execute the Display jumps command in the context
menu of the jump.
910

33003101.29

SFC Editor

List in the dialog
Since the jumps do not have their own names, the dialog lists the positions of the jumps and
names of their preceding steps.

Display a selected position
Follow the steps below to display a selected position in the current section.
Step

Action

1

Open the Display jumps dialog box:

2

Select a position from the list.

3

Confirm the selection using the command button Go to.
Result: The desired position is displayed.
Note: Instead of selecting the position and clicking on the button, you can also double-click on
the position.

Go to Step
Introduction
The Go to Stepfunction displays the referenced step of a jump.

Display the referenced step
Perform the steps below to display the referenced step of a jump.
Step

Action

1

Select a jump,

2

Open the context menu (right-click).

3

Click on Go to Step.
Result: The referenced step is displayed.

33003101.29

911

SFC Editor

General Information about Steps
Overview
This section provides general information about using steps in the SFC programming
language.

Selecting steps
Introduction
An SFC section is a "status machine", i.e. the status is indicated by the active steps. Zero or
more actions belong to every step.

Selecting steps
Selecting steps:
Step type

Description

Call via menu
command

"Normal" step,
page 916

A step becomes active, when the
upstream transition is satisfied,
and is normally inactive when the
downstream is satisfied.

Edit > New > Step

Zero or more actions belong to
every step. Steps without action
are known as waiting steps.

Call via
symbol

Call via
keyboard

Cursor
symbol

F3

or
Step menu command
from the shortcut menu

See also section Step (see
EcoStruxure™ Control Expert,
Program Languages and
Structure, Reference Manual) in
the Reference manual.
Initial Step,
page 917

912

The initial status of a sequence is
characterized by the initial step,
which is active when initializing
the project containing the SFC
section. Initial steps are not
usually assigned an action. With
single token (conforming to IEC
61131-3), only one initial step is
permitted per sequence.

Edit > New > Step

F3

or
Step menu command
from the shortcut menu

33003101.29

SFC Editor

Step type

Description

Call via menu
command

Call via
symbol

Call via
keyboard

Cursor
symbol

With multi token, any number (0
up to all steps in the string) of
initial steps are possible.
See also section Step (see
EcoStruxure™ Control Expert,
Program Languages and
Structure, Reference Manual) in
the Reference manual.
Macro Step,
page 929

Macro steps are used to call
macro sections and therefore the
hierarchical structure of
sequence control.

Edit > New > Macro
Step

Macro sections calls are
expansions to IEC 61131-3 and
must be explicitly enabled via the
Tools > Project Settings dialog
box, in the Language
extensions tab by activating the
Allow macro sections check
box.

Macro Step menu
command from the
shortcut menu

Ctrl+F3

or

See also section Macro steps
and macro sections (see
EcoStruxure™ Control Expert,
Program Languages and
Structure, Reference Manual) in
the Reference manual.

33003101.29

913

SFC Editor

Step type

Description

Call via menu
command

Call via
symbol

Call via
keyboard

Cursor
symbol

InStep, page
939

Every macro section begins with
an InStep.

-

-

-

-

-

-

-

-

InSteps are created automatically
in macro sections by the SFC
editor and cannot be deleted,
copied or inserted manually.
See also section InStep (see
EcoStruxure™ Control Expert,
Program Languages and
Structure, Reference Manual) in
the Reference manual.
OutStep,
page 946

Every macro section ends with
an OutStep.
OutSteps are created
automatically in macro sections
by the SFC editor and cannot be
deleted, copied or inserted
manually.
See also section OutStep (see
EcoStruxure™ Control Expert,
Program Languages and
Structure, Reference Manual) in
the Reference manual.

Placing steps
Introduction
Steps can be placed in any free cell.
If a step is placed in a cell that is already occupied by an object, an error message is
returned.
If a step is placed in a cell where the neighboring cell above or below already contains a
step, an error message is returned because a transition must be placed between two steps
(see also section Connection rules (see EcoStruxure™ Control Expert, Program Languages
and Structure, Reference Manual) in the Reference manual).
A step which is placed always connects automatically with the neighboring objects above
and below if there are no free cells between them.

914

33003101.29

SFC Editor

Note
In the Tools > Options dialog box on the Data and Languages tab, if the Automatically
assign a variable to a new graphical object check box is selected, then the corresponding
properties dialog box is automatically opened when an object is placed. The procedures
explained here are used when the check box is cleared.

Placing steps:
Placing steps:
Step

Action

1

Select the desired step, see also Selecting steps, page 912.

2

Click the target cell in the SFC section.
or
Use the arrow keys to move the cursor to the target position, and press Enter.
Result: The selected step is inserted.

3

To place further steps of the same type:
•

Click the target cell in the SFC section.
or
Use the arrow keys to move the cursor to the target position, and press Enter.

•

To return to selection mode:
Press the Esc key.

•

To insert other objects:
Select the object you wish to insert.

Editing "normal" steps
Overview
This section describes how to edit "normal" steps in the SFC programming language.

33003101.29

915

SFC Editor

Defining the properties of steps
Introduction
The following can be defined for steps:
•

the step name, page 916

•

whether the step is an initial step, page 917

•

the supervision times and the delay time
◦

as a literal, page 918

◦

as a SFCSTEP_TIMES variable, page 919

•

the actions assigned, page 950

•

a comment, page 923

To find a specific jump in the current section use the Go to dialog box.

Defining the step name
Defining the step name:

916

33003101.29

SFC Editor

Step
1

Action
Open the properties dialog box, page 900 for the step.
Result: The step properties dialog box, page 923 is opened.
Example:

2

In order to change the name of the step, enter a step name in the Step Name text box, see also
section Step names (see EcoStruxure™ Control Expert, Program Languages and Structure,
Reference Manual) in the Reference manual.

3

Confirm the step names with OK.
Result: The selected step name is enabled, the properties dialog box is closed, and a syntax and
semantics check, page 886 is performed.

Defining an initial step
Defining an initial step:

33003101.29

917

SFC Editor

Step
1

Action
Open the properties dialog box, page 900 for the step.
Result: The step properties dialog box, page 923 is opened.

2

In order to define an initial step, activate the Initial Step check box, see also section Step types
(see EcoStruxure™ Control Expert, Program Languages and Structure, Reference Manual) in the
Reference manual.
Example:

3

Confirm the entry with OK.
Result: The selected step is enabled in the section as an initial step, the properties dialog box is
closed, and a syntax and semantics check, page 886 is performed.
Example:

Defining the supervision time/delay time as a literal
Defining the supervision time/delay time as a literal:

918

33003101.29

SFC Editor

Step
1

Action
Open the properties dialog box, page 900 for the step.
Result: The step properties dialog box, page 923 is opened.

2

In the Supervision times and delay time area, activate the Literal option button if it isn't already
activated.

3

Enter a value for the minimum supervision time, the maximum supervision time and the delay
time, see also section Step times (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual) in the Reference manual.
Example:

4

Confirm the entries with OK.
Result: The step times are enabled, the properties dialog box is closed, and a syntax and
semantics check, page 886 is performed.

Defining the supervision time/delay time as an SFCSTEP_TIMES
variable
Defining the supervision time/delay time as an SFCSTEP_TIMES variable:

33003101.29

919

SFC Editor

Step
1

Action
Open the properties dialog box, page 900 for the step.
Result: The step properties dialog box, page 923 is opened.

2

In the Supervision times and delay time area, activate the 'SFCSTEP_TIMES' variable option
button if it isn't already activated.
Example:

3

In the data selection box, page 1841, specify a variable of the SFCSTEP_TIMES (see
EcoStruxure™ Control Expert, Program Languages and Structure, Reference
Manual) data type.
You have the following options to enter variables:
•

You can enter the name of the variable.

•

You can select the name of the variable from the list of recently used names using the
symbol.
or

•

920

Using the command button ... you can open a variable selection dialog box, page 1173 and
confirm the selected variables there with OK.

33003101.29

SFC Editor

Step

Action
Example:

4

Confirm the entries with OK.
Result: The selected SFCSTEP_TIMES variable is enabled, the properties dialog box is closed,
and a syntax and semantics check, page 886 is performed.
If the variable has already been declared (see also Derived variable declaration, page 392), the
procedure ends here.
If the SFCSTEP_TIMES variable has not yet been declared, process the following steps.

33003101.29

921

SFC Editor

Step
5

Action
Declare a derived variable of the SFCSTEP_TIMES data type, see also Derived variable
declaration, page 392.
Example:

6

Enter a value for the minimum supervision time, the maximum supervision time and the delay
time, see also section Step times (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual) in the Reference manual.
Example:

922

33003101.29

SFC Editor

Step

Action

Result: The SFCSTEP_TIMES variable is declared and the step frame is displayed in black.

Enter a comment
Enter a comment:
Step

Action

1

Open the properties dialog box, page 900 for the step.

2

Select the Comment tab and enter a step comment.

3

Confirm the comment with OK.
Result: The comment is accepted and the properties dialog box is closed.

Steps properties dialog box
Calling the properties dialog box
see Opening the properties dialog box, page 900

Structure of the properties dialog box
The steps properties dialog box consists of three tabs:
33003101.29

923

SFC Editor

•

General
In this tab you can define:

•

◦

the step name, page 916

◦

whether it is an initial step, page 917

◦

the step supervision times and delay time as a variable, page 919 or literal, page
918

Actions
In this tab you can define:

•

◦

the actions assigned to the step as an action variable, page 953 or as an action
section, page 955

◦

the qualifier, page 956 allocated to the action

◦

the time period for the qualifier, page 956

◦

the execution order, page 958 of the actions

Comment
In this tab, you can enter a comment, page 923 about the step.

General tab
Representation of the General tab:

Elements of the General tab:
924

33003101.29

SFC Editor

Element

Description

Step Name

Enter the step name, page 916 in this text box.

Initial Step

When this check box is activated, the current step becomes an initial step, page 917.

Supervision times and
delay time

Define the step supervision times and delay time in this area, see also section Step
times (see EcoStruxure™ Control Expert, Program Languages and Structure,
Reference Manual) in the Reference manual.
The contents of this area depends on the selected option:
•

'SFCSTEP_TIMES' variable
When you activate this option button, you can enter the step supervision and
delay times as variables, page 919 of the SFCSTEP_TIME data type in the
Name of 'SFCSTEP_TIMES' typed variable data selection box, page 1841,
see also section Step times (see EcoStruxure™ Control Expert, Program
Languages and Structure, Reference Manual) in the Reference manual.

•

Literals
When you activate this option button, you can enter the step supervision and
delay times as literals, page 918, see also section Step times (see
EcoStruxure™ Control Expert, Program Languages and Structure, Reference
Manual) in the Reference manual.
◦

Maximum
Enter the maximum supervision time for the current step in this text box.

◦

Minimum
Enter the minimum supervision time for the current step in this text box.

◦

Delay
Enter the delay time for the current step in this text box.

OK

Use this command button to accept all entries and close the dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

33003101.29

925

SFC Editor

Actions tab
Representation of the register tab Actions:

Elements of the Actions tab:
Element

Description

Qualifier

Select the qualifier, page 956 for the current action from this list box, see also section
Qualifiers (see EcoStruxure™ Control Expert, Program Languages and Structure,
Reference Manual) in the Reference manual.

Time

Define the time period for the qualifiers, page 956 L (time limited), D (time delayed)
or DS (delayed and saved) in this area.
The contents of this area depends on the selected option:
•

Literal
When you activate this option button, you can enter the time period as literals
in the text box.

•

Variable
When you activate this check box, you can enter the time period as a TIME
data type in the data selection box, page 1841.

Action

Define the action in this area.
The contents of this area depends on the selected option:
•

Variable
When you activate this check box, you can enter the action as an action
variable, page 953 in the data selection box, page 1841.

926

33003101.29

SFC Editor

Element

Description
•

Section
When you activate this check box, you can enter the action as an action
section, page 955 in the list box.

Action list box

All actions of the current step are displayed in this list box.

Edit Action section

This command button is only available when an action section is selected in the
action list box.
Use this command button to close the properties dialog box and open the selected
action section.

Init Search for selected
variable

This command button is only available when an action variable is selected in the
action list box.
Use this command button to close the properties dialog box and open the selected
action section.
The name of the action variable is applied using this command button in the Crossreferences window.

Accept action

Use this command button to replace the definitions of the selected action in the
action list box with the modified definitions, page 952.

New action

Use this command button to insert the new action, page 950 into the action list box.

Delete action

Use this command button to delete the selected action in the action list box., page
958
Note: When deleting actions with action sections you are asked to confirm whether
the action section should be deleted. Please note that deleted sections cannot be
restored using Edit > Undo.

Move up

Use this command button to move the selected actions in the action list box one
position up, see also Changing the execution order of actions, page 958.

Move down

Use this command button to move the selected actions in the action list box one
position down, see also Changing the execution order of actions, page 958.

OK

Use this command button to accept all entries and close the dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

33003101.29

927

SFC Editor

Comment tab
Representation of the Comment tab:

Elements of the Comment tab:
Element

Description

Text box

Enter a comment about the step.

OK

Use this command button to accept all entries and close the dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

Editing macro steps
Overview
This section describes how to edit macro steps in the SFC programming language.
Macro steps are expansions to IEC 61131-3 and must be explicitly enabled via the Tools >
Project Settings dialog box, in the Language extensions tab by activating the Allow
macro sections check box.

928

33003101.29

SFC Editor

Defining the properties of macro steps
Introduction
The following can be defined for macro steps:
•

the macro step name, page 929

•

the logic of the macro section, page 930

•

the supervision times and the delay time

•

◦

as a literal, page 931

◦

as a SFCSTEP_TIMES variable, page 932

a comment, page 936

Defining the macro step name
Defining the macro step name:

33003101.29

929

SFC Editor

Step
1

Action
Open the properties dialog box, page 900 for the macro step.
Result: The macro step properties dialog box is opened, see also Macro Steps Properties Dialog
Box, page 936.
Example:

2

In order to change the name of the step, enter a name in the Step Name text box, see also
section Macro step names (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual) in the Reference manual.

3

Confirm the macro step name with OK.
Result: The macro step name selected is enabled for the macro step and the steps within the
macro step section. The properties dialog box is closed and a syntax and semantics check, page
886 is performed.

Editing the macro section
Editing the macro section:

930

33003101.29

SFC Editor

Step
1

Action
Open the properties dialog box, page 900 of the macro step, and press the Edit command
button.
or
Select the macro step and process the Services > Refine menu command.
Result: The macro step properties dialog box is closed and the macro section of the macro step
is opened.
Example:

2

Create the macro section logic, see also section Macro sections (see EcoStruxure™ Control
Expert, Program Languages and Structure, Reference Manual) in the Reference manual.

Defining the supervision time/delay time as a literal
Defining the supervision time/delay time as a literal:
Step
1

Action
Open the properties dialog box, page 900 for the macro step.
Result: The macro step properties dialog box is opened, see also Macro Steps Properties Dialog
Box, page 936.

2

33003101.29

In the Supervision times and delay time area, activate the Literal option button if it isn't already
activated.

931

SFC Editor

Step
3

Action
Enter a value for the minimum supervision time, the maximum supervision time and the delay
time, see also section Step times (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual) in the Reference manual.
Example:

4

Confirm the entries with OK.
Result: The step times are enabled, the properties dialog box is closed, and a syntax and
semantics check, page 886 is performed.

Defining the supervision/delay time as an SFCSTEP_TIMES
variable.
Defining the supervision time/delay time as an SFCSTEP_TIMES variable:
Step
1

Action
Open the properties dialog box, page 900 for the macro step.
Result: The macro step properties dialog box is opened, see also Macro Steps Properties Dialog
Box, page 936.

2

932

In the Supervision times and delay time area, activate the 'SFCSTEP_TIMES' variable option
button if it isn't already activated.

33003101.29

SFC Editor

Step

Action
Example:

3

In the data selection box, page 1841, specify a variable of the SFCSTEP_TIMES data type, see
also section SFCSTEP_TIMES (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual) in the Reference manual.
You have the following options to enter variables:
•

You can enter the name of the variable.

•

You can select the name of the variable from the list of recently used names using the
symbol.
or

•

33003101.29

Using the command button ... you can open a variable selection dialog box, page 1173 and
confirm the selected variables there with OK.

933

SFC Editor

Step

Action
Example:

4

Confirm the entries with OK.
Result: The selected SFCSTEP_TIMES variable is enabled, the properties dialog box is closed,
and a syntax and semantics check, page 886 is performed.
If the variable has already been declared (see also Derived variable declaration, page 392), the
procedure ends here.
If the SFCSTEP_TIMES variable has not yet been declared, process the following steps.

934

33003101.29

SFC Editor

Step
5

Action
Declare a derived variable of the SFCSTEP_TIMES data type, see also Derived variable
declaration, page 392.
Example:

6

Enter a value for the minimum supervision time, the maximum supervision time and the delay
time, see also section Step times (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual) in the Reference manual.
Example:

33003101.29

935

SFC Editor

Step

Action

Result: The SFCSTEP_TIMES variable is declared and the macro step frame is displayed in
black.

Enter a comment
Enter a comment:
Step

Action

1

Open the properties dialog box, page 900 for the macro step.

2

Select the Comment tab and enter a macro step comment.

3

Confirm the comment with OK.
Result: The comment is accepted and the properties dialog box is closed.

Macro Steps Properties Dialog Box
Calling the properties dialog box
see Displaying the object properties, page 900

Structure of the properties dialog box
The macro steps properties dialog box consists of 3 tabs:
936

33003101.29

SFC Editor

•

General
In this tab you can define:

•

◦

the macro step names, page 929

◦

the step supervision time and delay time as a variable, page 932 or literal, page 931

Comment
A comment, page 936 about the step can be entered in this tab.

Tab General
Representation of the General tab:

Items of the General tab:
Item

Description

Step name

Enter the macro step name, page 929 in this text box.

Edit

Use this command button to close the properties dialog box and open the macro
step section.

Supervision times and
delay time

You define the step supervision time and delay time in this range, see also section
Step times (see EcoStruxure™ Control Expert, Program Languages and Structure,
Reference Manual) in the Reference manual.
The contents of this area depends on the option selected:

33003101.29

937

SFC Editor

Item

Description
•

'SFCSTEP_TIMES' variable
If you check this option button you can enter in the data selection box , page
1841 Name of 'SFCSTEP_TIMES' typed variables the Step supervision and
delay times as variables, page 932 of the SFCSTEP_TIME data type.

•

Literals
If you check this option button you can enter the Step supervision and delay
times as literals, page 931.
◦

Maximum
Enter the maximum supervision time for the current macro step in this text
box.

◦

Minimum
Enter the minimum supervision time for the current macro step in this text
box.

◦

Delay
Enter the delay time for the current macro step in this text box.

OK

This command button enables all entries and closes the dialog box.

Apply

This command button enables all entries without closing the properties dialog box.

Tab Comment
Representation of the Actions tab:

Items of the Comment tab:
938

33003101.29

SFC Editor

Item

Description

Text box

Enter a comment about the step.

OK

This command button enables all entries and closes the dialog box.

Apply

This command button enables all entries without closing the properties dialog box.

Editing input steps
Overview
This section describes how to edit input steps in the SFC programming language.

Defining the properties of InSteps
Introduction
The following can be defined for InSteps:
•

the supervision times and the delay time, page 939

•

the actions assigned, page 950

•

a comment, page 940

Defining the supervision time/delay time
Defining the supervision time/delay time as a literal:

33003101.29

939

SFC Editor

Step
1

Action
Open the properties dialog box, page 900 for the InStep.
Result: The properties dialog box for the step is opened, see also InSteps properties dialog box,
page 941.

2

Enter a value for the minimum supervision time, the maximum supervision time and the delay
time, see also section Step times (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual) in the Reference manual.
Example:

3

Confirm the entries with OK.
Result: The step times are enabled, the properties dialog box is closed, and a syntax and
semantics check, page 886 is performed.

Entering a comment
Entering a comment:
Step

Action

1

Open the properties dialog box, page 900 for the InStep.

2

Select the Comment tab and enter a step comment.

3

Confirm the comment with OK.
Result: The comment is enabled and the properties dialog box is closed.

940

33003101.29

SFC Editor

InSteps properties dialog box
Calling the properties dialog box
see Displaying the object properties, page 900

Structure of the properties dialog box
The InStep properties dialog box consists of three tabs:
•

General
In this tab you can define:
◦

•

the step supervision time and the delay time, page 939

Actions
In this tab you can define:

•

◦

the actions assigned to the step as an action variable, page 953 or as an action
section, page 955

◦

the qualifier, page 956 allocated to the action

◦

the time period for the qualifier, page 956

◦

the execution order, page 958 of the actions

Comment
In this tab, comment, page 940 about the InStep can be entered.

33003101.29

941

SFC Editor

General tab
Representation of the General tab:

Elements of the General tab:
Element

Description

Step Name

The names of InSteps cannot be changed, see also section Step names (see
EcoStruxure™ Control Expert, Program Languages and Structure, Reference
Manual) in the Reference manual.

Supervision times and
delay time

Define the step supervision times and the delay time in this area, see also section
Step times (see EcoStruxure™ Control Expert, Program Languages and Structure,
Reference Manual) in the Reference manual. For InSteps, the steps times can be
exclusively defined as literals, page 918.
•

Maximum
Enter the maximum supervision time for the current InStep in this text box.

•

Minimum

•

Delay

Enter the minimum supervision time for the current InStep in this text box.
Enter the delay time for the current InStep in this text box.

942

OK

Use this command button to accept all entries and close the dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

33003101.29

SFC Editor

Actions tab
Representation of the Actions tab:

Elements of the Actions tab:
Element

Description

Qualifier

Select the qualifier, page 956 for the current action from this list box, see also section
Qualifiers (see EcoStruxure™ Control Expert, Program Languages and Structure,
Reference Manual) in the Reference manual.

Time

Define the time period for the qualifiers, page 956 L (time limited), D (time delayed)
or DS (delayed and saved) in this area.
The contents of this area depends on the option:
•

Literal
When you activate this option button, you can enter the time period as literals
in the text box.

•

Variable
When you activate this check box, you can enter the time period in the data
selection box, page 1841 as a TIME data type.

Action

Define the action in this area.
The contents of this area depends on the selected option:
•

Variable
When you activate this check box, you can enter the action as an action
variable, page 953 in the data selection box, page 1841.

33003101.29

943

SFC Editor

Element

Description
•

Section
When you activate this check box, you can enter the action as an action
section, page 955 in the list box.

Action list box

All actions of the current step are displayed in this list box.

Edit Action section

This command button is only available when an action section is selected in the
action list box.
Use this command button to close the properties dialog box and open the action
section selected.

Accept action

Use this command button to replace the definitions of the selected action in the
action list box with the modified definitions, page 952.

New action

Use this command button to insert the new action, page 950 in the action list box.

Delete action

Use this command button to delete the selected action in the action list box., page
958
Note: When deleting actions with action sections you are asked to confirm whether
the action section should be deleted. Note that deleted sections cannot be restored
using the Edit > Undo menu command.

944

Up

Use this command button to move the selected actions in the action list box one
position up, see also Modifying the execution order of actions, page 958.

Down

Use this command button to move the selected actions in the action list box one
position down, see also Modifying the execution order of actions, page 958.

OK

Us this command button to accept all entries and close the dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

33003101.29

SFC Editor

Comment tab
Representation of the Comment tab:

Elements of the Comment tab:
Element

Description

Text box

Enter a comment about the InStep.

OK

Use this command button to accept all entries and close the dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

Editing Output Steps
Overview
This section describes how to edit output steps in the SFC programming language.

33003101.29

945

SFC Editor

Defining the properties of OutSteps
Introduction
The following can be defined for OutSteps:
•

the delay time, page 946

•

a comment, page 947

Defining the delay time
Defining the delay time as a literal:
Step
1

Action
Open the properties dialog box, page 900 for the OutStep.
Result: The properties dialog box for the step is opened, see also OutStep properties dialog box,
page 947.

2

Enter the value of the delay time, see also section Step times (see EcoStruxure™ Control Expert,
Program Languages and Structure, Reference Manual) in the Reference manual.
Example:

3

Confirm the entries with OK.
Result: The delay time is enabled, the properties dialog box is closed, and a syntax and
semantics check, page 886 is performed.

946

33003101.29

SFC Editor

Entering a comment
Entering a comment:
Step

Action

1

Open the properties dialog box, page 900 for the OutStep.

2

Select the Comment tab and enter a step comment.

3

Confirm the comment with OK.
Result: The comment is enabled and the properties dialog box is closed.

OutStep properties dialog box
Calling the properties dialog box
see Displaying the object properties, page 900

Structure of the properties dialog box
The OutStep properties dialog box consists of two tabs:
•

General
In this tab you can define:
◦

•

the delay time, page 939

Comment
In this tab, a comment, page 940 about the OutStep can be entered.

33003101.29

947

SFC Editor

General tab
Representation of the General tab:

Elements of the General tab:
Element

Description

Step Name

The names of OutSteps cannot be changed, see also section Step names (see
EcoStruxure™ Control Expert, Program Languages and Structure, Reference
Manual) in the Reference manual.

Supervision times and
delay time

Define the delay time in this area, see also section Step times (see EcoStruxure™
Control Expert, Program Languages and Structure, Reference Manual) in the
Reference manual. For OutSteps, the delay time can be exclusively defined as
literal, page 946.
•

Maximum
Not available

•

Minimum
Not available

•

Delay
Enter the delay time for the current OutStep in this text box.

948

OK

Use this command button to accept all entries and close the dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

33003101.29

SFC Editor

Comment tab
Representation of the Comment tab:

Elements of the Comment tab:
Element

Description

Text box

Enter a comment about the OutStep.

OK

Use this command button to accept all entries and close the dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

Editing actions
Overview
This section describes how to edit actions in the SFC programming language.

33003101.29

949

SFC Editor

Assigning actions to a step
Introduction
Each step contains zero or a maximum of 20 actions, see also section Actions (see
EcoStruxure™ Control Expert, Program Languages and Structure, Reference Manual) in the
Reference manual.
The following can be defined for actions:
•

as action variable, page 953, see also section Action variables (see EcoStruxure™
Control Expert, Program Languages and Structure, Reference Manual) in the
Reference manual

•

as action section, page 955 of the programming languages FBD, LD, IL or ST, see also
section Action sections (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual) in the Reference manual

•

as Qualifiers, page 956, see also section Qualifiers (see EcoStruxure™ Control Expert,
Program Languages and Structure, Reference Manual) in the Reference manual

•

the order, page 958 in which the defined actions should be processed

Defining a new action
Defining a new action:
Step
1

Action
Open the properties dialog box, page 900 for the step.
Result: The step properties dialog box is opened, see also Steps properties dialog box, page
923.

2

Select the Actions tab.
Result: The dialog box for defining actions is opened.

950

33003101.29

SFC Editor

Step

Action
Example:

3

In the Action area, define an action as
•

action variable, page 953
or

•
4

33003101.29

action section, page 955

If necessary, define an Qualifier in the Qualifier symbol, page 956 list box.

951

SFC Editor

Step
5

Action
Confirm the definitions for the action with the New action button.
Result: The action is enabled in the action list box.
Example:

6

Confirm the entries with OK.
Result: The actions are accepted, the properties dialog box is closed, and a syntax and
semantics check, page 886 is performed.

Modifying an action
Modifying an action:
Step
1

Action
Open the properties dialog box, page 900 for the step.
Result: The step properties dialog box is opened, see also Steps properties dialog box, page
923.

2

Select the Actions tab.
Result: The dialog box for defining actions is opened.

3

Select the action to modify from the actions list box.
Result: The properties of the selected action are enabled in the Qualifier, Time and Action
areas.

952

33003101.29

SFC Editor

Step

Action
Example:

4

If necessary, modify in the Action area
•

action variable, page 953
or

•

action section, page 955
Note: When modifying action sections you are asked to confirm whether the current action
section should be deleted. Please note that deleted sections cannot be undone usingEdit
> Undo .

5

If necessary, define an Qualifier in the Qualifier symbol, page 956 list box.

6

Confirm the changes for the action with the Accept action button.
Result: The definitions of the selected action in the action list box are replaced with the changed
definitions.

7

Confirm the entries with OK.
Result: The actions are accepted, the properties dialog box is closed, and a syntax and
semantics check, page 886 is performed.

Defining an action variable
Defining an action variable:

33003101.29

953

SFC Editor

Step

Action

1

Select the Actions tab from the step properties dialog box, if it isn't already activated.

2

In the Action area, activate the Variable option button, if it isn't already activated.

3

Enter a Boolean variable/address, or a Boolean element of a multi-element variable in the data
selection box, page 1841, see also section Action variables (see EcoStruxure™ Control Expert,
Program Languages and Structure, Reference Manual) in the Reference manual.
You have the following options to enter variables:
•

You can enter the name of the variable.

•

You can select the name of the variable from the list of recently used names using the
symbol.
or

•

Using the button... you can open a variable selection dialog box, page 1173 and confirm
the selected variables there with OK.

Example:

4

If necessary, define an qualifier, page 956 for the action.
If you do not define an qualifier, the action section is automatically assigned the qualifier N (no
qualifier).

5

Click the New action button to insert a new action, page 950, or the Accept action button to
modify an existing action, page 952.
Result: The action is enabled in the action list box.

6

954

If the action variable has not been declared, declare it as BOOL data type, see also Creation of
EDT instances, page 388.

33003101.29

SFC Editor

Defining a new action section
Defining a new action section:
Step

Action

1

Select the Actions tab from the step properties dialog box, if it isn't already activated.

2

In the Action area, activate the Section option button.

3

Enter the name of the action section in the list box, see also section Action sections (see
EcoStruxure™ Control Expert, Program Languages and Structure, Reference Manual) in the
Reference manual.

4

If necessary, define an qualifier, page 956 for the action section.
If you do not define an qualifier, the action section is automatically assigned the qualifier N (no
qualifier).

5

Click the New action button to insert a new action, page 950, or the Accept action button to
modify an existing action, page 952.
Result: The action is enabled in the action list box.
Example:

6

Click the Edit Action section button to create the action section logic.
Result: A dialog box is opened for defining the programming language for the action section.

33003101.29

955

SFC Editor

Step

Action
Example:

7

Select the desired programming language for the action section and confirm the selection with
OK.
Information for creating LD sections: An LD section contains 11-63 columns and 17-3998
lines. The number of columns is defined using the Tools > Project Settings...dialog box, in the
Editors tab, in the Number of columns text box. These settings are only valid for new sections
and not for existing sections. Always define the number of columns before you create a new LD
section. (The number of lines can be increased or reduced during the creation of section
contents.)
Result: The step properties dialog box is closed and the action section is opened.

8

Create the action section logic, see also section Action sections (see EcoStruxure™ Control
Expert, Program Languages and Structure, Reference Manual) in the Reference manual.
Note: If the action sections subprograms are called in the Tools > Project settings... >
Language extensions dialog box, the options Subprograms allowed and Multi Token allowed
must be activated.
Please note that the subroutine called from the action section do not affect the sequence string
control, i.e.
•

the qualifier assigned to the action section has no effect on the subroutine,

•

the subroutine remains active when the calling step is deactivated.

Defining the qualifier
Defining the qualifier for an action:
Step

956

Action

1

Select the Actions tab from the step properties dialog box, if it isn't already activated.

2

Select the desired qualifier from the Qualifier list box, see also section Qualifiers (see
EcoStruxure™ Control Expert, Program Languages and Structure, Reference Manual) in the
Reference manual.

3

If you select an qualifier of type L (time limited), D (time delayed) or DS (delayed and saved), you
are assigning a time period for the qualifier.

33003101.29

SFC Editor

Step

Action
You can define the time period as a literal or as a variable of the TIME data type:
•

Literal
1. In the Time area, activate the Literal option button, if it isn't already activated.
2. Enter a time period, e.g. 500 ms, 1 sec.

•

Variable
1. Activate the Variable option button in the Time area.
2. You have the following options to enter variables:
You can enter the name of the variable.
You can select the name of the variable from the list of recently used names using the
symbol.
or
Using the button... you can open a variable selection dialog box, page 1173 and
confirm the selected variables there with OK.
3. If the variable is not already declared, declare it as a variable of the TIME data type
and assign the variables with the desired time period, see also Creation of EDT
instances, page 388.

4

Define the action variable, page 953 or the action section, page 955.

5

Click the New action button to insert a new action, page 950, or the Accept action button to
modify an existing action, page 952.
Result: The action is enabled with the qualifier in the action list box.
Example:

33003101.29

957

SFC Editor

Modifying the execution order of actions
Modifying the execution order of actions:
Step

Action

1

Select the Actions tab from the step properties dialog box, if it isn't already activated.

2

Select the action from the action list box whose execution order you want to change.
Note: If several actions are assigned to a step, they are executed in the order they are listed in
the action list box.
Exception: Regardless of their position in the action list box, actions with the qualifier P1 are
always processed first and actions with the qualifier P0 are always processed last, see also
section Qualifiers (see EcoStruxure™ Control Expert, Program Languages and Structure,
Reference Manual) in the Reference manual.

3

Move the selected action to the target position using the Move up and Move down buttons.

Deleting actions
Deleting actions:
Step

Action

1

Select the Actions tab from the step properties dialog box, if it isn't already activated.

2

Select the action to be deleted from the actions list box.
The following selection options are available:
•

Selecting an action
1. Click the action.

•

Selecting several non-sequential actions
1. Press the Shift key and keep it pressed.
2. Click the first action to be selected.
3. Click the last action to be selected.

•

Selecting several sequential actions
1. Press the Ctrl key and keep it pressed.
2. Click the actions to be selected.

3

To delete the selected action(s), click the Delete action button.
Note: When deleting actions with action sections you are asked to confirm whether the action
section should be deleted. Please note that deleted sections CANNOT be restored using Edit >
Undo.

958

33003101.29

SFC Editor

Display modes for actions
Introduction
The following display modes are available:
•

Input mode

•

Expanded display

You have the following options to switch between modes:
•

Use the View > Expanded Display menu command.
or

•

Press the Ctrl+E key combination.

You can see which mode is active (Expanded Display) by way of a check-symbol in front of
the menu command.

Input mode
Only the step symbol is displayed in this mode.
Example of a section in input mode:

Expanded display
In addition to the step symbol, this mode displays the actions assigned to the section and
their properties (qualifier, name of the action variable/section and the time period defined for
the qualifier, if available). If more than two actions are assigned to a step you can scroll the
list.

33003101.29

959

SFC Editor

Example of a section in Expanded Display:

Editing Transitions
Overview
This section describes how to edit transitions in the SFC programming language.

Placing transitions
Introduction
A transition provides the condition through which the checks of one or more pre-transition
steps pass on one or more consecutive steps along the corresponding link.
Transitions can be placed in any free cell.
If a transition is placed in a cell that is already occupied by an object, an error message is
returned.
If a transition is placed in a cell where the neighboring cell above or below already contains
a transition, an error message is returned because a step must be placed between two
transitions (see also section Connection rules (see EcoStruxure™ Control Expert, Program
Languages and Structure, Reference Manual) in the Reference manual).
A transition which is placed always connects automatically with the neighboring objects
above and below if there are no free cells between them.

960

33003101.29

SFC Editor

Activating transition placement mode
You have the following options to activate the transition placement mode:
•

Use the Edit > New > Transition menu command.

•

Use the Transition menu command from the shortcut menu.

•

Press the Shift+F3 key combination.
or

•

Select the

symbol.

The active transition placement mode is indicated by the

cursor symbol.

Note
In the Tools > Options dialog box on the Data and Languages tab, if the Automatically
assign a variable to a new graphical object check box is selected, then the corresponding
properties dialog box is automatically opened when an object is placed. The procedures
explained here are used when the check box is cleared.

Placing transitions
Placing transitions:
Step

Action

1

Activate the transition placement mode.

2

Click the target cell in the SFC section.
or
Use the arrow keys to move the cursor to the target position, and press Enter.
Result: The transition is inserted and the selection mode is active again.

3

To insert further transitions:
•

Click the target cell in the SFC section.
or
Use the arrow keys to move the cursor to the target position, and press Enter.

•

To return to selection mode:
Press the Esc key.

•

To insert other objects:
Select the object you wish to insert.

33003101.29

961

SFC Editor

Defining transition properties
Introduction
The following can be defined for transitions:
•

the assigned transition condition
◦

as variable, page 962

◦

as transition section, page 964

•

whether the transition condition should be inverted, page 966 (trigger the transition
when 0)

•

a comment, page 966

Defining the transition condition as a variable
Defining the transition condition as a variable:
Step
1

Action
Open the properties dialog box, page 900 for the transition.
Result: The properties dialog box for the transition is opened, see also Properties dialog box for
transitions, page 967.

2

In the Type of transition condition area, activate the Variable option button, if it isn't already
activated.

3

In the BOOL variable, value or address data selection box, page 1841, enter a Boolean
variable/address, a Boolean element for a multi-element variable or a Boolean literal, see also
section Transition conditions (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual) in the Reference manual.
You have the following options to enter variables:
•

You can enter the name of the variable.

•

You can select the name of the variable from the list of recently used names using the
symbol.
or

•

962

Using the command button ... you can open a variable selection dialog box, page 1173 and
confirm the selected variables there with OK.

33003101.29

SFC Editor

Step

Action
Example:

4

Confirm the entry with OK.
Result:
•

If the selected variable is already declared, the transition condition is accepted, the
properties dialog box is opened, a syntax and semantics check is, page 886 carried out and
the procedure is ended.

•

If the selected variable is not declared, a variable declaration dialog box opens. In this case,
continue with the following steps of this procedure.
Variable declaration dialog box

Note: If you wish to declare the variable later, close the dialog box using the
symbol. In
this case, the variable name is enabled in the section, but not declared. You can declare the
variables later in the Data Editor, page 388 or by selecting the transition and the executing
the menu command Generate Variable in the shortcut menu.
5

If you do not want to assign the variable an address or comment, confirm using Enter or the
symbol.
Result:The variable is declared and enabled in the section. A syntax and semantics check, page
886 is performed and the procedure ends here.

33003101.29

963

SFC Editor

Step

Action
Example:

6

To assign an address or comment, use the

symbol.

Result: The dialog box expands.

7
8

Enter the address or comment, or both.
Confirm with Enter or the

symbol.

Result:The variable is declared and enabled in the section. A syntax and semantics check, page
886 is performed.
Example:

Defining the transition condition as a section
Defining the transition condition as a section:
Step
1

Action
Open the properties dialog box, page 900 for the transition.
Result: The properties dialog box for the transition is opened, see also Properties dialog box for
transitions, page 967.

2

In the Type of transition condition area, activate the TRANSITIONS section option button.

3

Enter the name of the transition section in the text box, see also section Transition section (see
EcoStruxure™ Control Expert, Program Languages and Structure, Reference Manual) in the
Reference manual.
You have the following options to enter the section name:
•

You can enter the section name.
or

964

33003101.29

SFC Editor

Step

Action
•

You can select the name of the section from the list of transition sections which are defined
but not yet used with the symbol.

Example:

4

To create the logic for the transition section, click the Edit command button.
Result: A dialog box to define the programming language of the transition section is opened.
Example:

5

Select the desired programming language for the transition section and confirm the selection with
OK.
Information for creating LD sections: An LD section contains 11-63 columns and 17-3998
lines. The number of columns is set via the Tools > Project Settings dialog box, in the Editors
tab in the Number of columns text box. These settings are only valid for new sections and not
for existing sections. Always define the number of columns before you create a new LD section.
(The number of lines can be increased or reduced during the creation of section contents.)
Result: The properties dialog box is closed and the transition section is opened.

6

33003101.29

Create the logic for the transition section, see also section Transition section (see EcoStruxure™
Control Expert, Program Languages and Structure, Reference Manual) in the Reference manual.

965

SFC Editor

Inverting the transition condition
Inverting the transition condition:
Step
1

Action
Open the properties dialog box, page 900 for the transition.
Result: The properties dialog box for the transition is opened, see also Properties dialog box for
transitions, page 967.

2

To invert the transition condition, activate the Invert transition condition check box.
Example:

3

Confirm the entry with OK.
Result: The transition condition is represented as inverted in the section, the properties dialog
box is closed and a syntax and semantics check, page 886 is performed.
Example:

Enter a comment
Enter a comment:

966

33003101.29

SFC Editor

Step

Action

1

Open the properties dialog box, page 900 for the transition.

2

Select the Comment tab and enter a transition comment.

3

Confirm the comment with OK.
Result: The comment is accepted and the properties dialog box is closed.

Properties dialog box for transitions
Calling the properties dialog box
see Displaying the object properties, page 900

Structure of the properties dialog box
The transition properties dialog box consists of two tabs:
•

Transition Condition
In this tab you can define:

•

◦

the transition condition assigned to the transition as a transition variable, page 962
or as a transition section, page 964

◦

whether the transition condition should be inverted, page 966

Comment
In this tab, a comment, page 923 about the transition can be entered.

33003101.29

967

SFC Editor

Transition Condition tab
Representation of the Transition Condition tab:

Elements of the Transition Condition tab:
Element

Description

Invert transition
condition

If you activate this check box, the transition condition is inverted (trigger the
transition when 0).

Type of transition
condition

In this area, you can define the transition condition, see also section Transition
conditions (see EcoStruxure™ Control Expert, Program Languages and Structure,
Reference Manual) in the Reference manual.
The contents of this area depends on the selected option:
•

Variable
If you activate this option button, you can enter a Boolean variable/address, a
Boolean element of a multi-element variable or a Boolean literal in the BOOL
variable, value or address data selection box, page 1841.

•

TRANSITION section
When you activate this option button, you can go to the TRANSITION Section
text box and enter the name of the transition section.
Note: This text box is only used for referencing transition sections. If you want
to rename an existing transition section, you must execute this in the properties
dialog of the transitions section.

Edit

This command button is only available when the TRANSITION section option button
is activated in the Type of transition condition area.
Use this command button to close the properties dialog box and open the respective
transition section.

968

OK

Use this command button to accept all entries and close the dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

33003101.29

SFC Editor

Comment tab
Representation of theCommenttab:

Elements of the Comment tab:
Element

Description

Text box

Enter a comment about the transition.

OK

Use this command button to accept all entries and close the dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

Editing Jumps
Overview
This section describes how to edit jumps in the SFC programming language.

33003101.29

969

SFC Editor

Placing jumps
Introduction
Jumps are used to represent directional links which are not displayed in full length.
Jumps can be placed in any free cell.
If a jump is placed in a cell that is already occupied by an object, an error message is
returned.
If a jump is placed in a cell where the neighboring cell above already contains a step, an
error message is returned because a transition must be placed between a step and a jump
(see also section Connection rules (see EcoStruxure™ Control Expert, Program Languages
and Structure, Reference Manual) in the Reference manual).
A jump which is placed always connects automatically with the neighboring objects above if
there are no free cells between them.
Use the context sensitive Go to, Go to step or List and display jumps dialogs to find a
certain jump in the current section.

Activating the jump placement mode
You have the following options to activate the jump placement mode:
•

Use the Edit > New > Jump menu command.

•

Use the Jump menu command from the shortcut menu.
or

•

Choose the

symbol.

The active jump placement mode is indicated by the

cursor symbol.

Note
If in the Tools > Options dialog in the Data and Languages tab the Automatically assign
a variable to a new graphics object checkbox is enabled, an objects property dialog will
automatically open during placement. The procedures explained here are used when the
check box is cleared.

970

33003101.29

SFC Editor

Placing jumps
Placing jumps:
Step

Action

1

Activate the jump placement mode.

2

Click the target cell in the SFC section.
or
Use the arrow keys to move the cursor to the target position, and press Enter.
Result: The jump is inserted and the selection mode is enabled again.

3

To insert further jumps:
•

Click the target cell in the SFC section.
or
Use the arrow keys to move the cursor to the target position, and press Enter.

•

To return to selection mode:
Press the Esc key.

•

To insert other objects:
Select the object you wish to insert.

Defining jump properties
Introduction
The following can be defined for jumps:
•

the jump target, page 971, see also Jump (see EcoStruxure™ Control Expert, Program
Languages and Structure, Reference Manual) in the Reference manual.

•

a comment, page 973

Defining the jump target
Defining the jump target:

33003101.29

971

SFC Editor

Step
1

Action
Open the properties dialog box, page 900 for the jump.
Result: The jump properties dialog box is opened, see also Calling the properties dialog box,
page 973.

2

Enter the name of the target step in the text box, see also Jump (see EcoStruxure™ Control
Expert, Program Languages and Structure, Reference Manual) in the Reference manual.
Note: With multi-token, you can enable the option to jump into a parallel sequence or out of a
parallel sequence, see also the Tools > Project Settings dialog box, in the Language
extensions tab, Sequential control (SFC) area.
You have the following options to enter the target step name:
•

You can enter the step name.
or

•

You can select the name of the step from the list of steps used in the current section with
the symbol.

Example:

3

Confirm the selection with OK.
Result: The properties dialog box is closed, the jump target is accepted and a syntax and
semantics check, page 886 is performed.
Example:

4

972

Create the logic for the transition section, see also Transition section (see EcoStruxure™ Control
Expert, Program Languages and Structure, Reference Manual) in the Reference manual.

33003101.29

SFC Editor

Entering a comment
Entering a comment:
Step

Action

1

Open the properties dialog box, page 900 for the jump.

2

Select the Comment tab and enter a jump comment.

3

Confirm the comment with OK.
Result: The comment is enabled and the properties dialog box is closed.

Jump properties dialog box
Calling the properties dialog box
You have the following options to call the properties dialog box:
•

Double-click the jump.

•

Select the jump and use the Edit > Properties... menu command.
or

•

Select the jump and use the Object Properties... menu command from the shortcut
menu.

Structure of the properties dialog box
The jump properties dialog box consists of two tabs:
•

Jump target
You can define the Jump target, page 971 this tab.

•

Comment
In this tab, a comment, page 923 about the transition can be entered.

33003101.29

973

SFC Editor

Jump target tab
Representation of the Jump target tab:

Elements of the Jump target tab:

974

Element

Description

Step Name

Enter the name of the target step, page 971 in this text box, see also section Jumps
(see EcoStruxure™ Control Expert, Program Languages and Structure, Reference
Manual) in the Reference manual.

OK

Use this command button to accept all entries and close the dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

33003101.29

SFC Editor

Comment tab
Representation of the Comment tab:

Elements of the Comment tab:
Element

Description

Text box

Enter a comment about the transition.

OK

Use this command button to accept all entries and close the dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

Editing Branches and Joints
Overview
This section describes how to edit branches and joints in the SFC programming language.

33003101.29

975

SFC Editor

Selecting Branches and Joints
Introduction
Alternative sequences and parallel sequences are differentiated in SFC:
•

Alternative sequence
The alternative sequence offers the option to program conditional branches in the
control flow of the SFC structure, see also Alternative Branches and Alternative Joints
(see EcoStruxure™ Control Expert, Program Languages and Structure, Reference
Manual) in the Reference manual.
Alternative sequences consist of:
◦

Alternative branch
With alternative branches, as many transitions follow a step under the horizontal line
as there are different processes.

◦

Alternative joint
All alternative branches are linked to a single branch using alternative joints or
jumps where they are then continued to be processed.

•

Parallel sequence
With parallel sequences the connection of an individual transition leads to the parallel
activation of several (maximum 32) steps (branches). After this activation, the individual
branches are processed independently from one another, see also Parallel Branches
and Parallel Joints (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual) in the Reference manual.
Parallel sequences consist of:
◦

Parallel branch
With parallel branches, as many transitions follow a step under the horizontal line as
there are parallel processes.

◦

Parallel joint
In accordance to IEC 61131-1, all parallel branches are joined at their ends by a
common parallel joint. The transition to a parallel connection is evaluated when all
previous steps of the transition are set.
If a parallel branch is combined using an alternative joint, this is only possible with
Multi-Token-Operation, see also dialog box Tools > Project Settings tab Language
extensions area Sequential control (SFC).

Selecting Branches and Joints
Selecting Branches and Joints:
976

33003101.29

SFC Editor

Type

Call via menu command

Alternative branch, page 977

Edit > New > Alternative
branch

Call via
symbol

Call via
keyboard

Cursor
symbol

F4

or
Branches and Joints >
Alternative branch shortcut
menu
Alternative joint, page 977

Edit > New > Alternative joint

Shift+F4

or
Branches and Joints >
Alternative joint shortcut menu
Parallel branch, page 977

Edit > New > Parallel branch

F5

or
Branches and Joints > Parallel
branch shortcut menu
Parallel joint, page 977

Edit > New > Parallel joint

Shift+F5

or
Branches and Joints > Parallel
joint shortcut menu

Placing branches and joints
Introduction
Branches and joints do not require their own cell, but are inserted into the respective cell of
the step or transition.
If a branch or joint is placed in a cell that already contains a branch or joint an error message
is returned (see also section Connection rules (see EcoStruxure™ Control Expert, Program
Languages and Structure, Reference Manual) in the Reference manual).
A branch or joint which is placed connects automatically with the neighboring objects above
and below if there are no free cells between them.

Placing branches or joints
Placing branches or joints:
33003101.29

977

SFC Editor

Step

Action

1

Select the desired branch or joint, see also Selecting Branches and Joints, page 976.

2

Click the target cell in the SFC section.
or
Use the arrow keys to move the cursor to the target position, and press Enter.
Result: The selected branch or joint is inserted and the selection mode is active again.

3

To place further elements of the same type:
•

Click the target cell in the SFC section.
or
Use the arrow keys to move the cursor to the target position, and press Enter.

•

To return to selection mode:
Press the Esc key.

•

To insert other objects:
Select the object you wish to insert.

Modifying the Properties of Branches and Joints
Introduction
The following can be defined for branches:
•

•

the number of output pins
◦

by dragging the mouse, page 979

◦

using the properties dialog box, page 979

the position of the input pin
◦

using the properties dialog box, page 980

The following can be defined for joints:
•

•

the number of input pins
◦

by dragging the mouse, page 979

◦

using the properties dialog box, page 979

the position of the output pins
◦

978

using the properties dialog box, page 980

33003101.29

SFC Editor

Defining the number of pins using the mouse
Defining the number of pins using the mouse:
Step
1

Action
Select the branch or joint.
Result: A change label is placed at both ends of the branch or joint.
Example:

2

Place the mouse pointer on one of the change labels.
Result: The mouse pointer changes its symbol to

3

.

Drag the branch or joint in the desired direction using the mouse.
Result: The branch or joint is expanded to the desired number of pins.
Example:

Defining the number of pins using the properties dialog box
Defining the number of pins using the properties dialog box:

33003101.29

979

SFC Editor

Step
1

Action
Open the properties dialog box, page 900 for the branch or joint.
Result: The properties dialog box for the branch, page 981 or joint, page 982 is opened.
Example of a properties dialog box for branches:

2

Enter the desired number of output pins (for branches) or the desired number of input pins (for
joints).
Example of a properties dialog box for branches:

3

Confirm the entry with OK.
Result: The number of pins is accepted.
Example:

Defining the position of the input or output pin
Defining the position of the input pin (for branches) or output pin (for joints):

980

33003101.29

SFC Editor

Step
1

Action
Open the properties dialog box, page 900 for the branch or joint.
Result: The properties dialog box for the branch, page 981 or joint, page 982 is opened.
Example of a properties dialog box for branches:

2

Enter the target position of the input pin (for branches) or the position of the output pin (for joints).
Note: The position numbers start at 0.
Example of a properties dialog box for branches:

3

Confirm the entry with OK.
Result: The position of the input or output pin is accepted.
Example:

Branches properties dialog box
Calling the properties dialog box
see Displaying the object properties, page 900

33003101.29

981

SFC Editor

Build
Representation of the dialog box:

Elements of the dialog box:
Element

Description

OutPin number

Enter the number of output pins, page 979 of the branch in this text box.

InPin position

Enter the position of the input pin, page 980 of the branch in this text box.
Note: The position numbers start at 0.

OK

Use this command button to accept all entries and close the properties dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

Joints properties dialog box
Calling the properties dialog box
see Displaying the object properties, page 900

Build
Representation of the dialog box:

Elements of the dialog box:

982

33003101.29

SFC Editor

Element

Description

InPin number

Enter the number of input pins, page 979 of the branch in this text box.

OutPin position

Enter the position of the output pin, page 980 of the branch in this text box.
Note: The position numbers start at 0.

OK

Use this command button to accept all entries and close the dialog box.

Apply

Use this command button to accept all entries without closing the properties dialog
box.

Inserting Alternative Strings and Simultaneous
Strings
Overview
This section describes how to insert alternative strings and simultaneous strings in the SFC
programming language.

Selecting Alternative Sequences and Parallel Sequences
Introduction
You can place alternative sequence and parallel sequence objects (branches, steps,
transitions, joints) individually or place entire alternative sequences or parallel sequences.
You can select any number of branches or transitions (with alternative sequences) or steps
(with parallel sequences).
See also section Branches and Joints (see EcoStruxure™ Control Expert, Program
Languages and Structure, Reference Manual) in the Reference manual.

Selecting Sequences
Selecting alternative sequences and parallel sequences

33003101.29

983

SFC Editor

Sequence type

Call via menu command

Alternative sequence, page
984

Sequences > Alternative Sequence shortcut
menu

Parallel Sequence, page 985

Sequences > Parallel Sequence shortcut
menu

Call via
symbol

Cursor
symbol

Placing alternative sequences and parallel sequences
Introduction
Alternative sequences and branches can only be placed in free cells. The number of free
cells required depends on the size of the sequence to be inserted.
If a cell, in which an alternative sequence or parallel sequence is to be placed, is already
occupied by an object, an error message is returned.
An alternative sequence or parallel sequence which is placed always connects automatically
with the neighboring objects above and below if there are no free cells between them, see
also section Connection rules (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual) in the Reference manual.

Placing an alternative sequence
Placing an alternative sequence:
Step
1

Action
Activate the placement mode for alternative sequences, see also Selecting Alternative
Sequences and Parallel Sequences, page 983.
Result: The dialog box for defining the sequence size is opened.
Example:

2

984

Enter the number of transition-step sequences to be inserted per branch in the Rows to insert
text box.

33003101.29

SFC Editor

Step
3

Action
Enter the number of branches to be inserted into the Columns to insert text box.
Example:

4

Confirm the entries with OK.

Result: The dialog box is closed and the cursor changes its symbol to
5

.

Click the cell where the input pin of the alternative sequence should be placed.
or
Use the arrow keys to move the cursor to the target position, and press Enter.
Result: The alternative sequence is inserted into the section.
Example:

6

Define the properties of the placed steps, page 916 and transitions, page 962.

Placing a parallel sequence
Placing a parallel sequence:

33003101.29

985

SFC Editor

Step
1

Action
Activate the placement mode for parallel sequences, see also Selecting Alternative Sequences
and Parallel Sequences, page 983.
Result: The dialog box for defining the sequence size is opened.
Example:

2

Enter the number of step-transition sequences to be inserted per branch in the Rows to insert
text box.

3

Enter the number of branches to be inserted into the Columns to insert text box.
Example:

4

Confirm the entries with OK.

Result: The dialog box is closed and the cursor changes its symbol to

986

.

33003101.29

SFC Editor

Step
5

Action
Click the cell where the input pin of the alternative sequence should be placed.
or
Use the arrow keys to move the cursor to the target position, and press Enter.
Result: The parallel sequence is inserted into the section.
Example:

6

Define the properties of the placed steps, page 916 and transitions, page 962.

Inserting Step-Transitions and Transition-StepSequences
Overview
This section describes how to insert step transitions and transition step sequences using the
SFC programming language.

Selecting Step-Transition and Transition-Step Sequences
Introduction
You can place the steps and transitions individually or place complete Step-Transitions or
Transition-Steps. Any number of steps and transitions can be selected.

33003101.29

987

SFC Editor

Selection
Selecting Step-Transitions and Transition-Step Sequences:
Sequence type

Call via the menu command

Insert Step-TransitionSequence, page 988

Sequence > Step-Transition Sequence
shortcut menu

Transition-Step Sequence,
page 990

Sequence > Transition-Step Sequence
shortcut menu

Call via the
icon

Cursor
symbol

Placing step-transition and transition-step sequences
Introduction
Step-transition and transition-step sequences can only be placed in free cells. The number
of free cells required depends on the size of the sequence to be inserted.
If a cell, in which the step-transition or transition-step sequence is to be placed, is already
occupied by an object, an error message is returned.
A step-transition or transition-step sequence which is placed always connects automatically
with the neighboring objects above and below if there are no free cells between them, see
also section Connection rules (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual) in the Reference manual.

Placing a step-transition sequence
Placing a step-transition sequence:

988

33003101.29

SFC Editor

Step
1

Action
Activate the placement mode for step-transition sequences, see also Selecting Step-Transition
and Transition-Step Sequences, page 987.
Result: The dialog box for defining the number of step-transition sequences is opened.
Example:

2

Enter the number of step-transition sequences to be inserted into the Rows to insert text box.
Example:

3

Confirm the entry with OK.
Result: The dialog box is closed and the cursor changes its symbol to

33003101.29

.

989

SFC Editor

Step
4

Action
Click the cell where the input pin of the step-transition sequence should be placed.
or
Use the arrow keys to move the cursor to the target position, and press Enter.
Result: The step-transition sequences are inserted into the section.
Example:

5

Define the properties of the placed steps, page 916 and transitions, page 962.

Placing a transition-step sequence
Placing a transition-step sequence:
Step
1

Action
Activate the placement mode for transition-step sequences, see also Selecting Step-Transition
and Transition-Step Sequences, page 987.
Result: The dialog box for defining the number of transition-step sequences is opened.
Example:

2

990

Enter the number of transition-step sequences to be inserted into the Rows to insert text box.

33003101.29

SFC Editor

Step

Action
Example:

3

Confirm the entry with OK.
Result: The dialog box is closed and the cursor changes its symbol to

4

.

Click the cell where the input pin of the transition-step sequence should be placed.
or
Use the arrow keys to move the cursor to the target position, and press Enter.
Result: The transition-step sequences are inserted into the section.
Example:

5

Define the properties of the placed steps, page 916 and transitions, page 962.

Editing Links
Overview
Editing links in the SFC programming language.

33003101.29

991

SFC Editor

Links
Introduction
Links connect steps and transitions, transitions and steps, etc.
Attention should be paid to the following programming information:
•

Links between objects of the same type (step with step, transition with transition, etc.)
are not possible.

•

Links are possible between:
◦

Unused object outputs

◦

Used or unused step inputs
(i.e. step inputs can be connected using links)

•

Overlapping links and other SFC objects (step, transition, jump, etc.) is not possible.

•

Overlapping links and links is possible.

•

Crossing links and links is possible. Crossed links are indicated by a "broken" link.

•

The signal flow is generally from top to bottom. In exceptional cases (e.g. return) it can
also be from bottom to top. This special case is indicated using an arrow symbol.

NOTE: A detailed description about links can be found in section Links (see
EcoStruxure™ Control Expert, Program Languages and Structure, Reference Manual) in
the Reference manual.

Selecting links
You have the following options to activate the placement mode:
•

Use the Edit > New > Link menu command.

•

Use the Link menu command from the shortcut menu.

•

Press the F6 key.
or

992

33003101.29

SFC Editor

•

Select the

The

and

symbol.

cursor symbols indicate which mode is active.

Placing a Link
Placing a link using the mouse
Carry out the following steps to place a link using the mouse:
Step

Action

1

Activate the placement mode for links, see also Links, page 992.

2

Place the mouse pointer on the start point of the link.
Note: The correct position is shown by the mouse pointer symbol.
Example:

33003101.29

993

SFC Editor

Step
3

Action
Click the left mouse button on the start point and drag mouse pointer to the target point of the
link.
Example:

Tips:

4

•

By clicking between the start point and target position you can place intermediate points; for
example, to avoid crossing other objects.

•

You can leave this mode at any time by pressing Esc.

Click on the target position with the left mouse button.
Result: The link is inserted.
Example:

See also Editing links, page 997

994

33003101.29

SFC Editor

Placing a link using the keyboard
Carry out the following steps to place a link using the keyboard:
Step

Action

1

Activate the placement mode for links, see also Links, page 992.

2

Use the cursor keys to move the cursor to the start point of the link, and press Enter.
Note: The correct position is shown by the cursor symbol.
Example:

33003101.29

995

SFC Editor

Step
3

Action
Use the cursor keys to move the cursor to the target position of the link.
Example:

Tips:

4

•

By pressing the Enter key between the start point and target position you can place
intermediate points; for example, to avoid crossing other objects.

•

You can leave this mode at any time by pressing Esc.

Press Enter.
Result: The link is inserted.
Example:

See also Editing links, page 997

996

33003101.29

SFC Editor

Editing links
Editing links
Links are comprised of one or more segments connected to one another.
When cutting, page 893, deleting, page 892, copying, page 894 and moving, page 896 links,
the action is executed for the entire link.
If a link is selected, the target points are displayed at their beginnings, ends and at every
direction change

Moving links vertically/horizontally
Process the following procedures to move a link segment vertically or horizontally:
Step

Action

1

Select the link.

2

Place the mouse pointer on the item to be moved.
Note: The correct position is indicated by the mouse pointer symbol.
Example:

33003101.29

997

SFC Editor

Step

Action

3

Click the left mouse button and drag the segment to the target position.

4

Release the mouse button.
Result:
The change is made.

Creating angles in FFB links
Process the following steps to create angles in links:
Step

Action

1

Select the link.

2

Place the mouse pointer on a change label.
Note: The correct position is indicated by the mouse pointer symbol.

998

33003101.29

SFC Editor

Step

Action
Example:

3

Click the left mouse button and drag the change label to the target position.

4

Release the mouse button.
Result:
The change is made.

Creating a sizing handle
The creation of angles in links can only be made using sizing handles. If no sizing handles
are available they can be created. Process the following steps to create sizing handles in
links:
33003101.29

999

SFC Editor

Step

Action

1

Select the link.

2

Press the Ctrl key and place the mouse pointer at the target position.
Note: The correct position is indicated by the mouse pointer symbol.
Example:

3

Left-click the target position.
Result:
The sizing handle is created.

Determining the optimum link route
Determining the optimum link route:
1000

33003101.29

SFC Editor

Step
1

Action
Select the link.
Example:

2

Use the Edit > Link > Route menu command.
or
Use the Route menu command from the shortcut menu.
Result: The current link route is changed to the optimum route.
Example:

33003101.29

1001

SFC Editor

Entering Comments
Overview
This section describes how to enter comments in the SFC programming language.

Entering comments
Introduction
Comments can be placed in SFC in the form of text objects.
Text objects can overlap other objects.
The size of the object, depending on the size of the text, can be extended vertically and
horizontally to fill additional cells.
The same rules apply for entering text and navigating within text objects as for editing ASCII
text in standard text editors. (To create a line break in text objects you must press the Ctrl
+Enter key combination).
NOTE: Keep in mind that each change to a comment (e.g. change to a comment text,
change to the size of the text object) makes it necessary to recreate the section involved
(Generation > Generate project).

Displaying or hiding the comments
Use the

button in the toolbar to show or hide the comments.

The background color of the button in blue indicates that the comments are hidden.
NOTE: To select or place text objects, check that the
activated.

button in the toolbar is not

Selecting the text object
You have the following options to select text objects:

1002

•

Use the Edit > New > Comment menu command.

•

Use the Comment menu command from the shortcut menu.
33003101.29

SFC Editor

•

Press the F8 key.
or

•

Select the

symbol.

The active placement mode for text objects is indicated by the

cursor symbol.

Placing text objects:
Placing text objects:
Step

Action

1

Select the text object.

2

Click the target position in the SFC section.
or
Use the arrow keys to move the cursor to the target position, and press Enter.
Result: The selected text object is inserted and the selection mode is active again.
Example:

3

Enter the comment.

4

Confirm the text entered by:
•

Clicking with the mouse outside of the text object
or

•
5

Pressing the Enter key.

To insert additional text objects:
•

Click the target position in the SFC section.
or
Use the arrow keys to move the cursor to the target position, and press Enter.

•

To return to selection mode:
Press the Esc key.

•

To insert other objects:
Select the object you wish to insert.

33003101.29

1003

SFC Editor

Online functions
Overview
This section describes the online functions of the SFC programming language.

Online functions
Online functions
The description of online functions is found in chapter Debugging in Sequential Function
Chart Language (SFC), page 1434.

Export/Import
Overview
This section describes the Import/Export functions of the SFC programming language.

Export/Import SFC Sections
Export/Import
The description for exporting/importing sections is found in the chapter Import / Export, page
1677.

Customize SFC Editor Colors
Overview
This section describes how to customize the SFC editor colors.

1004

33003101.29

SFC Editor

Customize SFC Editor Colors
Overview
To customize SFC editor colors, open the Tools > Colors Settings... dialog box.
The Color Settings dialog box allows to:
•

Modify the color of the selected item in the list.

•

Reset the colors with initial values.

•

Import an *.ini file that define all the colors associated to the SFC editor.

•

Export the definition colors associated to the SFC editor.

Colors Setting File
Depending on the operating system of the PC, the colors settings file SFCColors.ini is
located in one of the following folder:
•

c:\Program Files\Schneider Electric\Control Expert ••.•\

•

c:\Program Files (x86)\Schneider Electric\Control Expert ••.•\

For more detail on destination folder when Control Expert is installed, refer to EcoStruxure™
Control Expert, Installation Manual.
NOTE: Make a copy of this file before modifying it.

Description
This table describes the default color values for each parameters in the SFCColors.ini
file:
Parameter

Default value (R,
G, B)

Description

BkAnimation

192,192,192

Editor background color when animation is ON and you are
connected in programming mode.

StatementError

255,0,0

Element in error is underlined with this color.

InspectBk

0,255,255

Inspect window background color

InspectText

0,0,0

Inspect window text color

InspectBkMin

255,255,0

Inspect window background color when the value is less than
the minimum value defined in the inspect window settings.

33003101.29

1005

SFC Editor

1006

Parameter

Default value (R,
G, B)

Description

InspectBkMax

255,0,255

Inspect window background color when the value is greater
than the maximum value defined in the inspect window
settings.

BkAnimMonitoring

255,211,211

Editor background color when animation is ON and you are
connected in monitoring mode.

AnalyzeError

0,0,255

Drawing color when an element generates an analyze error.

GraphAnimBoolTrue

0,150,0

Color of true BOOL in animation mode.

GraphAnimBoolFalse

255,0,0

Color of false BOOL in animation mode.

BkComment

255,255,204

Background color of comment area

BkCommentEdit

225,225,225

Background color of comment area when you are editing it.

BkAnimNumeric

255,255,0

Background color of numeric variables

BlockBreakpoint

128,0,0

Bullet color in the element where the breakpoint is set.

BlockCurrentStep

255,255,0

Color of the current element in debug mode

AnchorLink

128,0,0

Color of anchor link

BkAnimFrozen

128,255,255

Editor background color when animation is frozen (using SFC
debug mode).

SFCStepTMax

255,0,255

Step color when the maximum time defined in the step is
reached.

SFCStepTMin

255,255,0

Step color when the minimum time defined in the step is
reached.

Background

255,255,255

Editor background color.

33003101.29

33003101.29

1007

Common Function for Textual Language

Common Function for Textual Language
What’s in This Chapter
Selecting Text ...................................................................... 1008
Deleting, cutting, copying, pasting and moving text ................. 1011
Undoing and redoing changes .............................................. 1013
Match case.......................................................................... 1014
Zoom (font size)................................................................... 1015
Using Bookmarks................................................................. 1016
Go to................................................................................... 1018
Go to dialog box................................................................... 1020
Searching text ..................................................................... 1022
Searching and replacing text................................................. 1024
Call a subroutine.................................................................. 1026
Refine DFBs and subroutines ............................................... 1027
Inspect windows .................................................................. 1029
Enter comments .................................................................. 1033
Printing the Current Section .................................................. 1034
Initialize search.................................................................... 1035
Initialize Animation table ....................................................... 1036
Displaying the section properties........................................... 1038
Fullscreen ........................................................................... 1038
Customize IL and ST Editor Colors........................................ 1039

Overview
This chapter describes the common menus and dialog boxes of the IL and ST editor.

Selecting Text
Selecting one or more characters
Selecting one or more characters:

1008

33003101.29

Common Function for Textual Language

Using the mouse

Using the keyboard

1. Left click with mouse and keep it pressed.

1. Press the Shift key and keep it pressed.

2. Drag the mouse across the characters you want
to select.

2. Use the arrow keys to move the insertion point
over the characters to be selected.

or
1. Place the insertion point in front of the first
character you want to select.
2. Press the Shift key and keep it pressed.
3. Click the left mouse button behind the last
character you want to select.

Selecting a word
Selecting a word:
Using the mouse
Double click on the word to be selected.

Using the keyboard
1. Press the Shift key and keep it pressed.
2. Use the arrow keys to move the insertion point
over the word to be selected.

Selecting one or more lines
Selecting one or more lines:

33003101.29

1009

Common Function for Textual Language

Using the mouse
1. Click the left mouse button at the height of the
line to be selected in the left margin.
or

Using the keyboard
1. Press the Shift key and keep it pressed.
2. Use the arrow keys to move the insertion point
over the characters to be selected.

1. Click the left mouse button at the height of the
first line to be selected in the left margin.
2. Press and hold the mouse button down and drag
the cursor down to the last line to be selected.
or
1. Place the insertion point at the start of the first
line you want to select.
2. Left click the mouse and keep it pressed.
3. Drag the cursor to the end of the last line to be
selected.
4. Release the mouse key.
or
1. Place the insertion point at the start of the first
line you want to select.
2. Press the Shift key and keep it pressed.
3. Click the left mouse button behind the last line
you want to select.

Select all (entire contents of the section)
Select all (entire contents of the section):
Using the mouse

Using the keyboard

Use the menu command Edit > Select all.

Press the key combination Ctrl+A.

or
Press the Ctrl key, and left mouse click in the left
margin.

1010

33003101.29

Common Function for Textual Language

Deleting, cutting, copying, pasting and moving
text
Deleting Text
Deleting text:
Using the mouse

Using the keyboard

1. Select, page 1008 the text to be deleted.

1. Select, page 1008 the text to be deleted.

2. Use the Edit > Delete menu command.

2. Press the Delete key.

Cutting Text
Cutting text:
Using the mouse

Using the keyboard

1. Select, page 1008 the text to be cut.
2. Use the Edit > Cut menu command.

1. Select, page 1008 the text to be cut.
2. Press the Ctrl+X key combination.

or
Use the Cut menu command from the shortcut
menu (right-click).
or
Click the

symbol.

The text which is cut can be pasted, page 1012 at any location (also in another IL or ST
section).

Copying Text into the Clipboard
Copying text into the clipboard:

33003101.29

1011

Common Function for Textual Language

Using the mouse

Using the keyboard

1. Select, page 1008 the text to be copied.

1. Select, page 1008 the text to be copied.

2. Use the Edit > Copy menu command.

2. Press the Ctrl+C key combination.

or
Use the Copy menu command from the shortcut
menu (right-click).
or
Click the

symbol.

The text which is copied can be pasted, page 1012 at any location (also in another IL or ST
section).

Pasting Text from the Clipboard
Pasting text from the clipboard:
Using the mouse

Using the keyboard

1. Place the cursor at the target position.

1. Place the cursor at the target position.

2. Use the menu command Edit > Insert.

2. Press the Ctrl+V key combination.

or
Use the menu command Paste in the shortcut
menu (right mouse button).
or
Click the

symbol.

Moving Text
Moving text:

1012

33003101.29

Common Function for Textual Language

Using the mouse

Using the keyboard

1. Select, page 1008 the text to be moved.

-

2. Position the mouse pointer on the selected text.
3. Click the left mouse button and keep it pressed.
4. Drag the text to the new position.
Note: This can also be done between sections in various open IL and ST sections.
5. Release the mouse button.
Result: The selected text is moved from the original position to the target position.

Copying text
Copying text:
Using the mouse

Using the keyboard

1. Select, page 1008 the text to be moved.

-

2. Position the mouse pointer on the selected text.
3. Click the left mouse button and keep it pressed.
4. Press the Ctrl key and keep it pressed.
5. Drag the text to the new position.
Note: This can also be done between sections in various open IL and ST sections.
6. Release the mouse button first and then the Ctrl key.
Result: A copy of the selected text is pasted at the target position.

Undoing and redoing changes
Undo changes
You have the following options to undo the recent changes:
•

Use the Edit > Undo menu command.

•

Press the Ctrl+Z key combination.
or

•

Select the

symbol.

One change is undone each time the function is executed.
33003101.29

1013

Common Function for Textual Language

The function can be executed a maximum of 10 times.

Redo changes
Changes that have been undone using Undo can be restored:
•

Use the Edit > Redo menu command.

•

Press the Ctrl+Y key combination.
or

•

Select the

symbol.

One undone change is restored each time the function is executed.
The function can be executed a maximum of 10 times.

Match case
All caps text
Process the following steps to display text in All Caps:
Step

Action

1

Select the text to display in All Caps.

2

You have the following options to convert the selected text:
•

Use the Edit > All caps menu command.

•

Press the Shift+Alt+U key combination.

•

Select the

symbol.

Lower case text
Process the following steps to display text in lower case:

1014

33003101.29

Common Function for Textual Language

Step

Action

1

Select the text to display in lower case.

2

You have the following options to convert the selected text:
•

Use the Edit > Lower case menu command.

•

Press the Alt+U key combination.

•

Select the

symbol.

Zoom (font size)
Introduction
Several font sizes are available to provide an optimal display of the text in the current
section (overview of the entire contents or display of details).

Zoom out (reducing the font size)
To reduce current display (font size) by 25 %:
•

Select the menu View > Zoom > Zoom out.

•

Right click in the section and select Zoom > Zoom out for the section.

•

Press the key combination Ctrl+Minus (-).

•

Click the

symbol.

•

Click the

symbol.

•

Using the mouse: press Ctrl+Rotate the mouse wheel.

Zoom in (increasing the font size)
To increase current display (font size) by 25 %:
•

Select the menu View > Zoom > Zoom in.

•

Right click in the section and select Zoom > Zoom in for the section.

•

Press the key combination Ctrl+Plus (+).

•

Click the

33003101.29

symbol.
1015

Common Function for Textual Language

•

Click the

symbol.

•

Using the mouse: press Ctrl+Rotate the mouse wheel.

Using Bookmarks
Introduction
Bookmarks are used to mark text lines and allow these marked lines to be easily found in
different sections.
An example of a line marked with a bookmark:

Setting a Single Bookmark
You have the following options to set a bookmark:
•

Place the cursor in the line to be marked and carry out the menu command Edit >
Bookmarks> > Toggle Bookmark.

•

Place the cursor in the line to be marked and press the key combination Ctrl+F2.
or

•

Place the mouse pointer in the margin (gray column on the left edge of the section) for
the line to be marked and use Toggle Bookmark from the context menu of the margin.

Setting Multiple Bookmarks
Setting a bookmark in each line which contains a defined search text can be done in the
following ways:

1016

33003101.29

Common Function for Textual Language

•

Use the menu command Edit > Find... to open the search dialog box, enter the search
text and press the command button Mark all.
or

•

Press the key combination Ctrl+F to open the search dialog box, enter the search text
and press the command button Mark all.

Also see Searching text, page 1022

Removing Single Bookmarks
You have the following options to remove a bookmark:
•

Place the cursor in the line with the bookmark to be removed and carry out the menu
command Edit > Bookmark> > Toggle Bookmark.

•

Place the cursor in the line with the bookmark to be removed and press the key
combination Ctrl+F2.
or

•

Place the mouse pointer on the bookmark to be removed and use Toggle Bookmark
from the context menu of the bookmark.

Removing All Bookmarks
You have the following options to remove all bookmarks in the current section:
•

Use the Edit > Bookmarks > Clear all Bookmarks menu command.
or

•

Press the Ctrl+Shift+F2 key combination.

Searching for Bookmarks (Search Down)
You have the following options to search for bookmarks (search down):
•

Use the Edit > Bookmarks > Next Bookmark menu command.

•

Use the Edit > Go to > Bookmark > Next menu command.
or

•

Press the F2 key.

The bookmarks are traversed according to their order of appearance in the Bookmarks
dialog.
33003101.29

1017

Common Function for Textual Language

Searching for Bookmarks (Search Up)
You have the following options to search for bookmarks (search up):
•

Use the Edit > Bookmarks > Previous Bookmark menu command.

•

Use the Edit > Go to > Bookmark > Previous menu command.
or

•

Press the Shift+F2 key combination.

The bookmarks are traversed according to their order of appearance in the Bookmarks
dialog.

Bookmarks Dialog
Please also refer to Bookmarks Dialog, page 609.

Go to
Introduction
The Go to function is used to jump to:
•

a specific line in the current section,

•

a specific bookmark in the current section or

•

a specific mark in the current section,

Open the dialog
The following options are available to open theGo todialog box.
•

Use the menu command Edit > Go to,

•

select the menu command Go to from the sections shortcut menu.

•

Press the key combination Ctrl+G.
or

•

1018

Choose the

symbol.

33003101.29

Common Function for Textual Language

Go to a line
Go to a certain line in the current section by carrying out the following steps:
Step

Action

1

Open, page 1018 the Go todialog box.

2

Select the Line tab.

3

Enter the line number.

4

Confirm the entry using the command button Go to.
Result: The desired line is displayed.

Go to a bookmark
Go to a certain bookmark in the current section by carrying out the following steps:
Step

Action

1

Open, page 1018 the Go todialog box.

2

Choose the Bookmark tab.

3

Select a bookmark in the list.

4

Double click on the selected bookmark or press the Go tocommand button.
Result: The desired bookmark is displayed.

Go to a location
Go to a certain location in the current section by carrying out the following steps:
Step

Action

1

Open, page 1018 the Go todialog box.

2

Select the Location tab.

3

Select a location in the list.

4

Double click on the selected location or press the Go tocommand button.
Result: The desired location is displayed.

33003101.29

1019

Common Function for Textual Language

Go to dialog box
Call the dialog box:
see Open the dialog, page 1018

Call the dialog box
The Go todialog box is made up of three tabs:
•

Row
Go to a certain location in the current line using this tab.

•

Bookmarks
Go to a certain bookmark in the current section using this tab:

•

Label
Go to a certain location in the current section using this tab:

tab Line
Representation of theLine tab:

Elements of the tab Line:
Element

Description
For symbols that are not printed, the dialog box is closed after every search.
For printed symbols the dialog box remains open until you close it.

Line number

1020

The number of the row to be displayed can be entered in this text box.

33003101.29

Common Function for Textual Language

Element

Description

Go to

Display the current position using the button desired line, page 1019.

Close

Use this button to close the dialog.

Help

Use this button to call up the dialog help.

Register tab Bookmarks
Representation of theBookmark tab:

Elements of the tab Bookmark:
Element

Description
For symbols that are not printed, the dialog box is closed after every search.
For printed symbols the dialog box remains open until you close it.

Bookmark:

Select the bookmark to be displayed from this list box.

Prev

Display the current position using this button.
When the start of the section is reached, the search starts again from the bottom.

Next

Display the next bookmark using this button.
When the end of the section is reached, the search starts again from the top.

Go to

Display the current position using the button desired bookmark, page 1019.

Close

Use this button to close the dialog.

Help

Use this button to call up the dialog help.

33003101.29

1021

Common Function for Textual Language

Register tab Location
Representation of the tab Label:

Elements of the tab Bookmark:
Element

Description
For symbols that are not printed, the dialog box is closed after every search.
For printed symbols the dialog box remains open until you close it.

Locations:

Select the location to be displayed from this text box.
You can enter the name of the location in the text box with the keyboard or using the
drop-down list by clicking with the mouse.

Go to

Display the current position using the button desired location, page 1019.

Close

Use this button to close the dialog.

Help

Use this button to call up the dialog help.

Searching text
Searching text
When searching text, you can define the search text and various options for the search.
You have the following options to search for text:
•

Use the Edit > Find menu command.

•

Press the key combination Ctrl+F.
or

1022

33003101.29

Common Function for Textual Language

•

click the

symbol.

This function is only used for searching and in some cases marking search terms.
To search and replace text, use the Edit > Replace menu command, see also Searching
and replacing text, page 1024.
For intelligent search and replace of variables and FFBs you can use the Tools > Search/
Replace menu command.

Representation
Search dialog display

Elements of the dialog box
Element

Description

Find:

Enter the text to be found. You can insert text from the clipboard or from
the list of recently used terms.

Find whole words only

If you select this option, only the whole term is searched for and not parts
of the term.

Match case

If you select this option, only terms are searched whose capitalization
matches the text in the Find what text box.

Direction

Select the desired direction here.

Find Next

Use this command button to search for the next instance of the search
target in the section.

Select All

Use this command button to mark all lines in the section that contain the
search term with a bookmark, see also Using Bookmarks, page 1016.

33003101.29

1023

Common Function for Textual Language

Find Previous
You have the following options to find earlier instances of the term defined in the Find dialog
box:
•

Use the Edit > Previous menu command.
or

•

press the Shift+F3 key combination.

Find Next
You have the following options to find later instances of the term defined in the Find dialog
box:
•

Use the Edit > Find Next menu command.
or

•

press the F3 key.

Searching and replacing text
Searching and replacing text
You have the following options to search and replace text:
•

Use the Edit > Replace menu command.
or

•

Press the Ctrl+H key combination.

This function is used to search and replace simple text.
For intelligent search and replace of variables and FFBs you can use the Tools > Search/
Replace menu command.

1024

33003101.29

Common Function for Textual Language

Representation
Representation of the Find dialog box

Elements of the dialog box
Element

Description

Find what

Enter the text to be found. You can insert text from the clipboard or from
the list of recently used terms.

Replace with

Enter the new text. You can insert text from the clipboard or from the list of
recently used terms. In order to delete the text in the Find what text box,
leave the Replace with text box empty.

Find whole words only

If you select this option, only the whole term is searched for and not parts
of the term.

Match case

If you select this option, only terms are searched whose capitalization
matches the text in the Find what text box.

Replace with

Select the area where the replace operation should be performed:
•

Selection
The replace procedure is performed in the text area selected in the
section.

•

Complete file
The replace procedure is performed in the entire section.

Find Next

Use this command button to search for the next instance of the search
target in the section. (No replacement is made.)

Replace

Use this command button to replace the selected occurrence of the search
term and select the next occurrence.

Replace All

Use this command button to replace all occurrences of the search term in
the area defined in Replace with with the replacement term.

33003101.29

1025

Common Function for Textual Language

Call a subroutine
Introduction
The subroutine to be called must be located in the same task as the section calling.
Subroutines can also be called from within subroutines.
Subroutine calls are expansions to IEC 61131-3 and must be explicitly enabled via the Tools
> Project Settings dialog box, in the Language extensions tab by activating the Allow
subroutines check box.
In IL, a subroutine call consists of the CAL operator, followed by the name of the subroutine
section, followed by an empty parameter list (optional), e.g.
CAL SR_Name
or
CAL SR_Name ()
In ST, a subroutine call consists of the name of the subroutine section, followed by an empty
parameter list, followed by a semicolon, e.g.
SR_Name () ;
The name of subroutine is shown in boldface to identify that these subroutines can be
refined, page 1027.
You can enter the name of the subroutine section just like any other text, or use the input
assistant.

Entering the name of the subroutine section with input
assistant
Process the following steps to enter a subroutine section name with the input assistant:
Step

Action

1

Place the cursor at the target position.

2

Use the Edit > New > Select subroutine menu command.
or
Select the

symbol.

Result:

1026

33003101.29

Common Function for Textual Language

Step

Action
A selection dialog box for selecting the subroutine to be called is opened.

3

Click the

symbol, select the subroutine to be called from the list and confirm pressing Enter.

Note: The subroutine to be called must be located in the same task as the section calling.
Result: The name of the subroutine section is enabled in the section.
4

Complete the subroutine call.
IL example:

ST example:

Refine DFBs and subroutines
Introduction
This function makes it possible to "look into" a DFB or subroutine. This makes it possible to
see the internal state of the DFB/subroutine when animation is used, or to make changes to
the logic very quickly.
Refinable objects are labeled in boldface, e.g.
CAL SR_Name
or
MY_DFB (IN1 := var1, IN2 := var12, OUT => var3);
NOTE: The only limitation occurs when the displayed variable is in an ARRAY with at
least 2 dimensions and when the index is not a constant. In this case an error message
is displayed and the variable value can't be displayed.

33003101.29

1027

Common Function for Textual Language

Refining DFBs
Process the following steps to refine DFBs:
Step

Action

1

Place the cursor on the DFB instance name.

2

You have the following options to refine DFBs:
•
•

Use the Services > Refine menu command.
Use the Refine menu command from the shortcut menu.
or

•

Press the Ctrl+Q key combination.

Result: If the DFB contains only one section, this will be opened automatically.
If the DFB contains several sections, a selection dialog is opened.
Example:

3

Select the desired DFB section.
Result: The DFB section is opened.
Note: With nested DFBs several refine processes are possible, but do not open simultaneously
the refine editors or it could lead to an incorrect data display.

Refining subroutines
Process the following steps to refine subroutines:

1028

33003101.29

Common Function for Textual Language

Step

Action

1

Position the cursor on the subroutine call.

2

You have the following options to refine subroutines:
•

Use the Services > Refine menu command.

•

Use the Refine menu command from the shortcut menu.
or

•

Press the Ctrl+Q key combination.

Result: The subroutine is opened.
Note: With nested subroutines several refine processes are possible.

Inspect windows
Introduction
In offline mode, the name, address (if available) and the comment (if available) of the
associated variable are displayed in inspect windows.
In online mode, the name, address (if available) and the current value of the variable are
displayed in inspect windows.
The current values can be displayed:
•

Decimal, e.g. 15

•

Binary, e.g. 00001111

•

Hexadecimal, e.g. F

•

Floating point, e.g. 15.4

•

Exponent, e.g. 1.3e+003

•

Literal, e.g. 'otto'

Generating an inspect window
Generating an inspect window:

33003101.29

1029

Common Function for Textual Language

Step

Action

1

Position the cursor in front of or in the target variable.

2

You have the following options to generate inspect windows:
•

Use the Edit > New > Inspect window menu command.

•

Use the Place Inspect menu command from the shortcut menu.

•

Press the F9 key.
or

•

Select the

symbol.

Result: The inspect window is generated.
Example (offline):

Example (online):

Resizing
Position the mouse pointer on the right or left edge of an inspect window (the correct
or
mouse pointer symbol), click the left mouse button and
position is indicated by the
drag the mouse right or left.
The size selected applies to all inspect windows within the current section.

1030

33003101.29

Common Function for Textual Language

Changing the position
Position the mouse pointer on the inspect window, click the left mouse button and move the
inspect window to the target position.

Anchoring the position
You can anchor all inspect windows of a section to their relative positions within the section
(the inspect window stays in its onscreen position even if the page is scrolled), or to their
absolute position (the inspect window is scrolled along with the rest of the section contents).
To switch between modes, select the View > Floating Inspect Windows menu command.
You can see which mode is active by way of a check-symbol in front of the menu command.

Setting a zone monitor
Setting a zone monitor:
Step

Action

1

Position the mouse pointer on the inspect window.

2

Use the Settings menu command from the shortcut menu.
Result: The properties dialog box for the inspect window is opened.
Example:

3

33003101.29

Enter a minimum and a maximum value for the variable to be monitored.

1031

Common Function for Textual Language

Step

Action

4

Enter the format of the variable displayed in the section.

5

Confirm the entries with OK.
Result:
•

If the current value is within the defined range, the inspect window is displayed in cyan.

•

If the current value is outside the defined range, the inspect window is displayed in yellow.

•

If the current value is above the defined range, the inspect window is displayed in magenta.

Example:

Hiding inspect windows
To hide and show the inspect windows select the View > Hide Inspect Windows menu
command.
You can see which mode is active (hide inspect windows) by way of a check-symbol in front
of the menu command.

Deleting inspect windows
Position the cursor on the inspect window to be deleted and select the Delete Inspect menu
command from the shortcut menu.

1032

33003101.29

Common Function for Textual Language

Enter comments
Introduction
In the IL and ST editors, comments start with the string (* and end with the string *). Any
comment can be entered between these two strings.
NOTE: Keep in mind that each change to a comment (e.g. change to a comment text,
change to the size of the text object) makes it necessary to recreate the section involved
(Generation > Generate project).
In accordance with IEC 61131-3, nesting of comments is not permitted. If it is necessary to
nest comments you must enable them via the Tools > Project Settings dialog box, in the
Language extensions tab by activating the Allow nested comments check box.

Placing a new comment
Placing a comment:
Step

Action

1

Place the cursor at the target position.

2

You have the following options for placing a comment:
•

Use the Edit > New > Comment menu command.

•

Use the Comment menu command from the shortcut menu.

•

Press the F8 key.
or

•

Select the

symbol.

Result: The strings for the start and end of the comments are inserted.
Example:

3

Enter the comment between the two strings.
Example:

33003101.29

1033

Common Function for Textual Language

Executing Text Comments
Placing a comment:
Step
1

Action
Select the command text to be executed.
Example:

2

You have the following options for placing a comment:
•

Use the Edit > New > Comment menu command.

•

Use the Comment menu command from the shortcut menu.

•

Press the F8 key.
or

•

Select the

symbol.

Result: The strings for the start and end of the comments are inserted.
Example:

Printing the Current Section
Introduction
There are the following ways to print the current section:
•

Print the section using the menu command

•

Print the section using the print documentation

Print the section using the menu command
Carry out the following steps to print the current section using the menu command:

1034

33003101.29

Common Function for Textual Language

Step
1

Action
Open the print dialog using:
•

the menu command File > Print,

•

or the key combination Ctrl+P
or

•
2

the symbol

.

Press OK to start printing the current section.

Print the section using the print documentation
Carry out the following steps to print the current section using the print documentation:
Step
1

Action
Double-click on Documentation in the project browser.
Result: An overview of your system is open, see also Documentation, page 1651

2

Select Program > Tasks > MAST/FAST/AUX > ... to print the section.

3

Select the menu command Print from the sections shortcut menu.

4

Press OK to start printing the current section.

Initialize search
Introduction
The Initialize Search function transfers the name of the selected element (search text) to
the Element text box in the Cross-References window.

Selecting the search text
Process the following steps to select the search text:

33003101.29

1035

Common Function for Textual Language

Step
1

Action
Select the element to search for (search text).
The following elements can be searched for:
•

Variable
(To search for a variable, select the variable.)

•

EFB/DFB Instance
(To search for an EFB/DFB instance, select the name of the EFB/DFB instance.)

2

Use the Services > Initialize Search menu command.
or
Select the menu command Initialize search from the sections shortcut menu.
or
Press the Ctrl+U key combination.
Result: The search text is transferred to the Element text box in the Cross-References window.

Initialize Animation table
Introduction
The Initialize Animation Table transfers the selected variables to the Animation table, page
1472.

Selecting the variables
Process the following steps to select variables:

1036

33003101.29

Common Function for Textual Language

Step
1

Action
Select the variables to transfer to the Animation table.
The following items can be selected:
•

single variable
(To accept a variable, select the variable.)

•

several variables
(To accept several variables, select the entire text area in which the variables are located.)

2

Use the Services > Initialize Animation table menu command.
or
Select the menu command Animation Table from the sections context menu.
or
Press the Ctrl+T key combination.
Result: The variable(s) is/are transferred to the Animation table, page 1472.

Initialize Animation Table
Using Initialize Animation Table (Ctrl+T) you create an animation table with a default
name e.g. Table[ST Editor - Mixer : [MAST]]. You can rename the table.
All the variables you selected are listed in the animation table.
Selecting a new set of variables and using Initialize Animation Table again, all new
variables are added to this animation table (if you did not rename it).

Initialize New Animation Table
Using Initialize New Animation Table (Ctrl+Shift+T) you create a new animation table with
an indexed default name e.g. Table[ST Editor - Mixer : [MAST]1]. You can rename
the table.
All the variables you selected are listed in the table.
But if you click anywhere in the section and do not select any variable, you create a new
empty animation table.
Every time you use Initialize New Animation Table you create a new animation table.

33003101.29

1037

Common Function for Textual Language

Displaying the section properties
View section properties
You have the following options to display the section properties dialog box, page 502:
•

Use the Edit > Data Selection...menu command.

•

Use the Properties from the shortcut menu.

•

Press the Alt+Enter key combination.

View Data Properties
You have the following options to display the section properties dialog box, page 1194:
•

using the data editor, page 346
1. Selecting one or several lines in a list editor
2. Using the shortcut menu select the Properties command.

•

via the IL/ST section.
1. Selecting one or several element(s) in the IL/ST section.
2. From the context menu select the command Data properties or press Ctrl +
Enter.

Fullscreen
Fullscreen
You have the following options to display the section application window in full screen mode:
•

Select the View > Full screen menu.

•

Press the key combination Ctrl-F8.

•

Click the

symbol.

To end the full screen mode press Esc or use the menu.

1038

33003101.29

Common Function for Textual Language

Customize IL and ST Editor Colors
Overview
Each of IL and ST editors have its own color setting definition file.
To customize IL or ST editor colors, open the Tools > Colors Settings... dialog box.
The Color Settings dialog box allows to:
•

Modify the color of the selected item in the list.

•

Reset the colors with initial values.

•

Import an *.ini file that defines the colors associated to the IL or ST editor.

•

Export the definition colors associated to the IL or ST editor.

Color Setting Files
Depending on the operating system of the PC, the color setting files ILColors.ini and
STColors.ini are located in one of the following folders:
•

c:\Program Files\Schneider Electric\Control Expert ••.•\

•

c:\Program Files (x86)\Schneider Electric\Control Expert ••.•\

For more detail on destination folder when Control Expert is installed, refer to EcoStruxure™
Control Expert, Installation Manual.
NOTE: Make a copy of this file before modifying it.

Description
This table describes the default color values for each parameter in both ILColors.ini
and STColors.ini files:
Group

Parameter

Name

Default value
(R, G, B)

Description

Text

Foreground

Text Color

0,0,0

Color of text

Background

Background
Color Text

255,255,255

Color of the background text

Foreground

Text Selection
Color

255,255,255

Color of selected text

Text
Selection

33003101.29

1039

Common Function for Textual Language

Group

Operator

Comment

Keyword

Identifier

Variable

FFB

Literal

AnimBoolTrue

AnimBoolFalse

1040

Parameter

Name

Default value
(R, G, B)

Description

Background

Text Selection
Background
Color

0,0,128

Background color of selected text

Foreground

Operator Color

255,0,0

Color of operator

Background

Operator
background
color

255,255,255

Background color of operator

Foreground

Comment color

0,128,0

Color for comment text

Background

Background
comment color

255,255,255

Background color for comment text

Foreground

Keyword color

0,0,255

Color for keyword text

Background

Keyword
background
color

255,255,255

Background color for keyword

Foreground

Identifier color

0,0,0

Text color for identifier

Background

Identifier
background
color

255,255,255

Background color for identifier text

Foreground

Variable color

0,0,0

Color for variable text

Background

Variable
background
color

255,255,255

Background color for variable text

Foreground

FFB color

0,0,0

Color for FFB text

Background

FFB background
color

255,255,255

Background color for FFB text

Foreground

Literal color

0,0,0

Color for literal text

Background

Literal
background
color

255,255,255

Background color for literal text

Foreground

Animation bool
true color

0,140,0

Color of true BOOL in animation mode.

Background

Animation bool
true background
color

192,192,192

Background color of true BOOL in
animation mode.

Foreground

Animation bool
false color

255,0,0

Color of false BOOL in animation mode.

Background

Animation bool
false
background
color

192,192,192

Background color of false BOOL in
animation mode.

33003101.29

Common Function for Textual Language

Group

Parameter

Name

Default value
(R, G, B)

Description

AnimNoValue

Foreground

Animation No
Value color

0,0,0

Color of any variable without value in
animation mode

Background

Animation No
Value
background
color

255,255,0

Background color of any variable without
value in animation mode

Foreground

Animation
forced color

0,0,0

Color of any forced variable in animation
mode

Background

Animation
forced
background
color

192,192,192

Background color of any forced variable in
animation mode

Foreground

Animation Cycle
Set color

255,255,255

Color of cyclic set in animation mode

Background

Animation Cycle
Set background
color

80,0,80

Background color of cyclic set in animation
mode

Foreground

Background
animation color

255,255,255

Foreground color of background in
animation mode

Background

Background
animation
background
color

192,192,192

Background color in animation mode

Foreground

Token error
color

255,0,0

Color of token error

Background

Token error
background
color

255,255,255

Background color of token error

Foreground

Statement error
color

255,0,0

Color of statement error marking

Background

Statement error
background
color

255,255,255

Background color of statement error
marking

Foreground

Animation error
color

255,255,0

Color of error in animation mode

Background

Animation error
background
color

192,192,192

Background color of error in animation
mode

AnimForced

AnimCyclicSet

BKAnimation

TokenError

StatementError

AnimError

33003101.29

1041

1042

33003101.29

IL Editor

IL Editor
What’s in This Chapter
Structure of an IL program .................................................... 1043
Creating an IL Program ........................................................ 1045
Syntax and Semantics Check during Programming ................ 1046
Navigating with the keyboard ................................................ 1051
Data input ........................................................................... 1052
Calling an FFB..................................................................... 1058
Using Public Variables.......................................................... 1069
Online functions................................................................... 1071
Reference Data Type in IL .................................................... 1071
Export/Import IL Sections ..................................................... 1072

Overview
This chapter describes the specific menus and dialog boxes of the IL editor.
For a description of the syntax for the IL programming language, please refer to the
Instruction List IL (see EcoStruxure™ Control Expert, Program Languages and Structure,
Reference Manual) chapter in the Reference manual.

Structure of an IL program
Introduction
An IL program (Instruction List) consists of a list of statements that are executed in
sequence by the controller. Using these statements you can call function blocks, functions
and procedures conditionally or unconditionally, process assignments and jumps
conditionally or unconditionally within a section.

Properties of an IL program
Properties of an IL program:

33003101.29

1043

IL Editor

•

Statements consist of:
◦

an operator,

◦

with modifier if necessary,

◦

an operand if required and

◦

a comment if required.

◦

In addition, every statement can be provided with a label.

•

Every statement begins on a new line.

•

Each line is limited to 300 characters.

•

Line breaks are possible in statements (multi-line statements).

•

Labels, symbols and comments can be placed anywhere in a section. (Comments can
be entered anywhere where empty spaces are permitted.)

•

A syntax and semantics check, page 1046 is performed immediately after the statement
is entered. The result of this check is displayed in colored text.

•

Syntactically or semantically incorrect sections can be saved.

Edit and view functions
Edit and view functions of the IL editor:
•

Entering text using the insert or overwrite mode, page 1045

•

Deleting text, page 1011

•

Selecting text, page 1008 (characters, words, lines, all)

•

Cutting, page 1011, copying, page 1011 and pasting, page 1012 text

•

Moving text, page 1012 (also between different ST/IL sections)

•

Undo, page 1013 and Redo, page 1014

•

Go To function, page 1018

•

Using bookmarks, page 1016

•

Searching for text and marking the result, page 1022

•

Searching and replacing text, page 1024

•

Searching and replacing variables and function blocks and DFB instances

•

Displaying text in selectable fonts and sizes
The text display type can be selected from the View > Select Font menu command.
This configuration applies to all sections of the IL and ST programming languages.

•

Intelligent text indentation
The text indentation of a new line is taken from the previous one.

1044

33003101.29

IL Editor

•

Display the position (line, column) of the cursor in the status bar.

Input assistants
Input assistant for the IL editor:
•

Input assistant for variables, page 1052

•

Input assistant for functions, function blocks and procedures, page 1058

Online functions
Online functions of the IL editor:
•

Displaying actual values, page 1029.

•

Setting breakpoints, page 1413

•

Setting watchpoints, page 1418

•

Step by Step, page 1415

Creating an IL Program
Writing in insert/overwrite mode
Text can be entered in insert or overwrite modes
•

Insert mode
The characters entered are inserted in the current position of the insert marker in
addition to the existing characters.

•

Overwrite mode
The characters entered are inserted in the current position of the insert marker and
overwrite the existing characters.

Switching between the modes is done using the Insert key.
The current mode is displayed in the status bar using INS for insert mode and OVR for
overwrite mode.

33003101.29

1045

IL Editor

Creating an IL program
Carry out the following procedures to create an IL program:
Step

Action

1

Creating an IL Section, page 499.

2

Enter the first operator (e.g. LD).
Note: As soon as the text is entered several checks are made, such as syntax/semantic error
checks, correct spelling of keywords and variable names etc. A detailed description of syntax is
found in chapter Instruction List IL (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual) in the Reference manual.
The results of the checks are indicated by a color folder, see also Syntax and Semantics Check
during Programming, page 1046.

3

Use the TAB key or spaces to separate operands from operators.

4

Enter the operands (e.g. il).

5

Confirm the line with the ENTER key.

6

Repeat these steps until all instructions are entered.
Example:

Syntax and Semantics Check during Programming
Introduction
Syntax and semantics check is performed directly when creating the program.
The result of this check is displayed in three formats:

1046

•

directly in the program section with colored text

•

as tooltip if the cursor is placed on incorrect text.

•

In the output window, if Generate > Analyze is selected.

33003101.29

IL Editor

Representation
Representation of colors and labels:
Labeling

Description

blue

Keyword (e.g. LD, AND, ST,...)

Example

Note: Function block input operators (see also
section Input operator requirements (see
EcoStruxure™ Control Expert, Program
Languages and Structure, Reference Manual)
in the Reference manual) are not treated as
keywords.
red

Operators (that are not keywords)

green

Comment

black

standard text (e.g. variable, address, label, ...)

bold

The name of DFBs and subroutines are shown
in boldface to identify that these objects can be
refined, page 1027.

underlining

In DFB sections, the formal parameters of the
DFBs are shown underlined.

red wavy line

Erroneous text:
•

Syntax error
e.g. spelling errors in keywords, nondeclared variables or FB instances,
incorrect block call, unvailable block call
(in the current controller plateform or in
the library types), EFB type call instead of
the instance,...

•

Semantic error
e.g. division by zero, value range
exceeded/underflow (recognized by the
system when entered)

Inverted text

33003101.29

Text is selected

1047

IL Editor

Tooltips
If the cursor is placed over incorrect text, the tooltip is displayed with a brief description of
the cause of the error. It will also be displayed in the output window after the analysis.

Error messages in the output window
Error message: Accessed object is not a function.

1048

33003101.29

IL Editor

Cause of error

Error Correction

Example

Write error is present during
accessing of a function.

Correct the write
error.

Incorrect example:

Correct example:

Name of the function was
already used for:
•

one variable

•

an FB instance

•

a DFB Type

•

an SR Section

•

a procedure or function
in a user library

Incorrect syntax used during
access
•

Rename the already
used object.

-

Correct the syntax.

Incorrect example:

an FB

Correct example:

Incorrect example:

Correct example:

33003101.29

1049

IL Editor

Cause of error

Error Correction

Example

Error message: Accessed object is not a function block.
Cause of error

Error Correction

Example

Write error is present during
accessing.

Correct the write
error.

Incorrect example:

•

an FB

Correct example:

Rename the already
used object.

-

Function block instances that
are not defined in the data
editor.

Define the FB on the
data editor.

-

EFB that is not available for
the current controller
platform.

Change the EFB.

-

An EFB that is not in the libset
of the current project.

Update the libset.

-

Name of the function was
already used for:
•

one variable

•

an FB instance

•

a DFB Type

•

an SR Section

•

a procedure or function
in a user library

1050

33003101.29

IL Editor

Navigating with the keyboard
Navigating with the keyboard
The following keys and key combinations are provided for navigation:
Key combinations

Motion

Cursor left

Moves the cursor to the left

Cursor right

Moves the cursor to the right

Cursor up

Moves the cursor up

Cursor down

Moves the cursor down

Ctrl+Cursor left

Moves the cursor one string left

Ctrl+Cursor right

Moves the cursor one string right

Ctrl+Cursor up

Scrolls one line up (the position of the cursor is not affected by this
function)

Ctrl+Cursor down

Scrolls one line down (the position of the cursor is not affected by this
function)

Home

Moves the cursor to the beginning of the current line

End

Moves the cursor to the end of the current line

Ctrl+Home

Moves the cursor to the beginning of the current section

Ctrl+End

Moves the cursor to the end of the current section

Page Up

Scrolls one page up (the cursor remains in its position on the screen)

Page Down

Scrolls one page down (the cursor remains in its position on the
screen)

Ctrl+Alt+Page Up

Displays the previous section (including via the View > Previous
Sectionmenu).

Ctrl+Alt+Page Down

Displays the next section (including via the View > Next
Sectionmenu).

Alt+Enter

Opens the properties dialog box for the selected section.

33003101.29

1051

IL Editor

Data input
Introduction
You have different options for using data in your IL section.
•

Using already declared variables, page 1052
◦

you can use a data selection dialog box,
or

◦
•

you can enter the variable name just like any other text.

Use undeclared variables and declare them later, page 1053
You can define variable names when creating your IL section and then declare all
variables used.

•

Use undeclared variables and declare them immediately, page 1054
You can define variable names when creating your IL section and declare them
immediately.

•

Declaration of variables directly in the IL section., page 1055
You can declare variables in the Data Editor, page 388, but also directly in the IL
section.

•

Using formal parameters from function blocks (inputs/outputs, public variables), page
1056
◦

You can use a data selection dialog box.
or

◦

You can enter the formal parameter name just like any other text.

Entering declared variables using data selection
Carry out the following steps to enter a declared variable using data selection:
Step

1052

Action

1

Declare the required variables, see also Creation of EDT instances, page 388.

2

Place the cursor at the target position.

33003101.29

IL Editor

Step
3

Action
Open data selection by:
•

The Edit > Data Selection menu command..

•

The Data Selection... menu commandfrom the shortcut menu for the section.
or

•

Press the Ctrl+D key combination.

Result:
A data selection box, page 1841 is opened.

4

You have the following options to enter variables:
•

You can now enter the variable name and confirm using Enter or the button .

•

You can select the variable names from the list of recently used names using the
and confirm using Enter or the button .

•

You can delete your entry by pressing Esc or the button

•

Use the button ...to open a variable selection dialog box, page 1184 and in the Variables
tab confirm the selected variable using the OK button.

symbol

.

Example of a data selection dialog box:

Result: The selected variable is inserted into the section and a syntax and semantics check,
page 1046 is performed.

Entering undeclared variables and declaring them later
Process the following steps to enter undeclared variables and declare them later:

33003101.29

1053

IL Editor

Step

Action

1

Place the cursor at the target position.

2

Enter the variable name.
Result: The variable selected is accepted. The syntax and semantics check, page 1046 marks
the variable name with a red wavy line to identify it as being undeclared, e.g.

3

Enter all variables in this way.

4

Declare all variables in the Data Editor, page 388 or directly in the IL section, page 1055.
Result: The red wavy line under the variable name disappears.

Entering undeclared variables and declaring them
immediately
Process the following steps to enter undeclared variables and declare them immediately:
Step

Action

1

Place the cursor at the target position.

2

Click Create Variable in the shortcut menu, or press the Shift+Enter key combination
Result: The variable declaration dialog box opens.

3
4

Enter the variable name and data type.
If you do not want to assign an address or comment, confirm using Enter or the

symbol.

Result: The variable is declared and inserted at the target position in the section.

1054

33003101.29

IL Editor

Step
5

6

Action
If you do want to assign the variable an address and/or comment, use the
obtaining an advanced dialog and enter the address and/or comment.

Confirm with Enter or the

symbol for

symbol.

Result: The variable is declared and inserted at the target position in the section.

Declaration of variables directly in the IL section.
Process the following steps to declare variables directly in the IL section.
Step

Action

1

Place the cursor in an undeclared variable (undeclared variables are identified by a red wavy
line).

2

Click Create Variable in the shortcut menu, or press the Shift+Enter key combination
Result: The variable declaration dialog box opens.

Note: The variable name automatically appears in the Name field, if editor recognizes the text
entered in the section as a variable and its syntax is correct.
3

If you do not want to assign an address or comment, confirm using Enter or the

symbol.

Result: The variable is declared and the red wavy line under the variable name disappears.

33003101.29

1055

IL Editor

Step
4

5

Action
If you do want to assign the variable an address and/or comment, use the
obtaining an advanced dialog and enter the address and/or comment.

Confirm with Enter or the

symbol for

symbol.

Result: The variable is declared and the red wavy line under the variable name disappears.

Using formal parameters
Process the following steps to use formal parameters with data selection:
Step

Action

1

Call the function block whose formal parameters you want to use, see also Calling a function
block, page 1058.

2

To use the formal parameter, place the cursor at the target position.

3

Open data selection by:
•

The Edit > Data Selection menu command..

•

The Data Selection... menu commandfrom the shortcut menu for the section.
or

•

Press the Ctrl+D key combination.

Result:
A data selection box, page 1841 is opened.

4

You have the following options to enter the formal parameter:
•

You can enter the formal parameter name and confirm using Enter or the

button.

In this case the procedure ends here.
•

You can select the name from the list of recently used names using the
confirm using Enter or the button .

symbol and

In this case the procedure ends here.
or
•
5

1056

Use the button ... to open a data selection dialog box, page 1184.

Select the Function Blocks tab.

33003101.29

IL Editor

Step

Action
Result:
All declared block instances are displayed.

6

Expand the display of the inputs, outputs, and any inputs/outputs and public variables by clicking
their + symbols.
Result:
You can now see all available inputs/outputs of the function block.

33003101.29

1057

IL Editor

Step

Action

7

Select the desired formal parameter and confirm with OK.
Result: The selected formal parameter is inserted into the section and a syntax and semantics
check, page 1046 is performed.
For example:

Calling an FFB
Introduction
Use one of these options to open FFBs (Elementary Function, Elementary Function Block,
Derived Function Block, Procedure):
•

Enter the call like you enter any text.
NOTE:
◦

For syntax details, refer to the instructions to .

◦

To call FFB sections, refer to the EcoStruxure™ Control Expert, Program
Languages and Structure, Reference Manual.

•

Use the function input assistants.

•

Enter the FFB to the section using the drag-and-drop method.
NOTE: Procedures are expansions to IEC 61131-3 and must be explicitly enabled in the
Tools > Project Settings dialog box, in the Language extensions tab by selecting the
Allow procedures check box.

Call a function block using the function input assistant
Step
1

Action
Place the cursor at the target position.
NOTE: No text may be selected in the section.
The following positions are possible:

2

1058

•

On a free position outside of an existing FFB call.

•

On a space within an existing FFB call. (In this case, an FFB call is created within an FFB
call.)

Open the function input assistant, page 1191 using:

33003101.29

IL Editor

Step

Action
•

the Edit > FFB Input Assistant... menu command..

•

The FFB Input Assistant...menu commandfrom the shortcut menu (right-click) for the
section.

•

Pressing the Ctrl+I key combination.
or

•

Select the

symbol.

Result:
The function input assistant will be opened.

3

In the FFB type line click the button ...., to open an FFB selection window, page 1188.
Result:

33003101.29

1059

IL Editor

Step

Action
The FFB selection dialog box is opened.

4

Select the library and family from the Libraries/Families column which contains the desired
function block.
Tip: If you do not know where to find the FFB you are looking for select the Libset, entry to see
a list of all the FFBs available independently of their libraries.

5

1060

Select the desired function block from the Name column.

33003101.29

IL Editor

Step

Action
Example:

6

Confirm the selection with OK.
Result:

33003101.29

•

The function block is added to the function input assistant dialog box.

•

A default instance name is provided. Keep the default name or change it

•

You can see all available parameters (see EcoStruxure™ Control Expert, Program
Languages and Structure, Reference Manual) of the function block, see also Information
about programming (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual).

1061

IL Editor

Step

7

Action

The number of inputs can be increased with some elementary functions. (You find out which
functions can be expanded by referring to the descriptions for the individual functions.)
Expandable pins can be recognized from the following display:

To add further pins select the last pin in the structure and press Add pin.

1062

33003101.29

IL Editor

Step
8

Action
Double-click the Entry field cell of the first parameter and enter the name of the variable/
address or an expression to be used.
You have the following options to enter the variable/address:
•

You can now enter the variable name and confirm using Enter.

•

You can select the variable/address from the list of recently used variables/addresses
using the symbol.
or

•

Using the button ... to open a variable selection dialog box, page 1185.

Assign all parameters of the function block a variable/address in this way.
Example:

9

Confirm the entries using the OK button.
Result: The function block call is inserted into the IL section and a syntax and semantics
check, page 1046 is performed.
Example:

33003101.29

1063

IL Editor

Call a function or procedure using the function input
assistant
Calling a function or procedure using the function input assistant is identical in principle to
calling a function block. The only difference is the absence of an instance name (step 6 of
the procedure tocall a function block with the function input assistant, page 1058).

Remarks
Some complex FFBs provide additional windows for entering parameters. Access to this
window is gained using the Special Assistant button that appears at the bottom of the
window.

Call a function block instance using the function input
assistant
Select a block instance that has already been declared:
Step

Action

1

Place the cursor at the target position.

2

Open the function input assistant, page 1191 using:
•

The Edit > FFB Input Assistant menu command.

•

The FFB Input Assistant...menu commandfrom the shortcut menu (right-click) for the
section.

•

Pressing the Ctrl+I key combination.
or

•

Select the

symbol.

Result:

1064

33003101.29

IL Editor

Step

Action
The function input assistant will be opened.

3

In the Instance line click the button ...., to open an FFB selection window, page 1179.
Result:
The dialog box for selecting function block instances is opened.

4

Select the desired block instance from the Name column and confirm the selection with OK.
Result:

33003101.29

1065

IL Editor

Step

5

Action
•

The block instance is added to the function input assistant dialog box.

•

You can see all available parameters (see EcoStruxure™ Control Expert, Program
Languages and Structure, Reference Manual) of the function block, see also Information
about programming (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual).

Double-click the Entry field cell of the first parameter and enter the name of the variable/
address to be used.
You have the following options to enter the variable/address:
•

You can now enter the variable name and confirm using Enter.

•

You can select the variable/address from the list of recently used variables/addresses
using the symbol.
or

•

Using the button ... to open a variable selection dialog box, page 1185.

Assign all parameters of the function block a variable/address in this way.

1066

33003101.29

IL Editor

Step

Action
Example:

6

Confirm the entries using the OK button.
Result: The function block call is inserted into the IL section and a syntax and semantics
check, page 1046 is performed. If the variables are not declared yet a red wavy line under the
name is used to identify them.
Example:

7

Declare all variables in the Data Editor, page 388 or directly in the IL section, page 1055.
Result: The red wavy line under the variable name disappears.

33003101.29

1067

IL Editor

Changing the actual parameter using the function input
assistant
Process the following steps to change actual parameters with the function input assistant:
Step
1

Action
Place the cursor inside a word for the FFB to be changed.
Note: No text may be selected and the FFB call to be changed must be syntactically correct.

2

Open the function input assistant, page 1191 using:
•

The Edit > FFB Input Assistant... menu command..

•

The FFB Input Assistant...menu commandfrom the shortcut menu (right-click) for the
section.

•

Pressing the Ctrl+I key combination.
or

•

Select the

symbol.

Result:
The function input assistant is opened with the current actual parameters.

3

1068

Make the desired changes and confirm using OK.

33003101.29

IL Editor

Inserting FFBs with drag and drop
You can also insert FFBs in a section with a drag-and-drop method using the Types Library
Browser.
Use one of these options to activate the Types Library Manager:
•

Use the Tools > Types Library Manager menu command.

•

Press the Alt+3 key combination.

Using Public Variables
Introduction
In addition to inputs/outputs, some function blocks also provide public variables.
These variables transfer statistical values (values that are not influenced by the process) to
the function block. They are used for setting parameters for the function block.
The assignment of values to public variables is made via their initial values or via the load
and save instructions.
Public variables are read via the instance name of the function block and the names of the
public variables.

Assigning Values using the Initial Value
Process the following steps to assign values using the initial value:
Step

Action

1

Call the function block for whose public variable you want to assign a value, see also Calling an
FFB, page 1058.

2

Open the data editor, see also Data Editor Access, page 347.

3

Select the Function Block tab.
Result:

33003101.29

1069

IL Editor

Step

Action
The function block instances are displayed.

4

Expand the display of the public variables by clicking the respective + symbols.
Result:
You can now see all available public variables of the function block.

5

Enter the desired value for the public variable in the Value box.

Assigning Values using the Load and Save Instructions
Carry out the following steps to assign values using the load and save instructions:
1070

33003101.29

IL Editor

Step

Action

1

Call the function block for whose public variable you want to assign a value, see also Calling an
FFB, page 1058.

2

Load the value to be assigned to the buffer.
For example:
LD 1

3

Save the buffer contents in a public variable, see also Using formal parameters, page 1056.
For example:
ST D_ACT1.OP_CTRL

Reading public variables
See Using formal parameters, page 1056

Online functions
Online functions
The description of online functions is found in chapter Debugging in Textual Languages
(Structured Text, Instruction List), page 1412.

Reference Data Type in IL
Introduction
References to variables can be assigned in IL application programs.
A reference can be de-referenced in IL application programs.
For more information, refer to Reference Data Type (see EcoStruxure™ Control Expert,
Program Languages and Structure, Reference Manual).

33003101.29

1071

IL Editor

IL Examples using the Reference Data Type:

The EF, REF, takes a variable as an input parameter (type ANY) and provides its address as
output parameter (type REF_ANY).
The EF, MOVE, can assign a reference to a variable to another reference. If the input
parameter is (REF(MyVariable)), MOVE has the same effect as the REF EF.
The EF, TON, takes ptrToMyBool^ as an input parameter to dereference the reference
ptrToMyBool.

Export/Import IL Sections
Export/Import
The description for exporting/importing sections is found in the chapter Import / Export, page
1677.

1072

33003101.29

33003101.29

1073

ST Editor

ST Editor
What’s in This Chapter
Structure of an ST program................................................... 1074
Creating an ST Program....................................................... 1076
Syntax and Semantics Check during Programming ................ 1077
Navigating with the keyboard ................................................ 1081
Data input ........................................................................... 1082
Calling an FFB..................................................................... 1089
Using public variables .......................................................... 1100
Calling a statement .............................................................. 1102
Online functions................................................................... 1109
Reference Data Type in ST....................................................1110
Export/Import IL Sections ......................................................1110

Overview
This chapter describes the specific menus and dialog boxes of the ST editor.
For a description of the syntax for the ST programming language, please refer to the
Structured Text ST (see EcoStruxure™ Control Expert, Program Languages and Structure,
Reference Manual) chapter in the Reference manual.

Structure of an ST program
Introduction
An ST program (Structured Text) consists of a list of statements that are executed in
sequence by the controller. Using these statements you can call function blocks, functions
and procedures conditionally or unconditionally, make assignments, execute statements
explicitly, repeat statements and execute jumps conditionally or unconditionally within a
section.

Properties of an ST program
Properties of an ST program:

1074

33003101.29

ST Editor

•

Statements consist of:
◦

an operator,

◦

an operand,

◦

an expression if required and

◦

a comment if required.

◦

In addition, every statement can be provided with a label.

•

Statements must be concluded with semicolons.

•

Several statements (separated by semicolons) may be present in one line.

•

A single semi-colon denotes an empty statements (see EcoStruxure™ Control Expert,
Program Languages and Structure, Reference Manual).

•

Each line is limited to 300 characters.

•

Line breaks are possible in statements (multi-line statements).

•

Labels, symbols and comments can be placed anywhere in a section. (Comments can
be entered anywhere where empty spaces are permitted.)

•

A syntax and semantics check, page 1077 is performed immediately after the statement
is entered. The result of this check is displayed in colored text.

•

Syntactically or semantically incorrect sections can be saved.

Edit and view functions
Edit and view functions of the ST editor:
•

Entering text using the insert or overwrite mode, page 1076

•

Selecting text, page 1008 (characters, words, lines, all)

•

Deleting text, page 1011

•

Cutting, page 1011, copying, page 1011 and pasting, page 1012

•

Moving text, page 1012 (also between different ST/IL sections)

•

Undo, page 1013 and Redo, page 1014

•

Go To function, page 1018

•

Using bookmarks, page 1016

•

Searching for text and marking the result, page 1022

•

Searching and replacing text, page 1024

•

Searching and replacing variables and function blocks and DFB instances

33003101.29

1075

ST Editor

•

Displaying text in selectable fonts and sizes
The text display type can be selected from the View > Select Font menu command.
This configuration applies to all sections of the IL and ST programming languages.

•

Intelligent text indentation
The text indentation of a new line is taken from the previous one.

•

Display the position (line, column) of the cursor in the status bar.

Input assistants
Input assistant for the ST editor:
•

Input assistant for variables, page 1082

•

Input assistant for functions, function blocks and procedures, page 1089

•

Input assistant for statements, page 1102

Online functions
ST editor online functions:
•

Displaying actual values, page 1029.

•

Setting breakpoints, page 1413

•

Setting watchpoints, page 1418

•

Step by Step, page 1415

Creating an ST Program
Writing in insert/overwrite mode
Text can be entered in insert or overwrite modes
•

Insert mode
The characters entered are inserted in the current position of the insert marker in
addition to the existing characters.

•

Overwrite mode
The characters entered are inserted in the current position of the insert marker and
overwrite the existing characters.

1076

33003101.29

ST Editor

Switching between the modes is done using the Insert key.
The current mode is displayed by INS for insert mode and OVR for overwrite mode.

Creating an ST program
Carry out the following procedures to create an ST program:
Step

Action

1

Creating an ST section, page 499.

2

Enter the first instruction (e.g. VarA := VarB).
Note: As soon as the text is entered several checks are made, such as syntax/semantic error
checks, correct spelling of keywords and variable names etc. A detailed description of syntax is
found in chapter Structured Text (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual) in the Reference manual.
The results of the checks are indicated by a color folder, see also Syntax and Semantics Check
during Programming, page 1077.

3

Terminate the instruction with the closing operator (;).

4

Confirm the line with the ENTER key.

5

Repeat these steps until all instructions are entered.
Example:

Syntax and Semantics Check during Programming
Introduction
Syntax and semantics check is performed directly when creating the program.
33003101.29

1077

ST Editor

The result of this check is displayed in three formats:
•

directly in the program section with colored text

•

as tooltip if the cursor is placed on incorrect text.

•

In the output window, if Generate > Analyze is selected.

Illustration in the program section
Representation of colors and labels:
Labeling

Description

blue

Keyword (e.g. IF, FOR, WHILE,...)

Example

Note: IL specific keywords (e.g. LD, CAL, ST)
are not keywords in ST, but are still labeled as
such for technical reasons.
red

Operators (that are not keywords)

green

Comment

black

standard text (e.g. variable, address, label, ...)

bold

The name of DFBs and subroutines are shown
in boldface to identify that these objects can be
refined, page 1027.

underlining

In DFB sections, the formal parameters of the
DFBs are shown underlined.

red wavy line

Erroneous text:
•

Syntax error
e.g. spelling errors in keywords, nondeclared variables or FB instances,
incorrect block call, unvailable block call
(in the current controller platform or in the
library types), EFB type call instead of the
instance,...

•

Semantic error
e.g. division by zero, value range
exceeded/underflow (recognized by the
system when entered)

Inverted text

1078

Text is selected

33003101.29

ST Editor

Tooltips
If the cursor is placed over incorrect text, the tooltip is displayed with a brief description of
the cause of the error. It will also be displayed in the output window after the analysis.

Error messages in the output window
Error message: Accessed object is not a function.
Cause of error

Error Correction

Example

Write error is present during
accessing of a function.

Correct the write
error.

Incorrect example:

Correct example:

Name of the function was
already used for:
•

one variable

•

an FB instance

•

a DFB Type

•

an SR Section

•

a procedure or function
in a user library

Incorrect syntax used during
access
•

an FB

•

a procedure

•

an SR Section

Rename the already
used object.

-

Correct the syntax.

Incorrect example:

Correct example:

Incorrect example:

Correct example:

Incorrect example:

Correct example:

33003101.29

1079

ST Editor

Error message: Accessed object is not a function block.
Cause of error

Error Correction

Example

Write error is present during
accessing.

Correct the write
error.

Incorrect example:

•

an FB

•

a procedure

•

an SR Section

Correct example:

Incorrect example:

Correct example:

Incorrect example:

Correct example:

Rename the already
used object.

-

Function block instances that
are not defined in the data
editor.

Define the FB on the
data editor.

-

EFB that is not available for
the current controller
platform.

Change the EFB.

-

Name of the function was
already used for:
•

one variable

•

an FB instance

•

a DFB Type

•

an SR Section

•

a procedure or function
in a user library

1080

33003101.29

ST Editor

Cause of error

Error Correction

Example

An EFB that is not in the libset
of the current project.

Update the libset.

-

Incorrect syntax used during
access.

Correct the syntax.

Incorrect example:

•

a function

•

a function block
Correct example:

Incorrect example:

Correct example:

Incorrect example:

Correct example:

Navigating with the keyboard
Navigating with the keyboard
The following keys and key combinations are provided for navigation:
Key combinations

Motion

Cursor left

Moves the cursor to the left

Cursor right

Moves the cursor to the right

Cursor up

Moves the cursor up

Cursor down

Moves the cursor down

Ctrl+Cursor left

Moves the cursor one string left

Ctrl+Cursor right

Moves the cursor one string right

33003101.29

1081

ST Editor

Key combinations

Motion

Home

Moves the cursor to the beginning of the current line

End

Moves the cursor to the end of the current line

Ctrl+Home

Moves the cursor to the beginning of the current section

Ctrl+End

Moves the cursor to the end of the current section

Page Up

Scrolls one page up (the cursor remains in its position on the screen)

Page Down

Scrolls one page down (the cursor remains in its position on the
screen)

Ctrl+Alt+Page Up

Displays the previous section (including via the View > Previous
Sectionmenu).

Ctrl+Alt+Page Down

Displays the next section (including via the View > Next
Sectionmenu).

Alt+Enter

Opens the properties dialog box for the selected section.

Data input
Introduction
You have different options for using data in your ST section.
•

Using already declared variables, page 1083
◦

You can use a data selection dialog box.
or

◦
•

you can enter the variable name just like any other text.

Use undeclared variables and declare them later, page 1084
You can define the variable name when creating your ST section and then declare all
variables used.

•

Use undeclared variables and declare them immediately, page 1085
You can define variable names when creating your ST section and declare them
immediately.

•

Declaration of variables directly in the ST section., page 1086
You can declare variables in the Data Editor, page 388, but also directly in the ST
section.

1082

33003101.29

ST Editor

•

Using formal parameters from function blocks (inputs/outputs, public variables), page
1087
◦

You can use a data selection dialog box.
or

◦

You can enter the formal parameter name just like any other text.

Entering declared variables using data selection
Carry out the following steps to enter a declared variable using data selection:
Step

33003101.29

Action

1

Declare the required variables, see also Creation of EDT instances, page 388.

2

Place the cursor at the target position.

1083

ST Editor

Step
3

Action
Open data selection by:
•

The Edit > Data Selection menu command..

•

The Data Selection... menu commandfrom the shortcut menu for the section.
or

•

Press the Ctrl+D key combination.

Result:
A data selection box, page 1841 is opened.

4

You have the following options to enter variables:
•

You can now enter the variable name and confirm using Enter or the button .

•

You can select the variable names from the list of recently used names using the
and confirm using Enter or the button .

•

You can delete your entry by pressing Esc or the button

•

Use the button ...to open a variable selection dialog box, page 1184 and in the Variables
tab confirm the selected variable using the OK button.

symbol

.

Example of a variable selection dialog box:

Result: The selected variable is enabled in the section.

Entering undeclared variables and declaring them later
Process the following steps to enter undeclared variables and declare them later:

1084

33003101.29

ST Editor

Step

Action

1

Place the cursor at the target position.

2

Enter the variable name.
Result: The variable selected is accepted. The syntax and semantics check, page 1077 marks
the variable name with a red wavy line to identify it as being undeclared, e.g.

3

Enter all variables in this way.

4

Declare all variables in the Data Editor, page 388 or directly in the ST section, page 1086.
Result: The red wavy line under the variable name disappears.

Entering undeclared variables and declaring them
immediately
Process the following steps to enter undeclared variables and declare them immediately:
Step

Action

1

Place the cursor at the target position.

2

Click Create Variable in the shortcut menu, or press the Shift+Enter key combination
Result: The variable declaration dialog box opens.

3
4

Enter the variable name and data type.
If you do not want to assign an address or comment, confirm using Enter or the

symbol.

Result: The variable is declared and inserted at the target position in the section.

33003101.29

1085

ST Editor

Step
5

6

Action
If you do want to assign the variable an address and/or comment, use the
obtaining an advanced dialog and enter the address and/or comment.

Confirm with Enter or the

symbol for

symbol.

Result: The variable is declared and inserted at the target position in the section.

Declaration of variables directly in the ST section.
Process the following steps to declare variables directly in the ST section.
Step

Action

1

Place the cursor in an undeclared variable (undeclared variables are identified by a red wavy
line).

2

Click Create Variable in the shortcut menu, or press the Shift+Enter key combination
Result: The variable declaration dialog box opens.

Note: The variable name automatically appears in the Name field, if editor recognizes the text
entered in the section as a variable and its syntax is correct.
3

If you do not want to assign an address or comment, confirm using Enter or the

symbol.

Result: The variable is declared and the red wavy line under the variable name disappears.

1086

33003101.29

ST Editor

Step
4

5

Action
If you do want to assign the variable an address and/or comment, use the
obtaining an advanced dialog and enter the address and/or comment.

Confirm with Enter or the

symbol for

symbol.

Result: The variable is declared and the red wavy line under the variable name disappears.

Using formal parameters
Process the following steps to use formal parameters with data selection:
Step

Action

1

Call the function block whose formal parameters you want to use, see also Calling a function
block, page 1089.

2

To use the formal parameter, place the cursor at the target position.

3

Open data selection by:
•

The Edit > Data Selection menu command..

•

The Data Selection... menu commandfrom the shortcut menu for the section.
or

•

Press the Ctrl+D key combination.

Result:
A data selection box, page 1841 is opened.

4

You have the following options to enter the formal parameter:
•

You can enter the formal parameter name and confirm using Enter or the

button.

In this case the procedure ends here.
•

You can select the name from the list of recently used names using the
confirm using Enter or the button .

symbol and

In this case the procedure ends here.
or
•
5

33003101.29

Using the button ... to open a data selection dialog box, page 1184.

Select the Function Blocks tab.

1087

ST Editor

Step

Action
Result:
All declared block instances are displayed.

6

Expand the display of the inputs, outputs, and any inputs/outputs and public variables by clicking
their + symbols.
Result:
All available formal parameters are displayed now.

1088

33003101.29

ST Editor

Step
7

Action
Select the desired formal parameter and confirm with OK.
Result: The selected formal parameter is inserted into the section and a syntax and semantics
check, page 1077 is performed.
For example:

Calling an FFB
Introduction
Choose a method to open FFBs (Elementary Function, Elementary Function Block, Derived
Function Block, Procedure):
•

Enter the call like you enter any text (for syntax, see the section Calling FFBs (see
EcoStruxure™ Control Expert, Program Languages and Structure, Reference Manual)
in the Reference manual),

•

Use the function input assistants,

•

Enter the FFB to the section using drag and drop.
NOTE: Procedures are expansions to IEC 61131-3 and are explicitly enabled through
the Tools > Project Settings dialog box, in the Language extensions tab by selecting
the Allow procedures check box.

Calling a function block using the function input
assistant
Call a function block (elementary or derived) with the function input assistant:

33003101.29

1089

ST Editor

Step
1

Action
Place the cursor at the target position.
Note: No text may be selected in the section.
The following positions are possible:

2

•

On a free position outside of an existing FFB call.

•

On a space within an existing FFB call. (In this case, an FFB call is created within an FFB
call.)

Open the function input assistant, page 1191:
•

The Edit > FFB Input Assistant... menu command..

•

The FFB Input Assistant...menu commandfrom the shortcut menu (right-click) for the
section.

•

Press the Ctrl+Ikey combination.
or

•

Select the

symbol.

Result:
The function input assistant will be opened.

1090

33003101.29

ST Editor

Step

Action

3
Click the FFB-Typ button in the....column, to open an FFB selection window, page 1188:

4

Select the library and family from the Libraries/Families column which contains the desired
function block.
Tip: If you do not know where to find the FFB you are looking for select the Libset, entry to see
a list of all the FFBs available independently of their libraries.

5

33003101.29

Select the desired function block from the Name column.

1091

ST Editor

Step

Action
Example:

6

Confirm the selection with OK.
Result:

1092

•

The function block is added to the function input assistant dialog box.

•

A default instance name is provided. You can keep this or change it.

•

You can see all available parameters (see EcoStruxure™ Control Expert, Program
Languages and Structure, Reference Manual) of the function block, see also Information
about programming (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual).

33003101.29

ST Editor

Step

7

Action

The number of inputs can be increased with some elementary functions. (You find out which
functions can be expanded by referring to the descriptions for the individual functions.)
Expandable pins can be recognized from the following display:

To add further pins select the last pin in the structure and press Add pin.

33003101.29

1093

ST Editor

Step
8

Action
Double-click the Entry field cell of the first parameter and enter the name of the variable/
address or an expression to be used.
You have the following options to enter the variable/address:
•

You can now enter the variable name and confirm using Enter.

•

You can select the variable/address from the list of recently used variables/addresses
using the symbol.
or

•

Using the button ... to open a variable selection dialog box, page 1185.

Assign all parameters of the function block a variable/address in this way.
Example:

9

Confirm the entries using the OK button.
Result: The function block call is inserted into the ST section and a syntax and semantics
check, page 1077 is performed.
Example:

1094

33003101.29

ST Editor

Calling a function or procedure using the function input
assistant
Calling a function or procedure using the function input assistant is identical in principle to
calling a function block. The only difference is the absence of an instance name (step 5 of
the procedure Calling a function block using the function input assistant, page 1089).

Remarks
Some complex FFBs provide additional windows for entering parameters. Access to this
window is gained using the Special Assistant button that appears at the bottom of the
window.

Calling a function block instance using the function input
assistant
Select a block instance that is declared:
Step

Action

1

Place the cursor at the target position.

2

Open the function input assistant, page 1191:
•

The Edit > FFB Input Assistant... menu command..

•

The FFB Input Assistant...menu commandfrom the shortcut menu (right-click) for the
section.

•

Press the Ctrl+Ikey combination.
or

•

Select the

symbol.

Result:

33003101.29

1095

ST Editor

Step

Action
The function input assistant opens.

3
Click the Instance button in the....column, to open an FFB selection window, page 1179:

4

Select the desired block instance from the Name column and confirm the selection with OK.
Result:
•

1096

The block instance is added to the function input assistant dialog box.

33003101.29

ST Editor

Step

Action
•

5

You can see all available parameters (see EcoStruxure™ Control Expert, Program
Languages and Structure, Reference Manual) of the function block, see also Information
about programming (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual).

Double-click the Entry field cell of the first parameter and enter the name of the variable/
address to be used.
You have the following options to enter the variable/address:
•

Enter the variable name and confirm using Enter.

•

Select the variable/address from the list of recently used variables/addresses using the
symbol.

•

Use the button ... to open a variable selection dialog box, page 1185.

Assign all parameters of the function block a variable/address in this way.

33003101.29

1097

ST Editor

Step

Action
Example:

6

Confirm the entries using the OK button.
Result: The function block call is inserted into the ST section and a syntax and semantics
check, page 1077 is performed. If the variables are not declared yet a red wavy line under the
name is used to identify them.
Example:

7

Declare all variables in the Data Editor, page 388 or directly in the ST section, page 1086.
Result: The red wavy line under the variable name disappears.

1098

33003101.29

ST Editor

Changing the actual parameter using the function input
assistant
Step
1

Action
Place the cursor inside a word of the FFB to be changed.
NOTE: No text may be selected and the FFB call to be changed must be syntactically
correct.

2

Choose a method to open the function input assistant, page 1191:
•

The Edit > FFB Input Assistant... menu command..

•

The FFB Input Assistant...menu commandfrom the shortcut menu (right-click) for the
section.

•

Press the Ctrl+Ikey combination.

•

Select the

symbol.

Result:
The function input assistant is opened with the current actual parameters.

3

Make the desired changes and confirm using OK.

Inserting FFBs with drag and drop
FFBs can also be inserted into the section through drag and drop using the Types Library
Browser.
33003101.29

1099

ST Editor

You have these options to activate the Types Library Manager:
•

Use the Tools > Types Library Manager menu command.

•

Press the Alt+3 key combination.

Using public variables
Introduction
In addition to inputs/outputs, some function blocks also provide public variables.
These variables transfer statistical values (values that are not influenced by the process) to
the function block. They are used for setting parameters for the function block.
The assignment of values to public variables is made via their initial values or assignments.
Public variables are read via the instance name of the function block and the names of the
public variables.

Assigning values using the initial value
Process the following steps to assign values using the initial value:
Step

Action

1

Call the function block for whose public variable you want to assign a value, see also Calling an
FFB, page 1089.

2

Open the data editor, see also Data Editor Access, page 347.

3

Select the Function Block tab.
Result:

1100

33003101.29

ST Editor

Step

Action
The function block instances are displayed.

4

Expand the display of the public variables by clicking the respective + symbols.
Result:
You can now see all available public variables of the function block.

5

Enter the desired value for the public variable in the Value box.

Assigning values using the assignment operator
Process the following steps to assign values using the assignment operator:
33003101.29

1101

ST Editor

Step

Action

1

Call the function block for whose public variable you want to assign a value, see also Calling an
FFB, page 1089.

2

Call the public variable, see also Using formal parameters, page 1087.
For example:
D_ACT1.OP_CTRL

3

Assign a value to the public variable.
For example:
D_ACT1.OP_CTRL := 1 ;

Reading public variables
See Using formal parameters, page 1087

Calling a statement
Introduction
You can call a statement (IF, FOR, WHILE, REPEAT, CASE) in the same way that you enter
text (syntax, see section Statement (see EcoStruxure™ Control Expert, Program Languages
and Structure, Reference Manual) in the Reference manual) or using an input assistant.

Selecting statements
Selecting statements:

1102

33003101.29

ST Editor

Statement

Description

Call via menu command

Call via
symbol

IF

The IF statement determines
that a statement or a group of
statements will only be executed
if its related Boolean expression
has the value 1 (true). If the
condition is 0, the statement or
the statement group will not be
executed.

Edit > New > IF
Statement

F4

Edit > New > FOR
Statement

F5

Edit > New > WHILE
Statement

F6

Call via key
combination

See also in the Reference
manual:
IF...THEN...END_IF (see
EcoStruxure™ Control
Expert, Program Languages
and Structure, Reference
Manual),
ELSE (see EcoStruxure™
Control Expert, Program
Languages and Structure,
Reference Manual) and
ELSIF...THEN (see
EcoStruxure™ Control
Expert, Program Languages
and Structure, Reference
Manual)
FOR,

The FOR statement repeats a
statement sequence until the
END_FOR statement. The
number of repetitions is
determined by the start value,
the end value and the control
variable.
See also in the Reference
manual:
FOR...TO...BY...DO...
END_FOR (see EcoStruxure™
Control Expert, Program
Languages and Structure,
Reference Manual),

WHILE

The WHILE statement causes a
sequence of statements to be
executed repeatedly until its
related Boolean expression is 0.
If the expression is false right
from the start, the group of
statements will not be executed
at all.
See also in the Reference
manual:

33003101.29

1103

ST Editor

Description

Statement

Call via menu command

Call via
symbol

Call via key
combination

WHILE...DO...END_WHILE
(see EcoStruxure™ Control
Expert, Program Languages
and Structure, Reference
Manual),
REPEAT

The REPEAT statement causes a
sequence of statements to be
executed repeatedly (at least
once) until its related Boolean
condition is 1.

Edit > New > REPEAT
Statement

Shift + F6

Edit > New > CASE
Statement

Shift + F4

See also in the Reference
manual:
REPEAT...UNTIL...END_
REPEAT (see EcoStruxure™
Control Expert, Program
Languages and Structure,
Reference Manual),
CASE

The CASE statement consists of
an INT data type expression
(the "selector") and a list of
statement groups. Each group is
provided with a label which
consists of one or several
integer numbers (INT, DINT,
UINT, UDINT) or areas of
integer values. The first group of
statements is executed, whose
label contains the calculated
value of the selector. Otherwise
none of the statements will be
executed.
See also in the Reference
manual:
CASE...OF...END_CASE
(see EcoStruxure™ Control
Expert, Program Languages
and Structure, Reference
Manual),

Calling a IF statement using the input assistant
Process the following steps to call a IF statement with the input assistant:

1104

33003101.29

ST Editor

Step

Action

1

Place the cursor at the beginning of an empty line.

2

Select the input assistant for IF statements, see also Selecting statements, page 1102.
Result:
An empty IF statement is inserted into the section.

3

Complete the IF statement with your data.
