Result: A syntax and semantics check, page 1077 is performed immediately after the statement
is entered.
Note: An input assistant is also provided for entering variables, page 1082 and calling FFBs,
page 1089 (functions, function blocks and procedures).
For example:

Calling a FOR statement using the input assistant
Process the following steps to call a FOR statement with the input assistant:

33003101.29

1105

ST Editor

Step

Action

1

Place the cursor at the beginning of an empty line.

2

Select the input assistant for FOR statements, see also Selecting statements, page 1102.
Result:
An empty FOR statement is inserted into the section.

3

Complete the FOR statement with your data.
Result: A syntax and semantics check, page 1077 is performed immediately after the statement
is entered.
Note: An input assistant is also provided for entering variables, page 1082 and calling FFBs,
page 1089 (functions, function blocks and procedures).
For example:

Calling a WHILE statement using the input assistant
Process the following steps to call a WHILE statement with the input assistant:

1106

33003101.29

ST Editor

Step

Action

1

Place the cursor at the beginning of an empty line.

2

Select the input assistant for WHILE statements, see also Selecting statements, page 1102.
Result:
An empty WHILE statement is inserted into the section.

3

Complete the WHILE statement with your data.
Result: A syntax and semantics check, page 1077 is performed immediately after the statement
is entered.
Note: An input assistant is also provided for entering variables, page 1082 and calling FFBs,
page 1089 (functions, function blocks and procedures).
For example:

Calling a REPEAT statement using the input assistant
Process the following steps to call a REPEAT statement with the input assistant:

33003101.29

1107

ST Editor

Step

Action

1

Place the cursor at the beginning of an empty line.

2

Select the input assistant for REPEAT statements, see also Selecting statements, page 1102.
Result:
An empty REPEAT statement is inserted into the section.

3

Complete the REPEAT statement with your data.
Result: A syntax and semantics check, page 1077 is performed immediately after the statement
is entered.
Note: An input assistant is also provided for entering variables, page 1082 and calling FFBs,
page 1089 (functions, function blocks and procedures).
For example:

Calling a CASE statement using the input assistant
Process the following steps to call a CASE statement with the input assistant:

1108

33003101.29

ST Editor

Step

Action

1

Place the cursor at the beginning of an empty line.

2

Select the input assistant for CASE statements, see also Selecting statements, page 1102.
Result:
An empty CASE statement is inserted into the section.

3

Complete the CASE statement with your data.
Result: A syntax and semantics check, page 1077 is performed immediately after the statement
is entered.
Note: An input assistant is also provided for entering variables, page 1082 and calling FFBs,
page 1089 (functions, function blocks and procedures).
For example:

Online functions
Online functions
The description of online functions is found in chapter Debugging in Textual Languages
(Structured Text, Instruction List), page 1412.

33003101.29

1109

ST Editor

Reference Data Type in ST
Introduction
References to variables can be assigned in ST application programs.
A reference can be de-referenced in ST application programs.
For more information, refer to Reference Data Type (see EcoStruxure™ Control Expert,
Program Languages and Structure, Reference Manual).
ST Examples using the Reference Data Type:

The EF, REF, takes a variable as an input parameter (type ANY) and provides its address as
output parameter (type REF_ANY).
The EF, MOVE, can assign a reference to a variable to another reference. If the input
parameter is (REF(MyVariable)), MOVE has the same effect as the REF EF.
The EF, TON, takes ptrToMyBool^ as an input parameter to dereference the reference
ptrToMyBool.

Export/Import IL Sections
Export/Import
The description for exporting/importing sections is found in the chapter Import / Export, page
1677.

1110

33003101.29

33003101.29

1111

LL984 Editor

LL984 Editor
What’s in This Chapter
Creating a Program with LL984 Programming
Language.............................................................................1112
Editing Contacts .................................................................. 1131
Editing Coils ........................................................................ 1138
Editing Function Blocks ........................................................ 1146
Editing Links........................................................................ 1150
Editing Equation Network Blocks........................................... 1155
Assigning Variables to LL984 Objects.................................... 1162
Calling Subroutines.............................................................. 1165
Entering Comments ............................................................. 1167
Customize LL984 Editor Colors............................................. 1169

Overview
This chapter describes the specifics of the LL984 Editor.

Creating a Program with LL984 Programming
Language
Overview
This section describes the basics for creating a program in the LL984 programming
language.

Project Settings for LL984 Programs
Introduction
Before creating an LL984 program, you should activate the following project settings:

1112

33003101.29

LL984 Editor

•

Ladder Logic 984 (LL984)
(Project Settings > Program > Languages)
To be able to create LL984 sections and networks.

•

Allow dynamic arrays (ANY_ARRAY_XXX)
(Project Settings > Variables)
To be able to use dynamic arrays with the LL984 function blocks.

Structure of an LL984 Program
Introduction
The structure of an LL984 program corresponds to a rung for relay switching.
The left power rail is located on the left side of the LL984 Editor. This left power rail
corresponds to the phase (L conductor) of a rung.
The right power rail corresponds to the neutral conductor.
A group of connected objects that are not connected to other objects (except for the power
rails) is called a rung.

Properties of an LL984 program
In LL984 program:
•

The logic of LL984 is programmed in networks.

•

Several networks are grouped in segments.

•

Each network contains a matrix of 7 rows and 11 columns, where you can place
contacts, coils, function blocks etc.

•

LL984 programs are cell oriented. That is, only one object can be placed in each cell.
With the exception of vertical connections. They may coexist with other objects
(contact, coils, function blocks).

33003101.29

1113

LL984 Editor

•

LL984 segments (and also LL984 networks inside segments) are executed in the
sequence in which they are displayed in the Structural View of the Project Browser.
To change this sequence, you can drag and drop LL984 segments or LL984 networks
inside the Structural View.
Objects in a network are executed top to bottom, left to right.

•

A syntax and semantics check is performed immediately after the statement is entered.
The result of this check is displayed in colored text and objects.
NOTE: Refer to Syntax and Semantics Check During Programming, page 1118.

•

Syntactically or semantically incorrect segments or networks can be saved.

LL984 Program Objects
The objects of the LL984 programming language help to divide a network into a number of:
•

contacts, page 1131

•

coils, page 1138

•

function blocks

•

equation network blocks, page 1155

•

jumps and subroutine calls, page 1165

These objects can be linked with each other through:
•
1114

boolean connections and links, page 1150
33003101.29

LL984 Editor

•

variables

Comments for the logic of the program can be added using text objects, page 1167.

Edit and View Functions
•

Selecting objects

•

Deleting objects

•

Cutting, copying and pasting objects

•

Moving objects (also between different LL984 sections)

•

Replacing objects

•

Undo and Redo

•

Using Bookmarks, page 606

•

Searching and replacing variables and function blocks, page 1231

FFB Input Features
The LL984 Editor provides two additional features to add function blocks to a network:
•

LL984 Instruction Bar (see EcoStruxure™ Control Expert, LL984 Editor, Reference
Manual)

•

mnemonics (see EcoStruxure™ Control Expert, LL984 Editor, Reference Manual)

Using mnemonics, page 1149 you can also add coils and contacts to a network.

Online Functions
Displaying and modifying variable values using:
•

animation tables, page 1483

•

instruction editors, page 1492

Creating an LL984 Program
Introduction
The LL984 Editor window is made up of cells and 1 object can be placed in each one. The
cells are separated visually using a grid which can be switched off (View > Grid).
33003101.29

1115

LL984 Editor

Creating an LL984 Program with the Mouse
Process the following steps to create an LL984 program with the mouse:
Step

Action

1

Create an LL984 network., page 532

2

Select the desired object using:
•

the menu commands in the Edit > New > <Object> menu
or

•

the symbols for the objects in the toolbar

Result: The mouse pointer indicates the selected object (placement mode).
3

Click the target cells in the LL984 section.
Result: The selected object is inserted and the selection mode is active again.
Example:

Return to selection mode by clicking the
4

symbol or pressing the ESC key.

To enter the respective actual parameters (variable/address), double-click the object.
Result: The properties dialog box for the object is opened.
Example:

1116

33003101.29

LL984 Editor

Step
5

Action
Enter the desired actual parameter and a comment (if required) and confirm the entries with OK.
Result: The names of the associated variables are displayed above the object.
NOTE: Entering a binary address opens the Create variable dialog. By this you can create
a variable associated with the entered address.

6

Repeat these steps until all objects are entered.

Creating an LL984 Program with the Keyboard
Process the following steps to create an LL984 program with the keyboard:
Step

Action

1

Create an LL984 network., page 532

2

Using the keyboard, place the field with the gray background on the cell where the object should
be inserted.

3

Select the desired object using the function keys for the objects.
Result: The cursor symbol indicates the selected object.

4

Confirm the selection using the ENTER key.
Result: The selected object is inserted into the cell with the gray background and the gray field is
automatically shifted to the next cell.
Example:

To return to selection mode, press the ESC key.
5

To enter the respective actual parameters (variable/address), use the Properties menu
command from the shortcut menu.
Result: The properties dialog box for the object is opened.

33003101.29

1117

LL984 Editor

Step

Action
Example:

6

Enter the desired actual parameter and a comment (if required) and confirm the entries with OK.
Result: The names of the associated variables are displayed above the object.
NOTE: Entering a binary address opens the Create variable dialog. By this you can create
a variable associated with the entered address.

7

Repeat these steps until all objects are entered.

Syntax and Semantics Check During Programming
Introduction
A syntax and semantics check is performed directly when creating the program.
The result of this check is displayed in these formats:
•

Directly in the program section with colored objects or texts.

•

As a tooltip if the cursor is placed on an incorrect object.

•

In the output window if Build > Analyze is selected.
NOTE: Warnings are not visualized in the program section.

1118

33003101.29

LL984 Editor

Colors of Objects/Texts
Color

Description

black

Syntax and semantics are correct.

blue

Possible causes:

red wavy line
below text

•

An associated variable is not declared.

•

The data type of the variable does not match the data type of the pin.

•

Input or output pin not connected.

invalid text. For example, variables that are not declared, variables with an incorrect data
type, ....

Tooltips
If the cursor is placed over an incorrect object, a tooltip is displayed with a brief description
of the cause of the error/warning.

Messages in the Output Window
Error and warning messages are displayed in the output window after a build (Build >
Analyze).
Double-click an error or a warning message in the output window to navigate to the affected
object in the LL984 Editor.
Errors messages (unlike warning messages) must be fixed because they inhibit a
successful Build.

Error Messages
This is a list of example error messages that Analyze displays (E):
Error Message
illegal link
variable '%1' must be located
only coils allowed in last column
only one coil per row
FFB type '%1' isn't supported

33003101.29

1119

LL984 Editor

Error Message
last object in row must be coil
maximum column number allowed is '11'
maximum row number allowed is '7'
parameter '%1' expects constant value
illegal constant value '%1': %2
parameter '%1' expects variable
unsupported object
dimension of '%1' is too small, must be at least '%2'
dimension of '%1' must be '%2'
variable '%1' must be writable
parameter of '%1' must be a multiple of '%2'
parameter of '%1' must be a multiple of '%2'
usage of LL984 language is disabled
usage of SKP instruction is disabled
'%1' only allowed in subroutine network
'%1' must be in row1/column1
label '%1' isn't unique
label '%1' doesn't exist
subroutine segment doesn't exist
file '%1' is missing
IMC template '%1' doesn't exist
Non-latched usage of '%1' detected, which is used also as latched

Warning Messages
This is a list of example warning messages that Analyze will display (W):
Warning Message
expression expected (if no actual parameter is assigned to a contact)
variable expected (if no actual parameter is assigned to a coil)

1120

33003101.29

LL984 Editor

Tolerated Issues
Analyze tolerates these issues:
•

Missing connections (to power rails or other logic elements)

•

Skipping from a subroutine network to a network of another subroutine in the LL984
subroutine segment if the SKP enabled check box is selected

Network Display
Introduction
The LL984 Editor can display various information concerning variables attached to coils,
contacts and function blocks.
This information is displayed above the respective coil, contact or function block node and
can be displayed by tooltip, too.

4 Different Views
You can define 4 different views (View 1 to View 4) via Tools > Project Settings >
Program > LL984 > Network Display.
According to the settings for View 1 to View 4 the LL984 Editor will show the following
information:
•

address (e.g. %M100)

•

984-address (e.g. 400100)

•

variable name

•

variable comment

•

descriptors 1 to 9

•

topological address

For detailed information on how to define the different views, please refer to Project
Settings, section Program (see EcoStruxure™ Control Expert, LL984 Editor, Reference
Manual).

33003101.29

1121

LL984 Editor

View Switching
You can switch between the different views defined, using CTRL+W or using the Change
View Mode button (

).

The button's tooltip shows the current view (View 1, 2, 3 or 4.

Navigating with the Keyboard
Using the Keyboard
The following keys and key combinations are provided for navigation:
Key combinations

Motion

Left arrow

Moves the gray field in a cell to the left by one cell and selects the
contents of that cell.
If the first line is reached, the previous line is automatically selected.

Right arrow

Moves the gray field in a cell to the right by one cell and selects the
contents of that cell.
If the last line is reached, the next line is automatically selected.

Up arrow

Moves the gray field in a cell to the up by one cell and selects the
contents of that cell.

Down arrow

Moves the gray field in a cell to the down by one cell and selects the
contents of that cell.

Shift+Left arrow

Moves the selected object and the gray field to the left by one cell.
This also applies to several selected objects, the gray field must be
behind one of the selected objects.

Shift+Right arrow

Moves the selected object and the gray field to the right by one cell.
This also applies to several selected objects, the gray field must be
behind one of the selected objects.

Shift+Up arrow

Moves the selected object and the gray field up by one cell.
This also applies to several selected objects, the gray field must be
behind one of the selected objects.

Shift+Down arrow

Moves the selected object and the gray field down one cell.
This also applies to several selected objects, the gray field must be
behind one of the selected objects.

1122

33003101.29

LL984 Editor

Key combinations

Motion

Home

Positions the gray field in the first column and shows this new
location.

End

Positions the gray field in the last column and shows this new location.

Ctrl+Home

Positions the gray field in the upper left hand cell in this network and
shows this new location.

Ctrl+End

Positions the gray field in the upper right hand cell in this network and
shows this new location.

Page Up

Scrolls the position of the gray field one page up and shows this new
position, as long as the first row is not visible.
Displays the previous network/segment, if the first row is already
visible. You can also display the previous segment/network via View
> GoTo Previous Section.

Page Down

Scrolls the position of the gray field one page down and shows this
new position, as long as the last row is not visible.
Displays the next network/section, if the last row is already visible.
You can also display the next section/network via View > GoTo Next
Section.
Using Page Down in the last network of a segment, if the last row is
already visible, will display a message box asking you to create a new
network.
Click Yes to open the New Network dialog.
Click No to open the next segment/network.

Space bar

Selects or deselects the object in the cells highlighted in gray.

Shift + Space bar

The position of the gray field is moved one cell to the right.

Enter

In Insert mode: Inserts the selected object into the currently selected
cells highlighted in gray and moves the position of the gray field one
cell to the right.

Alt+Enter

Opens the properties dialog box for the selected object/pin.

Tab

Select the next pin in an FFB if the FFB or an FFB pin is selected.

Esc

Activates the Select mode.

NOTE: You can also display a segment/network by double-clicking the respective
segment/network in the Structural View of the Project Browser.

33003101.29

1123

LL984 Editor

Selecting Objects
Select Mode
Objects are selected in select mode.
Select mode can be activated using:
•

the Edit > Select Mode menu command

•

the

symbol,

or
•

the Esc key

The

cursor symbol indicates that select mode is active

Selecting an Object
Using the Mouse

Using the Keyboard

Left-click the object you want to select.

Move the gray field to the cell with the object to be
selected, see also Navigating with the Keyboard,
page 1122.

Selecting Several Objects
Using the Mouse
1. Click the left mouse button and keep it pressed.
2. Drag the mouse across the objects you want to
select.
or

Selecting several objects:
1. Move the gray field to the cell with the first object
to be selected, see also Navigating with the
Keyboard, page 1122.
2. Press the Shift+Space bar key combination.

1. Left-click the first object you want to select.
2. Press the Ctrl key and keep it pressed.
3. Left-click the next object you want to select.
4. Repeat these steps until all desired objects are
selected.

1124

Using the Keyboard

Result: The object is added to the current
selection and the gray field is shifted one cell to
the right.
3. Repeat these steps until all desired objects are
selected.

33003101.29

LL984 Editor

Selecting by Rows
Using the Mouse

Using the Keyboard

Selecting the contents of a row:

-

1. Left-click the number of the row you want to
select in the vertical ruler.
Selecting the contents of several lines:
1. Left-click the number of the first line you want to
select in the vertical ruler.
2. Press the Shift key and keep it pressed.
3. Left-click the number of the last line you want to
select in the vertical ruler.

Selecting by Columns
Using the Mouse

Using the Keyboard

Selecting the contents of a column:

-

1. Left-click the number of the column you want to
select in the horizontal ruler.
Selecting the contents of several columns:
1. Left-click the number of the first column you want
to select in the horizontal ruler.
2. Press the Shift key and keep it pressed.
3. Left-click the number of the last column you want
to select in the horizontal ruler.

Selecting All
Using the Mouse

Using the Keyboard

Use the Edit > Select All menu command.

Press the Ctrl+A key combination.

Deselecting Objects
Using the Mouse

Using the Keyboard

Left-click an empty space in the section.

Move the gray field.

33003101.29

1125

LL984 Editor

Delete, Cut, Copy, Paste and Move Objects
Delete Objects
Using the Mouse
1. Select, page 1124 the object to be deleted.
2. Use the Edit > Delete menu command.

Using the Keyboard
Deleting the selected object:
1. Select, page 1124 the object to be deleted.
2. Press the Del key.
Deleting the object left of the gray field:
1. Press the Backspace key.

Result: The selected object is deleted. The actual parameters are deleted together with the object, even if they
were not selected explicitly. Boolean links are only deleted if they are selected explicitly.

Cut Objects
Using the Mouse

Using the Keyboard

1. Select the object to be cut.

1. Select the object to be cut.

2. Use the Edit > Cut menu command.

2. Press the Ctrl+X key combination.

or
Use Cut from the context menu (right-click).
Result: The selected object is cut from the section and copied to the clipboard. This is also the case for the
actual parameters.

The cut object can be inserted in any other position (also in another LL984 network).

Copy Objects to the Clipboard
Using the Mouse
1. Select the object to be copied.
2. Use the Edit > Copy menu command.

Using the Keyboard
1. Select the object to be copied.
2. Press the Ctrl+C key combination.

or
Use Copy from the context menu (right-click).
Result: The selected object is copied to the clipboard. This is also the case for the actual parameters.

The cut object can be inserted in any other position (also in another LL984 network).
1126

33003101.29

LL984 Editor

Paste Objects from the Clipboard
Using the Mouse
1. Use the menu command Edit > Insert.
or
Use Paste from the context menu (right-click).

Using the Keyboard
1. Move the cursor to the target position pressing
Ctrl and using the arrow keys.
2. Press the Ctrl+V key combination.
3. Press Enter.

2. Left-click the target position.
NOTE: (for pasting contacts and coils) If the target position already contains a contact or coil, the
existing object is overwritten by the new object.
NOTE: The following is the behavior of the Copy, Cut and Paste on a function block instance. It only
applies to graphical languages as FBD, LD and LL984.
•

Using the Paste function after a Copy of an object:
As a result of a Copy, a new function block instance (FBI name) is used. The Paste function creates a
new FBI whenever it is repeated. Accordingly, the FBI name is incremented.

•

Using the Paste function after a Cut of an object:
As a result of a Cut, the same instance of the function is used. The Paste function uses the same FBI
whenever it is repeated. Accordingly, the FBI is identical.
NOTE: Do not use the same instance of a function block, as it can lead to incorrect execution of the function
blocks. A function block instance uses contextual variables that are owned by each instance usage and
cannot be applied to any other. For instance, each current value is specific to one timer instance and one
timer usage (Current value of a timer named TON_1 cannot be shared with another timer named TON_2).

33003101.29

1127

LL984 Editor

Move Objects
Using the Mouse

Using the Keyboard

1. Select the object to be moved.

1. Position the gray field on the object to be moved.

2. Position the mouse pointer on the selected
object. (On one of the selected objects if several
are selected).

2. Press the Space bar.
3. Press the Shift key and keep it pressed.
4. Move the object to the target position using the
arrow keys.

Result: The mouse pointer changes its symbol
to

.

3. Click the left mouse button and keep it pressed.
Result: The mouse pointer changes its symbol
to

.

4. Drag the object to the new position and release
the mouse button.
Result: The selected object is moved from its original position to the target position. The object's actual
parameters are moved together with the object. Boolean links are only kept for horizontal movement operations.
NOTE: A moving of FFBs to cells that are already occupied (e.g. by contact, coil, other FFB, boolean link),
is not possible.
NOTE: The move operation is also possible across sections between different opened LL984 networks.
NOTE: When objects are moved beyond the visible area of the editor window, automatic scrolling of the
window will not begin until you reach the edge of the window with the mouse pointer, not as soon as the
objects are moved beyond the edge.

Copy Objects with Drag-and-Drop
Using the Mouse
1. Select the object to be copied.
2. Position the mouse pointer on the selected object.
Result: The mouse pointer changes its symbol to

.

3. Click the left mouse button and keep it pressed.
4. Press the Ctrl key and keep it pressed.
Result: The mouse pointer changes its symbol to

.

5. Drag the object to the new position.
NOTE: This is also possible across sections between different opened LL984 networks.
6. Release the mouse button.
Result: A copy of the selected object is pasted at the target position. The object's actual parameters (variable/
address) are copied together with the object. A new instance is automatically created for FFBs.

1128

33003101.29

LL984 Editor

Displaying the Properties
Displaying the Object Properties
You have the following options to display the object properties dialog:
•

Double-click the object.

•

Select, page 1124 the object and use the Edit > Properties... dialog.

•

Select the object and use Properties from the context menu (right-click).

•

Select the object and then press the Alt+Enter key combination.

When the properties dialog is called without an object being selected, the Network
Properties, page 537 dialog is opened.
If several objects are selected, the commands do not work.

Displaying the Data Properties
You have the following options to display the Data Properties dialog, page 1194:
•

Via the LL984 network:
Select an object and use Data Properties from the context menu or press the Ctrl
+Enter key combination.

•

Via the Data Editor
Select the line of the respective object in the Data Editor and use Data Properties from
the context menu or press the Ctrl+Enter key combination or use the Edit > Data
Properties dialog.

Inserting and Deleting Rows/Columns
Introduction
Each network contains a matrix of 7 rows and 11 columns.
But via Insert/Delete row and Insert/Delete column you can shift rows downwards/
upwards and shift columns to the right/left.

Rules for Inserting Rows/Columns
The following rules apply when inserting rows/columns.
33003101.29

1129

LL984 Editor

•

The new row is inserted above the first selected row.
The content of the following rows will be shifted to the bottom.

•

The new column is inserted left of the first selected column.
The content of the following columns will be shifted to the right.

•

If there are no free rows/columns at the bottom/right of the network, the menu items will
be disabled.

•

If the new row would intersect a middle or a bottom node of an FFB, the menu items will
be disabled.

Rules for Deleting Rows/Columns
The following rules apply when deleting rows/columns.
•

You can not delete a row/column containing any object.

•

If there are no free rows/columns at the current position, the menu items will be
disabled.

Inserting Rows
Step

Action

1

Select the desired row in the vertical ruler (click the row number).

2

Use the Insert row menu command from the context menu of the vertical ruler or use the Edit >
Insert row menu command.
Result: A row is inserted above the selected row.

Inserting Columns
Step

Action

1

Select the desired column in the horizontal ruler (click the column number).

2

Use the Insert column menu command from the context menu of the horizontal ruler or use the
Edit > Insert column menu command.
Result: A column is inserted left of the selected column.

1130

33003101.29

LL984 Editor

Deleting Rows
Step

Action

1

Select the desired row in the vertical ruler (click the row number).

2

Use the Delete row menu command from the context menu of the vertical ruler or use the Edit >
Delete row menu command.
Result: The row is deleted. The rows below are shifted on row up. At the bottom an empty row is
inserted.

Deleting Columns
Step

Action

1

Select the desired column in the horizontal ruler (click the column number).

2

Use the Delete column menu command from the context menu of the horizontal ruler or use the
Edit > Delete column menu command.
Result: The column is deleted. The columns from the right are shifted one column to the left. At
the right side of the grid an empty column is inserted.

Editing Contacts
Overview
This section describes how to edit contacts in the LL984 programming language.

Selecting Contacts
Introduction
A contact is an LL984 element that transfers a status on the horizontal link to its right side.
This status comes from the Boolean AND link of the status of the horizontal link on the left
side with the status of the relevant Boolean current parameter.

33003101.29

1131

LL984 Editor

Information Concerning Variables
The LL984 Editor can display various information concerning variables attached to coils,
contacts and function block nodes.
This information can be displayed by tooltip, too.
For further information on how the variables attached to contacts are displayed, please refer
to Network Display, page 1121.

Contact Types
Contact Type

Description

Call via Menu Command

Normally
open contact

For normally open contacts, the status
of the left link is copied to the right link, if
the status of the relevant Boolean actual
parameter is 1. Otherwise, the status of
the right link is 0.

Edit > New > Normally
open contact

Call via
Icon

Call via Key
F3

or
Normally open contact from
the context menu

Normally
closed
contact

For normally closed contacts, the status
of the left link is copied to the right link, if
the status of the relevant Boolean actual
parameter is 0. Otherwise, the status of
the right link is 0.

Edit > New > Normally
closed contact

Shift+F3

or
Normally closed contact
from the context menu

Positive
transitionsensing
contact

With contacts for detection of positive
transitions, the right link for a program
cycle is 1 if a transfer of the relevant
actual parameter goes from 0 to 1 and
the status of the left link is 1 at the same
time. Otherwise, the status of the right
link is 0.

Edit > New > Positive
transition-sensing contact

Ctrl+F3

or
Positive transition-sensing
contact from the context
menu

Also see Edge Recognition (see
EcoStruxure™ Control Expert, Program
Languages and Structure, Reference
Manual).
Negative
transitionsensing
contact

With contacts for detection of negative
transitions, the right link for a program
cycle is 1 if a transfer of the relevant
actual parameter goes from 1 to 0 and
the status of the left link is 1 at the same
time. Otherwise, the status of the right
link is 0.

Edit > New > Negative
transition-sensing contact

Ctrl + Shift +
F3

or
Negative transition-sensing
contact from the context
menu

Also see Edge Recognition (see
EcoStruxure™ Control Expert, Program
Languages and Structure, Reference
Manual).

1132

33003101.29

LL984 Editor

Placing Contacts
Introduction
Contacts can be placed in any free cell except cells directly on the right power rail.
If a contact is placed in a cell that was previously occupied by a contact, coil, a Boolean link
or a label, the cell contents are replaced by the new contact.
If a contact is placed in a cell that is already occupied by another object (e.g. FFBs), an error
message is returned.
The following are permitted as actual parameters for contacts:
•

Boolean variables

•

Boolean literals (0, 1, FALSE, TRUE)

•

Boolean addresses (topological addresses or symbolic addresses)

•

ST expressions that return a Boolean result (e.g. VarA > VarB)
ST expressions as formal parameters on contacts are an extension of IEC 61131-3 and
must be explicitly enabled via the Tools > Project Settings > Program > Languages >
Common by activating the Usage of ST expressions check box.

Automatically Assign a Variable
If via Tools > Options > Data and Languages > Languages the Automatically assign a
variable to a new graphical object check box is activated, then the corresponding
properties dialog is automatically opened when an object is placed. The procedures
explained here are used when the check box is deactivated.

33003101.29

1133

LL984 Editor

Placing Contacts
Step

Action

1

Select the desired contact, see also Selecting Contacts, page 1131.

2

Click the target cell in the LL984 section.
or
Use the Arrow keys to move the gray field to the target position, and press Enter.
Result: The selected contact is inserted.

3

To place further contacts of the same type:
•

Click the target cell in the LL984 section.
or
Use the Arrow keys to move the gray field to the target position and press Enter.

•

To return to selection mode:
Press the Esc key.

•

To insert other objects:
Select the object you wish to insert.

Assigning Actual Parameters
Step
1

Action
Open the properties dialog, page 1129 for the contact.
Result: The contacts properties dialog is opened.
Example:

2

1134

You have the following options to enter the actual parameters:

33003101.29

LL984 Editor

Step

Action
•

You can enter %Mx (%Ix) and confirm using Enter.

•

You can enter the actual parameter and confirm using Enter.

•

You can select the actual parameter from the list of recently used names using the
symbol and confirm using Enter.
or

•
3

Using the button ... you can open a Data Selection dialog and confirm the selected
variables there with OK.

Confirm the selected variable with OK.
Result:
•

If the selected variable is declared, it is enabled in the section. A syntax and semantics
check, page 1118 is performed and the procedure ends here.

•

If the variable is not declared, a Create variable? dialog opens. In this case, continue with
the following steps of this procedure.

NOTE: If you wish to declare the variable later, close the dialog using the
In this case, the variable name is enabled in the section, but not declared.

symbol.

NOTE: Entering a binary address (%M1 / %I1) opens the Create variable dialog
proposing a variable name (_000001 / _100001) that can be modified. If there is
already a variable associated to %M1 / %I1 it will be reused as proposal.
4

If you do not want to assign the variable an address or comment, confirm using Enter or the
symbol.
Result: The variable is declared and enabled in the section. A syntax and semantics check is
performed and the procedure ends here.
Example:

33003101.29

1135

LL984 Editor

Step
5

6

Action
If you do want to assign the variable an address and/or comment, use the
obtaining an advanced dialog and enter the address and/or comment.

Confirm with Enter or the

symbol for

symbol.

Result: The variable is declared and enabled in the section. A syntax and semantics check is
performed immediately after the statement is entered.
Example:

Usage of ST Expressions
To enter ST expressions for contacts the same rules apply as for entering ST expressions for
FFB pins, page 818.

Properties Dialog for Contacts
Calling the Properties Dialog
See Displaying the Properties, page 1129.

Structure of the Properties Dialog
The contact properties dialog consists of 2 tabs:
•

General
In this tab, you can enter the actual parameter, page 1134 of the contact.

•

Comment
In this tab, you can enter a comment about the contact.

1136

33003101.29

LL984 Editor

General Tab
Representation of the General tab

Elements of the General tab
Element

Description

BOOLEAN Expression

Enter the name of the actual parameter in this text box.
You have the following options:
•

You can directly enter the name of the variable/address or paste it from the
clipboard.

•

You can select the name of the variable from the list of recently used names
using the symbol.
or

•

Use the command button ...to open a Data Selection dialog, page 1173.

The actual parameters which are permitted are:
•

Boolean variables

•

Boolean constants

•

Boolean addresses (topological addresses or symbolic addresses)

•

ST expression delivering a Boolean result (e.g. BoolVar1 OR BoolVar1)

•

Literal (1 or 0 or. TRUE or FALSE)

OK

Use this command button to accept the entries and close the dialog.

Apply

Use this command button to accept the entries without closing the properties dialog.

NOTE: Entering a binary address (%M1 / %I1) opens the Create variable? dialog
proposing a variable name (_000001 / _100001) that can be modified. If there is already
a variable associated to %M1 / %I1 it will be reused as proposed.

33003101.29

1137

LL984 Editor

Comment Tab
Representation of the Comment tab

Elements of the Comment tab
Element

Description

Text box

Enter a comment about the contact.
This comment is displayed as a tooltip when the cursor is placed over the contact. It
is independent from the variable comment that can be assigned to the variable in the
Data Editor.

OK

Use this command button to accept the entries and close the dialog.

Apply

Use this command button to accept the entries without closing the properties dialog.

Editing Coils
Overview
This section describes how to edit coils in the LL984 programming language.

1138

33003101.29

LL984 Editor

Selecting Coils
Introduction
A coil is an LL984 element which transfers the status of the horizontal link on the left side,
unchanged, to the horizontal link on the right side. The status is saved in the respective
Boolean actual parameter. Coils normally follow contacts or FFBs, (functions and function
blocks), but they can also be followed by contacts.

Information Concerning Variables
The LL984 Editor can display various information concerning variables attached to coils,
contacts and function block nodes.
This information can be displayed by tooltip, too.
For further information on how the variables attached to coils are displayed, please refer to
Network Display, page 1121.

Coil Types
Non-latched/ and latched coils have different behavior.
Non-latched Coils:

A reset of the coil will be performed during warm-start and after STOP/RUN of the
controller. Reset during warm-start works for %M addresses and %M-locatedvariables attached only.

Latched Coils:

In the first scan latched coils have the status of last scan before warm-start.

WARNING
UNINTENDED EQUIPMENT OPERATION
•

Before using non-latched or latched coils, make sure that you completely understand
the different behavior of non-latched and latched coils.

•

Be sure of the output states after a controller warm start when using latched and nonlatched coils.

Failure to follow these instructions can result in death, serious injury, or equipment
damage.

33003101.29

1139

LL984 Editor

Coil Type

Description

Call via Menu Command

Coil (nonlatched)

With coils, the status of the left link is
copied to the relevant Boolean actual
parameter and the right link.

Edit > New > Coil

For further information see below.

Coil from the context menu

With latched coils, the status of the left
link is copied to the relevant Boolean
actual parameter and the right link.

Edit > New > Latched coil

Latched coil

For further information see below.

Call via
Icon

Call via
Keyboard
F5

or

Shift+F5

or
Latched coil from the context
menu

Controller Start and Operation of Coils
•

Non-latched Coils
A reset of the coil will be performed during warm-start and after STOP/RUN of the
controller. Reset during warm-start works for %M addresses and %M-located-variables
attached only.

•

Latched Coils
Latched coils will maintain their state after a Stop/Start of the controller and on warmstart. In the first scan latched coils have the status of last scan before warm-start.
This is the same behavior as normal coils show in IEC Ladder Diagram language.

Detailed information:
•

For details when a warm-start is performed please see Processing of Power Outage
and Restoral for Premium/Quantum PLCs (see EcoStruxure™ Control Expert, Program
Languages and Structure, Reference Manual).
Especially for the case of a Power Cycle this depends on the position of the controller
key switch (MemPrt/Start/Stop).
◦

For firmware version 2.8:
Latched coils are not maintained if the key switch is in the Start position.

◦

For firmware version 2.6:
Latched coils are maintained regardless of the key switch position.

•

For details regarding the controller key switch refer to Key Switches (see Quantum
using EcoStruxure™ Control Expert, Hardware, Reference Manual).
For details regarding Cold Start and warm-start processing refer to Processing on Cold
Start for Premium/Quantum PLCs (see EcoStruxure™ Control Expert, Program
Languages and Structure, Reference Manual) and Processing on Warm Restart for
Premium/Quantum PLCs (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual).

1140

33003101.29

LL984 Editor

Non-latched Coil Restriction
The following restriction applies for non-latched coils:
•

If an address (or a variable located on this address) is attached to a normal LL984 coil
(non-latched) and this address has other (latched) write usages somewhere else in the
program (for example an assignment in ST/FBD/LD or a latched coil in an LL984
network), this will lead to the following analyze message:
Non-latched usage of '%1' detected, which is used also as latched.
This message will be reported for the non-latched coil(s) usage in LL984 networks only.
To help avoid this restriction, start a search for getting the occurrences of this conflicting
address.

Latched Coil Representation
A latched coil is represented by a circle with an L or an M in the middle.
Whether an L or an M will be displayed inside a latched coil can be define via Tools >
Options > Data and Languages > LL984 > Show latched coil as. Please refer to Data
and Languages (see EcoStruxure™ Control Expert, LL984 Editor, Reference Manual).

Placing Coils
Introduction
For placing coils the following restrictions apply:
•

Only 1 coil can be placed per row.

•

No other object can be placed to the right of a coil. The coil is always the last object in a
row.

•

If a coil is placed in a cell that is already occupied by another object (e.g. FFBs), an
error message is returned.

A placed coil automatically creates a connection with its neighboring objects on the left if
they are of the BOOL data type, even if free cells are between them.
The following are permitted as actual parameters for coils:
•

Boolean variables

•

Boolean addresses (topological addresses or symbolic addresses)

33003101.29

1141

LL984 Editor

Show Coils in Last Column
Using the main menu View you can activate the Show coil in last column setting.
If this setting is activated, each coil will be displayed in the last column with a dotted line
between its "real" location cell and the last column.
Otherwise each coil will be displayed at its "real" location cell.
NOTE: Activating this setting will switch the LL984 Editor to Read only mode. No
modifications are allowed inside the LL984 Editor. To leave the Read only mode, just
deactivate this setting.

Automatically Assign a Variable
If via Tools > Options > Data and Languages > Languages the Automatically assign a
variable to a new graphical object check box is activated, then the corresponding
properties dialog is automatically opened when an object is placed. The procedures
explained here are used when the check box is deactivated.

Placing Coils
Step

Action

1

Select the desired coil. See also Selecting Coils, page 1139.

2

Click the target cell in the LL984 section.
or
Use the Arrow keys to move the gray field to the target position, and press Enter.
Result: The selected coil is inserted.

3

To place further coils of the same type:
•

Click the target cell in the LL984 section.
or
Use the Arrow keys to move the gray field to the target position and press Enter.

•

To return to selection mode:
Press the Esc key.

•

To insert other objects:
Select the object you wish to insert.

1142

33003101.29

LL984 Editor

Assigning Actual Parameters
Step
1

Action
Open the properties dialog, page 1129 for the coil.
Result: The coils properties dialog is opened.
Example:

2

You have the following options to enter the actual parameters:
•

You can enter %Mx (%Ix) and confirm using Enter.

•

You can enter the variable/address name and confirm using Enter.

•

You can select the variable name from the list of recently used names using the
and confirm using Enter.

symbol

or
•
3

Using the button ... you can open a Data Selection dialog and confirm the selected
variables there with OK.

Confirm the selected variable with OK.
Result:
•

If the selected variable is declared, it is enabled in the section. A syntax and semantics
check, page 1118 is performed and the procedure ends here.

•

If the variable is not declared, a Create variable? dialog opens. In this case, continue with
the following steps of this procedure.

NOTE: If you wish to declare the variable later, close the dialog using the
In this case, the variable name is enabled in the section, but not declared.

symbol.

NOTE: Entering a binary address (%M1 / %I1) opens the Create variable? dialog
proposing a variable name (_000001 / _100001) that can be modified. If there is
already a variable associated to %M1 / %I1 it will be reused as proposal.

33003101.29

1143

LL984 Editor

Step
4

Action
If you do not want to assign the variable an address or comment, confirm using Enter or the
symbol.
Result: The variable is declared and enabled in the section. A syntax and semantics check is
performed and the procedure ends here.

5

6

If you do want to assign the variable an address and/or comment, use the
obtaining an advanced dialog and enter the address and/or comment.

Confirm with Enter or the

symbol for

symbol.

Result: The variable is declared and enabled in the section. A syntax and semantics check is
performed.

Property Dialog for Coils
Calling the Properties Dialog
See Displaying the Properties, page 1129.

Structure of the Properties Dialog
The coil properties dialog consists of 2 tabs:
•

General
In this tab, you can enter the actual parameter, page 1143 of the coil.

•

Comment
In this tab, you can enter a comment about the coil.

1144

33003101.29

LL984 Editor

General Tab
Representation of the General tab

Elements of the General tab
Element

Description

BOOLEAN Expression

Enter the name of the actual parameter in this text box.
You have the following options:
•

You can directly enter the name of the variable/address or paste it from the
clipboard.

•

You can select the name of the variable from the list of recently used names
using the symbol.
or

•

Use the command button ... to open a Data Selection dialog, page 1173.

The actual parameters which are permitted are:
•

Boolean variables

•

Boolean addresses (topological addresses or symbolic addresses)

OK

Use this command button to accept the entries and close the dialog box.

Apply

Use this command button to accept the entries without closing the properties dialog
box.

33003101.29

1145

LL984 Editor

Comment Tab
Representation of the Comment tab

Elements of the Comment tab
Element

Description

Text box

Enter a comment about the coil.
This comment is displayed as a tooltip when the cursor is placed over the coil. It is
independent from the variable comment that can be assigned to the variable in the
Data Editor.

OK

Use this command button to accept the entries and close the dialog box.

Apply

Use this command button to accept the entries without closing the properties dialog
box.

Editing Function Blocks
Editing Function Blocks
Introduction
You can insert function blocks using one of the following features:

1146

•

LL984 Instruction Bar

•

Mnemonics

•

Data Selection
33003101.29

LL984 Editor

•

FFB Input Assistant.

•

Types Library Browser,

•

Copy/Paste

Inserting a Function Block
Step
1

Action
In the LL984 Editor right-click and select from the context menu either
•

Data Selection (Ctrl+D) or

•

FFB Input Assistant (Ctrl+I).

You can also insert a function block using:
•

drag-and-drop from the Types Library Browser (Alt+3), .

•

copy/paste

•

LL984 Instruction Bar

•

Mnemonics

2

Enter the complete name of the function block (e.g. L9_SUB).

3

Confirm with Enter.

4

Click the cell where you want to insert the function block.
Result:
The function block is inserted (if allowed at this position).

33003101.29

1147

LL984 Editor

Representation of the FFB Input Assistant

You can also see the Comments displayed in the dialog above as a tooltip when the cursor
is placed over the respective pin of the function block.

Editing Values
To open the FFB Input Assistant for an already inserted function block, right-click the
function block and select FFB Input Assistant from the context menu.
Click the Entry Field and enter a value.
You are only allowed to edit the Entry fields displayed in black. Only the nodes (top, middle,
bottom) of a function block can be edited.
You can not edit the Entry fields displayed in grey (disabled).

1148

33003101.29

LL984 Editor

Restrictions
For inserting function blocks the following restrictions apply:
•

Only LL984 library function blocks can be inserted in LL984 networks. If you try to insert
a function block of another library a message will inform you, that this is not possible.

•

You can not insert self-programmed DFBs in LL984 networks.

•

LL984 library function blocks can not be inserted in IEC languages sections (FBD, LD,
ST, IL). SFC does not use function blocks.
◦

FBD and LD editors will refuse insertion and will display a message that insertion is
not possible.

◦

For textual languages (ST, IL) the call of an LL984 library function block will be
detected during Analyze.

Using Mnemonics
Introduction
Instead of inserting LL984 objects via toolbar, FFB Input Assistant, Data Selection or
drag-and-drop, you can use so called Mnemonics.

Mnemonics Option
Open the Tools > Options dialog.
Under Data and Languages > Languages > LL984 > Mnemonics the Property label
column lists the contacts and coils and an assortment of frequently used functions blocks
available for LL984 networks.
In the Property value column you can enter a mnemonic for each listed element.
A mnemonic can consist of up to 4 alphanumeric signs.

Using Mnemonics
As you start typing text, while the current cell marker is on an empty cell in the LL9894
Editor, a small edit box opens in the editor.
Entering a mnemonic (first key typed will be taken over into the edit box) and pressing the
Enter key will insert the corresponding LL984 element at the current cell.

33003101.29

1149

LL984 Editor

If the cells needed to insert the element are already occupied, a message box will inform
you and the element will not be inserted.

Editing Links
Overview
This section describes how to edit links in the LL984 programming language.

Selecting Links
Introduction
Links are connections between LL984 objects (contacts, coils, FFBs etc.).
Boolean connections comprise one or more cell-segments that connect Boolean objects
(contacts, coils) with one another.
•

Boolean Connection (horizontal connection)
This horizontal connection enables series switching of contacts and coils.
The cell-segments of this connection can be created individually or as a complex
connection comprising several cell-segments.

•

Boolean Link (horizontal link)
This horizontal link automatically creates a connection between neighboring Boolean
objects to the left and right or between an object and the power rail.

•

Vertical Connection
This vertical connection enables parallel switching of contacts and coils.

1150

33003101.29

LL984 Editor

Link Types
Link Type

Description

Call via Menu Command

Horizontal
connection

horizontal connection, 1 cell wide

Edit > New > Boolean
Connection

Call via
Icon

Call via Key
F7

or
Boolean Connection from
the context menu
Horizontal link

Vertical
connection

A horizontal link creates a connection
between neighboring Boolean objects to
the left and right.

Edit > New > Boolean Link

Alt+F6

or

If there are no neighboring Boolean
objects available, a connection to the
power rail is made.

Boolean Link from the
context menu

vertical connection, 1 cell high

Edit > New > Vertical
Connection

Shift+F7

or
Vertical Connection from the
context menu

Combining Links
Boolean Links
Horizontal and vertical Boolean links can be combined in any way.
Example:

Contacts and Coils
Contacts and coils link automatically to existing horizontal or vertical links if no free cells are
found between them.

33003101.29

1151

LL984 Editor

Example:

Crossing Boolean Links
If 2 Boolean links cross each other they are automatically connected. Since Boolean links
may not cross each other there is no special label for them.
Example:

Placing Links
Placing Horizontal Connections
Process the following steps to place a horizontal link.

1152

33003101.29

LL984 Editor

Step

Action

1

Select the horizontal connection (Boolean Connection). See also Selecting Links, page 1150.

2

Click the target cell in the LL984 section.
or
Use the Arrow keys to move the gray field to the target position and press Enter.
Result: The link is inserted.

3

To place further links of the same type:
•

Click the target cell in the LL984 section.
or
Use the Arrow keys to move the gray field to the target position and press Enter.

•

To return to selection mode:
Press the Esc key.

•

To insert other objects:
Select the object you wish to insert.

Placing Horizontal Links
Process the following steps to place a horizontal link.
Step

Action

1

Select the horizontal link (Boolean Link). See also Selecting Links, page 1150.

2

Click the target cell in the LL984 section.
or
Use the Arrow keys to move the gray field to the target position and press Enter.
Result: The link is inserted and a connection is created to the neighboring Boolean objects to the
left and right.
If there are no neighboring Boolean objects available, a connection to the power rail is made.

3

To place further links of the same type:
•

Click the target cell in the LL984 section.
or
Use the Arrow keys to move the gray field to the target position and press Enter.

•

To return to selection mode:
Press the Esc key.

•

To insert other objects:
Select the object you wish to insert.

33003101.29

1153

LL984 Editor

Placing Vertical Connections
On the right side of the cells, there is space to create a vertical connection to the cell below
or above. Process the following steps to place a vertical connection.
Step

Action

1

Select the vertical connection (Vertical Connection). See also Selecting Links, page 1150.

2

Click the object which should be connected with the cell below.
or
Use the Arrow keys to move the gray field to the target position and press Enter.
Result: The link is inserted.

3

To place further links of the same type:
•

Click the target cell in the LL984 section.
or
Use the Arrow keys to move the gray field to the target position and press Enter.

•

To return to selection mode:
Press the Esc key.

•

To insert other objects:
Select the object you wish to insert.

Editing Links
Introduction
If you combine several horizontal links this will result in 1 horizontal link.
If you combine several vertical links this will result in 1 vertical link.
If you combine a horizontal and a vertical link this will result in a link made of 2 objects, a
horizontal and a vertical link, that can be selected independent from each other.

Deleting, Cutting, Copying, Pasting and Moving Links
You can delete, cut, copy, paste and move links.
For further information please refer to Deleting, Cutting, Copying, Pasting and Moving
Objects, page 1126.

1154

33003101.29

LL984 Editor

Modifying the Size of Links
Step
1

Action
Select a link.
Result: Size handles are displayed at the beginning and at the end of the link.

2

Click a size handle with the left mouse button and keep it pressed.

3

Drag the size handle to the desired new end position of the link and release the mouse button.

Editing Equation Network Blocks
Overview
This section describes how to edit Equation Network Blocks in the LL984 programming
language.

Editing Equation Network Blocks
Introduction
Equation networks in the LL984 Editor are provided as Equation Network Blocks.
Equation network blocks offer an opportunity to program complex mathematical functions,
with values stored in memory words.
An Equation Network Block contains an assignment expression written in ST language.
In general, you can use the features provided by ST language as long as it is a valid ST
assignment expression.
Refer to the Structured Text (ST) chapter (see EcoStruxure™ Control Expert, Program
Languages and Structure, Reference Manual) and the ST Editor chapter, page 1074.

Using the Equation Network Block
You can insert an Equation Network Block from the Edit menu (Edit > New > Equation
Network block) or with the editors context menu (right mouse click).

33003101.29

1155

LL984 Editor

An Equation Network Block can be inserted in an LL984 network only at row 1, column 2.
The block is seven rows high and nine columns wide.
On the left side of an equation network block there is an Enable input pin, where you can
connect a contact or a boolean connection.
On the right side there are five output pins (OK, Lower, Equal, Greater,Error) to which you
can connect five normally open coils. After insertion, these coils are displayed with symbols
inside according to the pin names (O, <, =, >, E).

Representation
Representation of the Equation Network Block

Items of the Equation Network Block:

1156

Item

Description

input pin Enable

Connect a contact or a boolean connection to enable the block.

equation network block

This expression is written in ST language.

33003101.29

LL984 Editor

Item

Description

output pins

OK (O): This pin is set when the equation is solved without detected errors.
Lower (<): This pin is set when the equation result is less than zero.
Equal (=): This pin is set when the equation result is equal to zero.
Greater (>): This pin is set when the equation result is greater than zero.
Error (E): This pin is set when a problem occurred during solving the
equation (see table below).

Errors During Solving
Error

Description

invalid operation

The math coprocessor generates an internal message.

overflow

A value is too large to be represented in its specified data type.

underflow

A number is too small to be represented in FP format (for floating point data
only).

divided by 0

The variable, constant, or result of a function directly to the right of a / operator
has a value of zero.

Editing the ST Assignment Expression
Introduction
After inserting an Equation Network Block double-click the displayed question marks
(?????) to enter the ST assignment expression.
Confirming with Enter will start an analysis and the found detected problems will be
displayed in a tooltip.
Animation of the memory words used inside the ST assignment expression can be seen in a
Variable Window. Please refer to Variable Display Window, page 1458.

Memory Addresses
A memory address entered in the ST assignment expression must start with one of the
following symbols, specifying the address type:
•

%M (memory bit)

33003101.29

1157

LL984 Editor

•

%I (discrete input)

•

%IW (input word)

•

%MW (memory word)

The address type must be followed by an address number (no leading zeros required).

Creating Variables Automatically
After confirming the ST assignment expression with Enter, for every entered address a
variable will be created automatically, which is used in the equation network.
Examples
Address

Variable

%M1

_000001

%I1

_100001

%IW1

_300001

%MW1

_400001

The variable type is derived from its address suffix.
Suffix
no suffix

Variable Type
%Mx, %Ix

EBOOL

%IWx, %MWx

UINT

I

INT

DI

DINT

UD

UDINT

R

REAL

W

WORD

The variable is mapped to the associated internal located memory.
For example: %IW1DI becomes the variable _300001_DI:DINT@%IW1.

Constants
Constants in equation networks have the same syntax as in other IEC editors (that is without
a leading # character).
1158

33003101.29

LL984 Editor

Operators
Operators and their precedence
Operation

Symbol

Precedence

Parentheses

(expression)

HIGHEST

Function evaluation

identifier (argument list)

-

Negation

-

-

Complement

~

-

Exponentiation

**

-

Multiply

*

-

Divide

/

-

Add

+

-

Subtract

-

-

Comparison

< , > , <= , >=

-

Equality

=

-

Inequality

<>

-

Boolean AND

&

-

Boolean Exclusive OR

^

-

Boolean OR

|

-

Assignment

:=

LOWEST

The operators **, *, /, +, -, <<, >>, <, >, <=, >=, =, <>, &, ^ and | are supported as they are
implemented now in Control Expert ST syntax. That is not all data type combinations for
operand types and the result type are supported.
NOTE: Control Expert only supports a floating point value for the ** operator (EXPTfunctions).
NOTE: Bitwise logical AND, OR or XOR operations work like in ST syntax.

Ternary Conditional
Ternary conditional (C?t:f ), in contrast to legacy LL984, is not available in Control Expert ST
syntax.
The already existing SEL function block provides this functionality and has to be used
instead.
33003101.29

1159

LL984 Editor

Example:
Legacy syntax:
400010 := 300010 < 300020 ? 300004 : 300005
Control Expert syntax:
%MW10 := SEL(%IW10 < %IW20, %IW4, %IW50);
With the following, automatically created by the editor:
_400010 := SEL(_300010 < _300020, _300004, _300005);

Bitwise Shift
Bitwise shift (<<, >>), in contrast to legacy LL984, is not available in Control Expert ST
syntax.
The already existing SHL and SHR function blocks provide this functionality and have to be
used instead.
Example:
Legacy syntax:
400010 = 300010U << 3
Control Expert syntax:
%MW100W := SHL(%IW10W, 3);
With the following, automatically created by the editor:
_400100_W := SHL(_300010_W, 3);

Function Blocks
In general you can use the function blocks provided for ST language.
In particular the following Control Expert function blocks replace the legacy function blocks
listed below.
Legacy Function
Name

Control Expert
Function Name

Argument
Type*

Return Type*

Meaning

ABS

ABS

S,U,L,UL,F

S,U,L,UL,F

absolute value

ARCCOS

ACOS

F

F

arc cosine

ARCSIN

ASIN

F

F

arc sine

1160

33003101.29

LL984 Editor

Legacy Function
Name

Control Expert
Function Name

Argument
Type*

Return Type*

Meaning

ARCTAN

ATAN

F

F

arc tangent

COS

COS

F

F

cosine

COSD

COSD

F

F

cosine of degrees

EXP

EXP

F

F

exponent function (power of e)
(does not need to be a whole number)

FIX

REAL_TO

F

L

convert floating point to integer
(presumes an FP argument)

FLOAT

INT_TO

S, U, L, UL

F

converts integer to floating point
(presumes an integer argument)

LN

LN

F

F

natural logarithm (base e)

LOG

LOG

F

F

common logarithm (base 10)

SIN

SIN

F

F

sine of radians

SIND

SIND

F

F

sine of degrees

SQRT

SQRT

F

F

square root

TAN

TAN

F

F

tangent of radians

TAND

TAND

F

F

tangent of degrees

*: S=INT, U=UINT, L=DINT, UL=UDINT, F=REAL

Example of an LL984 Expression
Legacy syntax:
40701 = 40702U + COS(40703UL) * #8.00135F + SIN(40704);
Control Expert syntax:
%MW701 := REAL_TO_UINT(WORD_TO_REAL(%MW702W) + COS(WORD_AS_REAL(%
MW703W, %MW704W)) * 8.00135 + SIN(WORD_TO_REAL(%MW704W)));
With the following, automatically created by the editor:
_400701 := REAL_TO_UINT(WORD_TO_REAL(_400702_W) + COS(WORD_AS_REAL
(_400703_W, _400704_W)) * 8.00135 + SIN(WORD_TO_REAL(_400704_W)));

33003101.29

1161

LL984 Editor

Assigning Variables to LL984 Objects
Assigning Variables to LL984 Objects
Introduction
In the LL984 Editor you can assign a variable (like _400001 or sym1) or an address (like %
M1) to an FFB pin or to a contact/coil.
If the variable is not declared, the Create variable? dialog opens.
If the variable or address assigned is not compatible with the pin or contact/coil, a message
will be displayed in the output window after Build > Analyze.

Automatic Variable Naming
If you, for example, assign an address (e.g. %MW1) to a pin, the Create variable? dialog
opens proposing a variable name (e.g. _400001) and a data type (e.g. UINT).
The following rules apply to this automatic proposal, depending on the address of the actual
parameter, the pin type and dimension (n) in case of an array type:
Address

Pin Type

Dimension (for array
types)

Variable Name

%MW1

UINT

1 (n)

_400001 (_400001_n)

%IW1

INT

_400001_I (_400001_In)

WORD

_400001_W (_400001_Wn)

UINT

1 (n)

_300001 (_300001_n)

INT

_300001_I (_300001_In)

WORD

_300001_W (_300001_Wn)

%I1

EBOOL

1 (n)

_100001 (_100001_n)

%M1

EBOOL

1 (n)

_000001 (_000001_n)

NOTE: For the most used pin types UINT and EBOOL no type suffix are appended to
the proposed variable name.

1162

33003101.29

LL984 Editor

Use Case 1
Assignment to a pin of type UINT
User-Assigned
Address

Variable

Variable Created and
Assigned

Variable Type

%MW1

not existing yet

_400001

UINT

NOTE: As the pin type was UINT no type suffix was appended to the variable name.

Use Case 2
Assignment to a pin of type ARRAY[1...n] of UINT
User-Assigned
Address

Variable

Variable Created and
Assigned

Variable Type

%MW1

not existing yet

_400001_n

ARRAY[1...n] of UINT

Use Case 3
Assignment to a pin of type ANY or ANY_ARRAY_UINT or ANY_ARRAY_BOOL (dynamic
array)
The dimension (n) of a dynamic array will be provided by another dimension pin (e.g.
LENGTH) of the function block.
This dimension pin will be initialized during block insertion.
The dimension of the array will be calculated based on the dimension pin value entered as
actual parameter of the dimension pin.
•

If the resulting type is a UINT array:
dimension = dimension pin value.

•

If the resulting type is a Boolean array:
dimension = dimension pin value * 16.

User-Assigned
Address

Variable

Variable Created and
Assigned

Variable Type

%MW1

not existing yet

_400001_n

ARRAY[1...n] of UINT

If you modify n on the dimension pin to n2:
33003101.29

1163

LL984 Editor

User-Assigned
Address

Variable

Variable Created and
Assigned

Variable Type

%MW1

not existing yet

_400001_n2

ARRAY[1...n2] of UINT

%MW1

already existing

_400001_n2

ARRAY[1...n2] of UINT

attributes (like
descriptors, comments
etc.) are taken over

Use Case 4
Assignment to a pin of type DDT1
User-Assigned
Address

Variable

Variable Created and
Assigned

Variable Type

%MW1

not existing yet

_400001_DDT1

DDT1

Memory Consumption
If you create any kind of located variables (elementary type, array or DDT) this will not
increase memory consumption on the PLC (except for Upload information).

New Variable Creation
If you assign a different address or modify a dimension pin, a new variable will be created.
The old attributes (except the address) will be overtaken and the old variable will be deleted,
if it is not used anywhere else in the program.

Invalid Variables
If you create a located variable with an address range which exceeds the address range
defined under State RAM of the CPU´s Configuration tab, the following message will be
displayed after Build > Analyze:
Topological address index is not valid.
There are different ways to solve this issue:
•

1164

Click the message displayed in the output window to open the Data Editor and adapt
the address of the variable.
33003101.29

LL984 Editor

•

Click the message displayed in the output window to open the Data Editor and delete
the variable and create a new variable with an applicable address range.

•

Adapt the address range defined under State RAM of the CPU´s Configuration tab.
NOTE: If you just create a new variable at the pin of the function block without deleting
the previously created, invalid variable the message mentioned above will be displayed
again after next Build > Analyze.

Example:
Under State RAM of the CPU´s Configuration tab you entered a value 10000 for %MW.
In your program you have an L_BLKM function block with LENGTH = 10.
At the SOURCE pin of the function block you enter following value: %MW9999.
This results in creation of the following variable:
_409999:ARRAY[1..10] OF UINT@%MW9999
As the start address is %MW9999 and the length is 10, the end address will be %MW10009.
This exceeds the address range (10000) defined under State RAM of the CPU´s
Configuration tab.
Therefore the message mentioned above will be displayed after Build > Analyze.

Calling Subroutines
Overview
This section describes how to call subroutines in the LL984 programming language.

Calling Subroutines
Introduction
Calling subroutines is managed by these function blocks:
•

L9_JSR

•

L9_LAB

•

L9_RET

33003101.29

1165

LL984 Editor

NOTE: For detailed information, refer to the function block descriptions (see
EcoStruxure™ Control Expert, UnityLL984, Block Library).
Up to 1023 subroutines can be established.
Control Expert does not support interrupt handling with LL984 subroutines.

Restrictions
For the calling subroutines feature the following restrictions apply:
•

Only one LL984 segment can be created inside the subroutine (SR Section) node of
the MAST task.

•

L9_LAB and L9_RET function blocks can only be placed in an LL984 subroutine
network in the SR Sections.

•

An L9_LAB function block can be placed only in row 1, column 1 of an LL984
subroutine network.

Subroutine Structure
A subroutine is identified by a number (1 ... 1023).
Subroutines are called by the L9_JSR function block within an LL984 network (normal or
subroutine network).
Two additional function blocks, which are only available in subroutine networks, mark the
starting point (L9_LAB function block) and ending point (L9_RET function block) of a
subroutine.
A subroutine may span multiple networks.
The L9_RET function block is optional and this explicit ending point of a subroutine can be
omitted,
•

if the last subroutine network is the last network of the subroutine segment or

•

if a new subroutine network (L9_LAB) would entered.

The L9_RET function block or the implicit forms, return from the current subroutine network
to the calling L9_JSR function block with an OK status.

Nesting
A subroutine may call other subroutines or recursively call itself up to 100 times.

1166

33003101.29

LL984 Editor

If the maximum nesting level is reached, an implicit return is performed and the ERR output
of the L9_JSR function block is set.
A nesting level error message is propagated to the (99) cascaded L9_JSR function blocks.
Further cascaded L9_JSR function blocks, which are being executed after a nesting level
error, do not succeed to call a subroutine and the ERR output is being set until the nesting
level stack has been unwound.
NOTE: The message is only visible at those L9_JSR function blocks. A solution is
possible on each calling level. Subsequent L9_JSR function blocks of a segment are not
influenced by this error.
Refer to the in the EcoStruxure™ Control Expert, UnityLL984, Block Library.

Entering Comments
Overview
This section describes how to enter comments in the LL984 programming language.

Entering Comments
Introduction
Comments can be placed in LL984 sections in the form of text objects.
Text objects can overlap other objects.
The size of the object, depending on the size of the text, can be extended vertically and
horizontally to fill further cells.
The same rules apply for entering text and navigating within text objects as for editing ASCII
text in standard text editors. (To create a line break in text objects you must press the Ctrl
+Enter key combination).
NOTE: Keep in mind that each change to a comment (e.g. change to a comment text,
change to the size of the text object) makes it necessary to recreate the section involved
(Build > Build Changes).

33003101.29

1167

LL984 Editor

Displaying or hiding the comments
Use the

button in the toolbar to show or hide the comments.

The background color of the button in blue indicates that the comments are hidden.
NOTE: To select or place text objects, check that the
activated.

button in the toolbar is not

Selecting the Text Object
You have the following options to select text objects:
•

Use the Edit > New > Comment menu command.

•

Use the Comment menu from the context menu.

•

Press the F8 key.
or

•

Select the

symbol.

The active placement mode for text objects is indicated by the

cursor symbol.

Placing Text Objects
Step

Action

1

Select the text object.

2

Click the target cell in the LL984 section.
or
Use the Arrow keys to move the gray field to the target position and press Enter.
Result: The text object is inserted.
Example:

3

1168

Enter the comment.

33003101.29

LL984 Editor

Step
4

Action
Confirm the text entered with:
•

Clicking with the mouse outside of the text object
or

•
5

Pressing the Enter key.

To insert further text objects:
•

Click the target cell in the LL984 section.
or
Use the Arrow keys to move the gray field to the target position and press Enter.

•

To return to selection mode:
Press the Esc key.

•

To insert other objects:
Select the object you wish to insert.

Customize LL984 Editor Colors
Overview
This section describes how to customize the LL984 editor colors.

Customize LL984 Editor Colors
Overview
To customize LL984 editor colors, open the Tools > Colors Settings... dialog box.
The Color Settings dialog box allows to:
•

Modify the color of the selected item in the list.

•

Reset the colors with initial values.

•

Import an *.ini file that define all the colors associated to the LL984 editor.

•

Export the definition colors associated to the LL984 editor.

33003101.29

1169

LL984 Editor

Colors Setting File
Depending on the operating system of the PC, the colors settings file 984Colors.ini is
located in one of the following folder:
•

c:\Program Files\Schneider Electric\Control Expert\

•

c:\Program Files (x86)\Schneider Electric\Control Expert\

For more detail on destination folder when Control Expert is installed, refer to EcoStruxure™
Control Expert, Installation Manual.
NOTE: Make a copy of this file before modifying it.

Description
This table describes the elements of the color file:

1170

Parameter

Default value

Description

BkAnimation

192,192,192

Editor background color when animation is ON and you are
connected in programming mode.

StatementError

255,0,0

Element in error is underlined with this color.

InspectBk

0,255,255

Inspect window background color

InspectText

0,0,0

Inspect window text color

InspectBkMin

255,255,0

Inspect window background color when the value is less than
the minimum value defined in the inspect window settings.

InspectBkMax

255,0,255

Inspect window background color when the value is greater
than the maximum value defined in the inspect window
settings.

BkAnimMonitoring

255,211,211

Editor background color when animation is ON and you are
connected in monitoring mode.

AnalyzeError

0,0,255

Drawing color when an element generates an analyze error.

GraphAnimBoolTrue

0,150,0

Color of ANY_BOOL variable when its value is TRUE.

GraphAnimBoolFalse

255,0,0

Color of ANY_BOOL variable when its value is FALSE.

BkComment

255,255,204

Background color of comment area

BkCommentEdit

225,225,225

Background color of comment area when you are editing it.

BkAnimNumeric

255,255,0

Background color of numeric variables

BlockBreakpoint

128,0,0

Bullet color in the element where the breakpoint is set.

BlockCurrentStep

255,255,0

Color of the current element in debug mode

AnchorLink

128,0,0

Color of anchor link

33003101.29

LL984 Editor

Parameter

Default value

Description

LLFgExpression

0,0,0

Text color of boolean expressions

LLFgAddress

100,100,230

Text color of variable address

LLFgSymbol

0,0,0

Text color of variable name

LLFgComment

0,128,0

Text color of variable comment

LLBkExpression

255,255,255

Background color of boolean expressions

LLBkAddress

255,255,255

Background color of variable address

LLBkSymbol

255,255,255

Background color of variable name

LLBkComment

255,255,255

Background color of variable comment

984CoilAlignLine

192,192,192

Colors of coils align line

984BkEqNet

228,228,228

Background color of equation network

Background

255,255,255

Editor background color

33003101.29

1171

1172

33003101.29

Programming Languages Data Selection Dialog Box

Programming Languages Data Selection
Dialog Box
What’s in This Chapter
Instance selection dialog box ................................................ 1173
FFB Selection Dialog box ..................................................... 1178
FFB Type Selection Dialog box ............................................. 1182
Data selection dialog box .................................................... 1184
Function Input Assistant ....................................................... 1191
Data Properties.................................................................... 1194
Generate variables............................................................... 1196

Overview
This chapter describes the dialog boxes provided for data selection that can be called from
the various programming languages.

Instance selection dialog box
Structure of the dialog box
The Instance selection dialog box consists of two or three tabs:
•

Variables
You can select an elementary variable or an element of a multi-element variable in this
tab.

•

Function Blocks
You can select a formal parameter of a function block instance in this tab.

•

Interface
You can select a variable of a Program Unit in this tab.
NOTE: Program Units are only available for Modicon M580 and M340. Without
Program Unit in the program structure the Interface tab is empty.

33003101.29

1173

Programming Languages Data Selection Dialog Box

Variables tab
Representation of the tab Variables tab:

Elements of the Variables tab:

1174

Element

Description

Text box

The selected variables are displayed in this text box.

Scope list

Allow to reduce the scope for the variable selection.

button

Clicking on this button updates the display corresponding to the filter term defined in the
Name field.

button

Clicking on this button opens the Filtering data, page 433 dialog box where you can
define the conditions for the individual attributes.

Name

The name of the variable to search for can be entered in this text box. You can also use
the joker * and ?.

button

Clicking on this button inverts the filter. The button changes from = to <> and vice versa.

Inside Structure

When you activate this check box, all structured variables are displayed.

Name

The names of the variables are displayed in this column.

33003101.29

Programming Languages Data Selection Dialog Box

Element

Description

Type

The types of the variables are displayed in this column.

Value

The initial value of the variables are displayed in this column.

Comment

The comments for the variables are displayed in this column.

Alias

The alias name of the IODDT, DDT, or Array element are displayed in this column.

Alias of

The complete paths of the variables when an alias name has been set are displayed in
this column.

Address

The address in the controller are displayed in this column.

HMI Variable

This column displays if the variable is embedded in the data dictionary.

R/W Rights of
Referenced
Variable

This column displays the access rights when the variable is a Reference data type.

Effective
Parameter

Only when the Instance selection dialog box is called from a section included in a
Program Unit.
This column displays the variable assignment for Program Unit parameters (input, output
and input/output parameters).

Nature

Only when the Instance selection dialog box is called from a section included in a
Program Unit.
This column displays the nature of the Program Unit variables.

33003101.29

1175

Programming Languages Data Selection Dialog Box

Function Blocks tab
Representation of the Function Blocks tab:

Elements of the Function Blocks tab:

1176

Element

Description

Text box

The selected function block instances are displayed in this text box.

button

Clicking on this button updates the display corresponding to the filter term defined in the
Name field.

button

Clicking on this button opens the Filtering data, page 433 dialog box where you can
define the conditions for the individual attributes.

Name

The name of the function block instance to search for can be entered in this text box. You
can also use the joker * and ?.

button

Clicking on this button inverts the filter. The button changes from = to <> and vice versa.

EFB

When you activate this checkbox, the instances of elementary function blocks (EFBs) are
displayed.

DFB

When you activate this checkbox, the instances of derived function blocks (DFBs) are
displayed.

33003101.29

Programming Languages Data Selection Dialog Box

Element

Description

Named by default

When you activate this check box, the function block instances are displayed whose
default names (e.g. FBI_19_3, TON_1) have not been changed.

Name

This column displays the names of the function block instances and their formal
parameters (inputs, outputs, public variables).

no.

This column displays the order number of the formal parameters in the function block.

Type

This column displays the types of the function block instances and the data types of their
formal parameters (inputs, outputs, public variables).

Value

This column displays the initial value of the formal parameters.

Comment

This column displays comments about the function block instances and their formal
parameters (inputs, outputs, public variables).

HMI Variable

This column displays if the formal parameter is embedded in the data dictionary.

R/W Rights of
Referenced
Variable

This column displays the access rights when the formal parameter is a Reference data
type.

NOTE: Help for the Type..
Hold down the Alt+F1 keys and then click on the function block type for which you wish
to access Help.

Interface Tab
Representation of the Interface tab:

33003101.29

1177

Programming Languages Data Selection Dialog Box

Elements of the Interface tab:
Element

Description

Text box

The selected function block instances are displayed in this text box.

Scope list

Allow to select the data scope for the variable selection among the different Program
Units.

Name

This column displays the names of the variables belonging to the Program Unit selected
into the scope list.
The variables are grouped by Nature (<inputs>, <outputs>, <inputs/outputs>,
<public>, <external>).

Type

This column displays the data types of the variables.

Value

This column displays the initial value of the variables.

Comment

This column displays the comment for the variables.

Effective
Parameter

Only when the Instance selection dialog box is called from a section included in a
Program Unit.
This column displays the variable assignment for Program Unit parameters (input, output
and input/output parameters).

Address

Only when the Instance selection dialog box is called from a section included in a
Program Unit.
The address in the controller are displayed in this column.

FFB Selection Dialog box
Structure of the properties dialog box
The dialog box for selecting function block instances and function types/function block types
consists of two tabs in FBD and LD:
•

Function Blocks
You can select a function block instance in this tab.

•

Function and Function Block Types
You can select a function type or function block type in this tab.

1178

33003101.29

Programming Languages Data Selection Dialog Box

Function Blocks tab
Representation of the Function Blocks tab:

Elements of theFunction Blocks tab:
Element

Description

Text box

The selected function block instances are displayed in this text box.

button

Clicking on this button updates the display corresponding to the filter term defined in the
Name field.

button

Clicking on this button opens the Filtering data, page 433 dialog box where you can
define the conditions for the individual attributes.

Name

The name of the function block instance to search for can be entered in this text box. You
can also use the joker * and ?.

button

Clicking on this button inverts the filter. The button changes from = to <> and vice versa.

EFB

When you activate this check box, the instances of elementary function blocks (EFBs)
are displayed.

DFB

When you activate this check box, the instances of derived function blocks (DFBs) are
displayed.

33003101.29

1179

Programming Languages Data Selection Dialog Box

Element

Description

Named by default

When you activate this check box, the function block instances are displayed whose
default names (e.g. FBI_19_3, TON_1) have not been changed.

Name

This column displays the names of the function block instances and their formal
parameters (inputs, outputs).

no.

This column displays the order number of the formal parameters in the function block.

Type

This column displays the types of the function block instances and the data types of their
formal parameters (inputs, outputs).

Value

This column displays the initial value of the formal parameters.

Comment

This column displays comments about the function block instances and their formal
parameters (inputs, outputs).

HMI Variable

This column displays if the formal parameter is embedded in the data dictionary.

R/W Rights of
Referenced
Variable

This column displays the access rights when the formal parameter is a Reference data
type.

NOTE: Help for the Type.
Hold down the Alt+F1 keys and then click on the function block type for which you wish
to access Help.

Function and Function Block Types tab
Representation of the Function and Function Block Types tab:

1180

33003101.29

Programming Languages Data Selection Dialog Box

Elements of the Function and Function Block Types tab:
Element

Description

Text box

The selected function block instances are displayed in this text box.

Help On Type

Use this button to open the help for the function block types shown.
Note:
Alternatively, you can also hold down Alt+F1 and then click on the function block type for
which you want to access Help.

button

Clicking on this button updates the display corresponding to the filter term defined in the
Name field.

button

Clicking on this button opens the Filtering data, page 433 dialog box where you can
define the conditions for the individual attributes.

Name

The name of the function type or function block type to search for can be entered in this
text box. You can also use the joker * and ?.

button

Clicking on this button inverts the filter. The button changes from = to <> and vice versa.

EF

When you enable this check box, Elementary Function types (EFs) are displayed.

EFB

When you enable this check box, Elementary Function Block types (EFBs) are
displayed.

DFB

When you activate this check box, Derived Function Blocks (DFBs) are displayed.

Libraries/Families

The scope of the displayed function types and function block types is selected in this
column:
•

To display all function types and function block types used in the project, select
<Application>.

•

To display all function types and function block types of a library independently of
the library assignment, select <Libset>.

•

To display all function types and function block types of a library, select the desired
library.

•

To display all function types and function block types of a family, select the desired
family.

Name

This column displays the names of the function types and function block types and their
formal parameters (inputs, outputs).

no.

This column displays the order number of the formal parameters.

33003101.29

1181

Programming Languages Data Selection Dialog Box

Element

Description

Type

This column displays the types of the function types and function block types and the
data types of their formal parameters (inputs, outputs).

Value

This column displays the initial value of the formal parameters.

Comment

This column displays comments about the function types and function block types and
their formal parameters (inputs, outputs).

R/W Rights of
Referenced
Variable

This column displays the access rights when the formal parameter is a Reference data
type.

FFB Type Selection Dialog box
Structure of the properties dialog box
In the Function Input Assistant dialog box: FFB type selection you can select a function
type or function block type in this tab.

Function Input Assistant: FFB Type Selection
Representation of the dialog box:

Elements of the Function and Function Block Types dialog box:
1182

33003101.29

Programming Languages Data Selection Dialog Box

Element

Description

Text box

The selected function or function block types are displayed in this text box.

Help On Type

Use this button to open the help for the function block types shown.
Note:
Alternatively, you can also hold down Alt+F1 and then click on the function block type for
which you want to access Help.

button

Clicking on this button updates the display corresponding to the filter term defined in the
Name field.

button

Clicking on this button opens the Filtering data, page 433 dialog box where you can
define the conditions for the individual attributes.

Name

The name of the function type or function block type to search for can be entered in this
text box. You can also use the joker * and ?.

button

Clicking on this button inverts the filter. The button changes from = to <> and vice versa.

EF

When you enable this check box, Elementary Function types (EFs) are displayed.

EFB

When you enable this checkbox, Elementary Function Block types (EFBs) are displayed.

DFB

When you activate this checkbox, Derived Function Blocks (DFBs) are displayed.

Libraries/Families

The scope of the displayed function types and function block types is selected in this
column:
•

To display all function types and function block types used in the project, select
<Application>.

•

To display all function types and function block types of a library independently of
the library assignment, select <Libset>.

•

To display all function types and function block types of a library, select the desired
library.

•

To display all function types and function block types of a family, select the desired
family.

Name

This column displays the names of the function types and function block types and their
formal parameters (inputs, outputs).

no.

This column displays the order number of the formal parameters.

Type

This column displays the types of the function types and function block types and the
data types of their formal parameters (inputs, outputs).

Value

This column displays the initial value of the formal parameters.

33003101.29

1183

Programming Languages Data Selection Dialog Box

Element

Description

Comment

This column displays comments about the function types and function block types and
their formal parameters (inputs, outputs).

R/W Rights of
Referenced
Variable

This column displays the access rights when the formal parameter is a Reference data
type.

Data selection dialog box
Structure of the dialog box
The Data selection dialog box consists of four tabs in IL and ST:
•

Variables
You can select an elementary variable or an element of a multi-element variable in this
tab.

•

Function Blocks
You can select a function block instance in this tab.

•

Function and Function Block Types
You can select a function type or function block type in this tab.

•

Interface
You can select a variable of a Program Unit in this tab.
NOTE: Program Units are only available for Modicon M580 and M340. Without
Program Unit in the program structure the Interface tab is empty.

1184

33003101.29

Programming Languages Data Selection Dialog Box

Variables tab
Representation of the Variables tab:

Elements of the Variables tab:
Element

Description

Text box

The selected variables are displayed in this text box.

Scope list

Allow to reduce the scope for the variable selection.

button

Clicking on this button updates the display corresponding to the filter term defined in the
Name field.

button

Clicking on this button opens the Filtering data, page 433 dialog box where you can
define the conditions for the individual attributes.

Name

The name of the variable to search for can be entered in this text box. You can also use
the joker * and ?.

button

Clicking on this button inverts the filter. The button changes from = to <> and vice versa.

EDT

When you activate this check box, elementary variables are displayed.

33003101.29

1185

Programming Languages Data Selection Dialog Box

Element

Description

DDT

When you activate this checkbox, multi-element variables (derived variables) are
displayed.

IODDT

When you activate this checkbox, derived I/O variables (IODDT variables) are displayed.

Device DDT

When you activate this checkbox, derived DDT are displayed.

Name

The names of the variables are displayed in this column.

Type

The types of the variables are displayed in this column.

Value

The initial value of the variables are displayed in this column.

Comment

The comments for the variables are displayed in this column.

Alias

The alias name of the IODDT, DDT, or Array element are displayed in this column.

Alias of

The complete paths of the variables when an alias name has been set are displayed in
this column.

Address

The address in the controller are displayed in this column.

HMI Variable

This column displays if the variable is embedded in the data dictionary.

R/W Rights of
Referenced
Variable

This column displays the access rights when the variable is a Reference data type.

Effective
Parameter

Only when the Data selection dialog box is called from a section included in a Program
Unit.
This column displays the variable assignment for Program Unit parameters (input, output
and input/output parameters).

Nature

Only when the Data selection dialog box is called from a section included in a Program
Unit.
This column displays the nature of the Program Unit variables.

1186

33003101.29

Programming Languages Data Selection Dialog Box

Function Blocks tab
Representation of the Function Blocks tab:

Elements of the Function Blocks tab:
Element

Description

Text box

The selected function block instances are displayed in this text box.

button

Clicking on this button updates the display corresponding to the filter term defined in the
Name field.

button

Clicking on this button opens the Filtering data, page 433 dialog box where you can
define the conditions for the individual attributes.

Name

The name of the function block instance to search for can be entered in this text box. You
can also use the joker * and ?.

button

Clicking on this button inverts the filter. The button changes from = to <> and vice versa.

EFB

When you activate this checkbox, the instances of elementary function blocks (EFBs) are
displayed.

DFB

When you activate this checkbox, the instances of derived function blocks (DFBs) are
displayed.

33003101.29

1187

Programming Languages Data Selection Dialog Box

Element

Description

Named by default

When you activate this check box, the function block instances are displayed whose
default names (e.g. FBI_3, TON_1) have not been changed.

Name

This column displays the names of the function block instances and their formal
parameters (inputs, outputs, public variables).

no.

This column displays the order number of the formal parameters in the function block.

Type

This column displays the types of the function block instances and the data types of their
formal parameters (inputs, outputs, public variables).

Value

This column displays the initial value of the formal parameters.

Comment

This column displays comments about the function block instances and their formal
parameters (inputs, outputs, public variables).

HMI Variable

This column displays if the formal parameter is embedded in the data dictionary.

R/W Rights of
Referenced
Variable

This column displays the access rights when the formal parameter is a Reference data
type.

NOTE: Help for the Type..
Hold down the Alt+F1 keys and then click on the function block type for which you wish
to access Help.

Function and Function Block Types tab
Representation of the Function and Function Block Types tab:

1188

33003101.29

Programming Languages Data Selection Dialog Box

Elements of the Function and Function Block Types tab:
Element

Description

Text box

The selected function block types are displayed in this text box.

Help On Type

Use this button to open the help for the function block types shown.
NOTE: Alternatively, you can also hold down Alt+F1 and then click on the function
block type for which you want to access Help.

button

Clicking on this button updates the display corresponding to the filter term defined in the
Name field.

button

Clicking on this button opens the Filtering data, page 433 dialog box where you can
define the conditions for the individual attributes.

Name

The name of the function type or function block type to search for can be entered in this
text box. You can also use the joker * and ?.

button

Clicking on this button inverts the filter. The button changes from = to <> and vice versa.

EF

When you enable this check box, Elementary Function types (EFs) are displayed.

EFB

When you enable this checkbox, Elementary Function Block types (EFBs) are displayed.

DFB

When you activate this checkbox, Derived Function Blocks (DFBs) are displayed.

Libraries/Families

The scope of the displayed function types and function block types is selected in this
column:
•

To display all function types and function block types used in the project, select
<Application>.

•

To display all function types and function block types of a library independently of
the library assignment, select <Libset>.

•

To display all function types and function block types of a library, select the desired
library.

•

To display all function types and function block types of a family, select the desired
family.

Name

This column displays the names of the function types and function block types and their
formal parameters (inputs, outputs).

no.

This column displays the order number of the formal parameters.

Type

This column displays the types of the function types and function block types and the
data types of their formal parameters (inputs, outputs).

Value

This column displays the initial value of the formal parameters.

33003101.29

1189

Programming Languages Data Selection Dialog Box

Element

Description

Comment

This column displays comments about the function types and function block types and
their formal parameters (inputs, outputs).

R/W Rights of
Referenced
Variable

This column displays the access rights when the formal parameter is a Reference data
type.

Interface tab
Representation of the Interface tab:

Elements of the Interface tab:
Element

Description

Text box

The selected function block instances are displayed in this text box.

Scope list

Allow to select the data scope for the variable selection among the different Program
Units.

Name

This column displays the names of the variables belonging to the Program Unit selected
into the scope list.
The variables are grouped by Nature (<inputs>, <outputs>, <inputs/outputs>,
<public>, <external>).

1190

Type

This column displays the data types of the variables.

Value

This column displays the initial value of the variables.

33003101.29

Programming Languages Data Selection Dialog Box

Element

Description

Comment

This column displays the comment for the variables.

Effective
Parameter

Only when the Data selection dialog box is called from a section included in a Program
Unit.
This column displays the variable assignment for Program Unit parameters (input, output
and input/output parameters).

Address

Only when the Data selection dialog box is called from a section included in a Program
Unit.
The address in the controller are displayed in this column.

Function Input Assistant
Introduction
If noFFB is selected when the function input assistant is called the FFB input assistant is
used for assigning parameters to the new FFBs generated.
Example for:
•

FBD, page 662

•

LD, page 800

•

IL, page 1058

•

ST, page 1089

If an FFB is selected when the function input assistant is called the FFB input assistant is
used for assigning parameters to the new FFB generated.
Example for:
•

FBD, page 681

•

LD, page 820

•

IL, page 1068

•

ST, page 1099

33003101.29

1191

Programming Languages Data Selection Dialog Box

Function Input Assistant
Representation:

Elements:
Element

Description

FFB type

Enter the function type or function block type to edit in this text box.
You have the following options to enter the function type or function block type:
•

You can directly enter the type.

•

You can select the type from the list of recently used types using the

symbol.

or
•
Instance

Using the button ... you can open a dialog box to select FFB , page 1180 types.

For existing function blocks this textbox shows the name of the selected function
block instance.
For function blocks to be generated enter the name of the selected function block
instance in this textbox.
You have the following options to enter the function instance or function block
instance:
•

You can directly enter the instance.

•

You can select the instance from the list of recently used instances using the
symbol.
or

•

1192

Using the button ... a dialog box for FFB instances selection, page 1179 .

33003101.29

Programming Languages Data Selection Dialog Box

Element

Description

Name

This column displays the formal parameters (inputs, outputs) of the function instance
or function block instance.

Type

This column displays the data types of the formal parameters (inputs, outputs) of the
function instance or function block instance.

No.

This column displays the pin positions of the formal parameters (inputs, outputs) of
the function instance or function block instance.

Comment

This column displays the comments of the formal parameters (inputs, outputs) of the
function instance or function block instance.

Entry field

Enter the actual parameters of the function instance or function block instance in this
column.
You have the following options to enter actual parameters:
•

You can directly enter the actual parameter.

•

You can select the actual parameter from the list of recently used actual
parameters using the symbol.
or

•
Adding a pin

Using the button ... a dialog box for variables selection, page 1173 .

Using this button you can increase thenumber of inputs, page 684 for expandable
functions (e.g. AND, OR).
Expandable pins can be recognized from the following display:

To add further pins select the last pin in the structure and confirm using the Add pin
button.
Removing pin(s)

Using this button you can decrease the number of inputs, page 684 for expandable
functions (e.g. AND, OR).
To decrease the number of inputs select the last pin(s) in the structure and use the
Remove pin(s) button.

Help about type

Use this button to call up the FFB.

Special Assistant

Some complex FFBs provide additional windows for entering actual parameters. To
access these windows use the Special Assistant button.
NOTE: take care that for the same FFB the Special Assistant could be
available for some platforms and not for other platforms.

OK

For new FFBs the FFB insert mode for placing FFBs becomes active.
Use this button to accept the allocated actual parameters for existing FFBs.

Close

With this button, you can close the dialog box without accepting changes.

Help

Use this button to call up the dialog.

33003101.29

1193

Programming Languages Data Selection Dialog Box

Data Properties
Introduction
The anchored window, page 1818 Data Properties is used to display and modify the
variables and FFB properties.
The Data Properties window can be called up
•

using the Data Editor, page 346.
1. Select one or several lines in the Data Editor.
2. Select Properties from the context menu.

•

the programming language sections
1. Select one or several element(s) in the programming language section.
2. Select Data Properties from the context menu or press CTRL+Enter.

•

the tab I/O Objects of a module
1. Select one or several lines in the Address/Name/Type table.
2. Select Data Properties from the context menu.

How the window behaves and the options in the Data Properties window depend on
whether the window was opened using the Data Editor or the Programming Languages
section.
NOTE: If more than one object is selected, only the common data for all the selected
objects is displayed. If this data is modified, the modification applies to all the selected
objects. In this way it is possible to assign the same comment to different variables or
assign the same initial value, see also: Changing the attribute in several instances, page
418

WARNING
UNINTENDED EQUIPMENT OPERATION
Before changing data in the Data Properties window, ensure that the change(s) is(are)
appropriate not only to the selected instance object, but also to all other selected objects.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.

Structure of the Window
The contents of the window depend on the selected object:
1194

33003101.29

Programming Languages Data Selection Dialog Box

Window Data Properties for elementary variables:

Window Data Properties for function blocks:

Available Attributes
The list of available attributes is the same as the Data Editor columns. Refer to the Data
Editor columns, page 424 for more information.

33003101.29

1195

Programming Languages Data Selection Dialog Box

Generate variables
Representation
Representation of the dialog box:

Items
Elements of the dialog box:
Element

Description

Name

Name of the variables to generate (maximum length = 32 characters).

Type

Datatype of the variables to generate.
If you want to allocate the variable for the elementary data type, you can select it
from the list.
If you want to allocate the variables for the derived data type, enter the data type in
the text box.
This button is only available in the IL and ST editor under the following conditions:
•

The cursor is located where a variable can be inserted (i.e. not in a word).

•

The name of the variable is automatically entered in the text box Name.

You can confirm the entries using this button and the variable will be declared and
inserted in the section.
In the FBD and LD-Editor:
You can confirm the entries using this button and the variable will be declared and (if
not already inserted) inserted in the section.
In the IL and ST Editor:
You can confirm the entries using this button and the variable will be declared (but
not inserted in the section).
Cancel the generate of the variables using this button.
Use this button to show or hide the Address and Commentarytext boxes.

1196

33003101.29

Programming Languages Data Selection Dialog Box

Element

Description

Address

Address of the variables to generate (optional).

Comment

Comment for the variables to generate (optional).

33003101.29

1197

1198

33003101.29

I/O Objects tab

I/O Objects tab
What’s in This Chapter
Introduction to the I/O Object Tab .......................................... 1199
I/O Objects Tab for a Processor............................................. 1201
I/O Objects Tab for a Module................................................. 1203
Details of Areas in the I/O Objects Tab................................... 1205
I/O Objects Tab for a Bus Device........................................... 1211
How to Use the I/O Objects Tab ............................................ 1211

Subject of this Chapter
This chapter describes the I/O objects tab, which is used to associate variables with the
module I/Os and to manage these different variables.

Introduction to the I/O Object Tab
General Points
This tab is used to manage the I/O objects of a module, a field bus device or the memory
and system objects of the PLC.
The following table summarizes the different functionalities according to the type of device
associated with the tab:
Function

Processor

Module or bus device

Displaying all located objects of the PLC

X

-

Displaying I/O objects (topological addressing)

X (1)

X (2)

Filtering all located objects of the PLC

X

-

Filtering I/O objects

X (1)

X (2)

Sorting all located objects of the PLC

X

-

Sorting I/O objects

X (1)

X (2)

Creating an IODDT variable for a module

-

X

Creating an IODDT variable for a channel

-

X

33003101.29

1199

I/O Objects tab

Function

Processor

Module or bus device

Creating a topological EDT variable

-

X

Presymbolizing a set of IODDT variables for a module

-

X

Presymbolizing a set of topological EDT variables

-

X

For Quantum and Modicon M340 PLCs, displaying the
correspondence between the topological address and State
RAM.

X

X

Legend:
X: available functionality,
-: non-available functionality
(1): of all I/O objects of the PLC
(2): only the I/O objects of the module or the device concerned.

Access Rules
To access this tab, the following conditions must be met:
•

The tab can be accessed from the configuration screen for the module, processor or
bus device (it is located at the same level as the description tab).

•

The tab is accessible in offline and online mode.

Operating Rules
The main operating rules are as follows:
•

This tab can be used to create and associate variables, but not to delete them.

•

To delete a variable created by this tab, you must use the data editor.

•

Multiple presymbolization can only be used on compatible objects (of the same type).

•

For the processors, the tab only allows PLC objects to be displayed (variables cannot
be associated).

•

The control loops built into the processor are regarded as module channels, and
consequently, creation and presymbolization are possible.

•

It is possible to name a variable derived after symbolization.
For example, if Counter_0 is a T_COUNT_STD type variable, the presymbolized
counting value Counter_0.CUR_MEASURE can be renamed (Value_C0, for example).

1200

33003101.29

I/O Objects tab

I/O Objects Tab for a Processor
At a Glance
The processor I/O Objects tab can be used to view PLC objects (system objects, memory
objects) as well as I/O objects, regardless of whether they belong to an in-rack module or to
a communication bus device (for example, Fipio).
NOTE: This screen can only be used to view objects; for modifications, use the I/O
objects tab associated with the modules or bus devices, page 1203.

33003101.29

1201

I/O Objects tab

Illustration
Example of an I/O Objects screen for a Modicon M340 processor.

Description
The different areas of the screen are as follows:

1202

33003101.29

I/O Objects tab

Zone

Description

CPU objects, page 1206

This zone can be used to select PLC system and
memory objects that you would like to view in the
Address Name Type Comment zone.

I/O Objects, page 1207

This zone can be used to select processor I/O objects
that you would like to view in the Address Name Type
Comment zone.

Update, page 1210

This zone allows you to start the update of the
information in the Address Name Type Comment
zone.

Address Name Type Comment, page 1209

Zone used to view and select data. The contents of
this zone are obtained using the buttons and
selections of the previous zones. The Quantum State
RAM column is added.

I/O Objects Tab for a Module
At a Glance
For a module, this tab can be used to view module I/O objects and to manage the
association of these objects with variables.
NOTE: To view PLC objects (system, internal memory or internal constant objects), use
the I/O objects tab associated with the processor, page 1201.

33003101.29

1203

I/O Objects tab

Illustration
Example of an I/O objects screen for an Premium X bus module.

Description
The different areas of the screen are as follows:

1204

33003101.29

I/O Objects tab

Zone

Description

Create I/O variable, page 1208

This zone can be used to create variables and to
associate them with channels or channel elements
with a comment for each variable.

I/O Objects, page 1207

This zone can be used to select processor I/O objects
that you would like to view in the Address Name Type
Comment zone.

Update, page 1210

This zone allows you to start the update of the
information in the Address Name Type Comment
zone.

Address Name Type Comment, page 1209

Zone used to view and select data. The contents of
this zone are obtained using the buttons and
selections of the previous zones. For Quantum and
Modicon M340, the State RAM column is added.

NOTE: For Modicon M340 I/O modules only the topological I/O objects are displayed. It
is not possible to instantiate an IODDT.

Details of Areas in the I/O Objects Tab
At a Glance
The I/O Objects tab is available for:
•

Modules in the rack and their channels,

•

Processors and their channels,

•

Process control loops,

•

Communication bus devices.

The following paragraphs give details of the areas available from this tab.

33003101.29

1205

I/O Objects tab

Illustration of the CPU Objects Area
The CPU Objects area is only available for the processor. This appears as follows:

Description of the CPU Objects Area
The selection of different objects using checkboxes %S, %SW, %M, %MW, %MD, %MF, %KW, %KD
and %KF enables these to be displayed in the Address Name Type Comment area for
Premium or the Address Name Type State RAM Comment area for Modicon M340 and
Quantum, once the Update Grid with... button is pressed, in the Update area.
NOTE: For Premium/Atrium PLCs double-type instances of located data (%MD<i>, %
KD<i>) or floating (%MF<i>, %KF<i>) should be located by an integer type (%MW<i>, %
KW<i>). Only I/O objects make it possible to locate type instances (%MD<i>, %KD<i>, %
QD, %ID, %MF<i>, %KF<i>, %QF, %IF) by using their topological address (for example %
MD0.6.0.11, %MF0.6.0.31).
NOTE: For Modicon M340 PLCs, double-type instances of located data (%MD<i>, %
KD<i>) or floating (%MF<i>, %KF<i>) are not available.
NOTE: For Modicon M340 PLCs, the index (i) value must be even (see EcoStruxure™
Control Expert, Program Languages and Structure, Reference Manual) for double-type
instances of located data (%MW and %KW).

1206

33003101.29

I/O Objects tab

Illustration of the I/O Objects Area
The I/O Objects area is available for modules, processors, control loops and bus devices. It
appears as follows:

Description of the I/O Objects Area
The selection of different objects using checkboxes enables these to be displayed in the
Address Name Type Comment area, once the Update Grid with... button is pressed, in
the Update area.
The different objects can be selected by type:
•

Channel: for module channels or a bus device.

•

Configuration: for configuration language objects.

•

System: for language objects managing explicit exchanges.

•

State: for status language objects (accessible by READ_STS).

•

Parameter: for configuration language objects (accessible by READ_PARAM, WRITE_
PARAM, SAVE_PARAM, RESTORE_PARAM).

•

Command: for command language objects (accessible by WRITE_CMD).

•

Implicit: for implicit language objects of the module or a bus device.

33003101.29

1207

I/O Objects tab

Illustration of the Create I/O Variable Area
The Create I/O Variable area is only available for modules, control loops and bus devices. It
appears as follows:

Description of the Create I/O Variable Area
Having selected one or more objects in the Address Name Type Comment area, you can
select an IODDT type and create one or more variables of this type by clicking The I/O
Objects tab is available for:Create.
Operating rules:

1208

•

By selecting a line in the Address Name Type Comment area, you can create a
variable for which you can enter the name. You can also assign a comment to the
variable.

•

By selecting several homogenous (same type) lines from the Address Name Type
Comment area, you can automatically create several variables with identical prefixes
(the first variable with the suffix 0 the second 1, the third 2, etc.). This method also
applies for the variable comment (the first comment will have the suffix 0, the second 1,
and the third 2, etc.).

•

When the selected variable(s) is/are of EDT type, the type area is grayed out. Type
selection is only available when several types are available.

33003101.29

I/O Objects tab

Illustration of the Address Name Type Comment Area
The Address Name Type Comment area is available for all I/O Objects tabs. These appear
as follows:

Description of the Address Name Type Comment Area
This area enables you to:
•

Display the objects selected in the CPU Objects and I/O Objects areas,

•

Select one or more object lines in order to create variables and associate variables with
these,

•

Open, page 1214 the Data Properties window,

•

View the comment associated with the variable.

For Quantum PLCs, an additional column is available:
•

State RAM is used to view the correspondence between the topological address and
State RAM.

33003101.29

1209

I/O Objects tab

Illustration of the Update Area
The Update area is available for all I/O Objects tabs. These appear as follows:

Description of the Update Area
By clicking the Update Grid with... button, you can update the Address Name Type
Comment area from the information selected in the CPU Objects and I/O Objects areas.
The Address Name Type Comment area is also used to select objects in order to create
variable names and comments for them (only true for modules, control loops and
communication bus devices).
The Cancel button is used to cancel the update of object names from the Address Name
Type Comment area.
The Filter on use button is used to display only those objects used in the project.
The addresses, names, types and comments and use checkboxes are used,
respectively, to display:

1210

•

The Address column,

•

the Name and Type and Comments columns,

•

In bold the variables used in the program.

33003101.29

I/O Objects tab

I/O Objects Tab for a Bus Device
At a Glance
All bus devices that have a description window also have an I/O objects tab.
Currently, Fipio (Premium) and CANopen (Modicon M340 and Modicon M580) bus devices
have an I/O objects tab. This tab behaves in exactly the same way as the I/O objects of a
module, page 1203 tab.

How to Use the I/O Objects Tab
At a Glance
The I/O tab is used to facilitate the management of located variables in an automation
project using Control Expert.
For information on the different possible actions, refer to the pages describing this tab for:
•

Processors, page 1201

•

Modules, page 1203

•

Communication bus devices, page 1211

A description of the main procedures for carrying out these actions is given below.

How to Display Required Objects
The following table shows the procedure for displaying a list of objects associated with a
processor, module or communication bus device.

33003101.29

1211

I/O Objects tab

Step
1

Action
In the CPU objects, page 1206 area or I/O objects, page 1207 area, check the boxes of the
objects you want to display (%S, %SW, %MW, %CH, %M, %MW, %I, %Q, etc.).
Note: The Select All and Deselect All buttons can be used to check or un-check all boxes.

2

In the Update, page 1210 area, click Update Grid with....
Result: The Address Name Type Comment, page 1209 area is updated and displays all the
selected variables available on the processor, module or current bus device.
Note: When searching for names, it is possible to cancel an update in progress by clicking
Cancel.

How to Select an Object
The following table shows the procedure for selecting an object associated with a processor,
module or communication bus device.
Step
1

Action
In the Address Name Type Comment, page 1209 area, click the line of the object to select.
Result: The line appears highlighted, and the Create I/O variable, page 1208 area becomes
accessible for modules and communication bus devices, for creating a variable associated with
the selected line.
Note: If the Address Name Type Comment area is empty or contains no object to select, see
the section How to Display Required Objects, page 1211.

How to Create a Variable for an Object
The following table shows the procedure for creating a variable for a module object or
communication bus device object.
Step
1

Action
In the Address Name Type Comment, page 1209 area, click the line of the object to select.
Result: The line appears highlighted, and the Create I/O variable, page 1208 area becomes
accessible for modules and communication bus devices, for creating a variable associated with
the selected line.
Note: If the Address Name Type Comment area is empty or contains no object to select, see
the section How to Display Required Objects, page 1211.

2

1212

In the Create I/O variable, page 1208 area, select the type of variable to create (if available).

33003101.29

I/O Objects tab

Step

Action
Note: When the variable is an EDT type (such as DINT, INT, BOOL, EBOOL type variables) or
when the available IODDT is unique, the choice of type is not available.

3

In the Create I/O variable, page 1208 area, enter the name of the variable to be created.

4

In the Create I/O variable, page 1208 area, enter the comment for the variable to be created.

5

In the Create I/O variable, page 1208 area, click Create.
Result: A new variable is created, which is associated with the object selected in the Address
Name Type Comment, page 1209 area.

How to Select a List of Objects
The following table shows the procedure for selecting several objects associated with a
module or communication bus device.
Step

Action

1

In the Address Name Type Comment, page 1209 area, click the left column (gray column of
object numbers) on the first object to select.

2

Hold down the mouse button and slide the cursor down to the last element to select.
Result: The list of selected objects appears highlighted.

How to Create Variables Associated with a List of Objects
The following table shows the procedure to create variables associated with several
homogenous objects from a module or communication bus device.
Step

Action

1

In the Address Name Type Comment, page 1209 area, click the left column (gray column of
object numbers) on the first object to select.

2

Hold down the mouse button and slide the cursor down to the last element to select.
Note: If the Address Name Type Comment area is empty or contains no objects to select, see
the section How to Display Required Objects, page 1211 in order to select a contiguous list of
objects to select.

3

In the Create I/O variable, page 1208 area, select the type of variable to create (if available).
Note: When the selected variables are of EDT type (such as DINT, INT, BOOL, EBOOL type
variables) or when a single IODDT is available, the choice of type is not available.

33003101.29

1213

I/O Objects tab

Step

Action
If heterogeneous (not of the same type) objects appear in the list, the creation of variables will
not be available. You must therefore select a list of homogenous objects.

4

In the Create I/O variable, page 1208 area, enter the prefix to be associated with all selected
objects.
Note: This prefix will be associated with a number to form the name of each variable. The first
object will be number 0, the second 1, the third 2, etc.
Example: If you enter the prefix Valve, the created variables will be: Valve0, Valve1, Valve2,
Valve3, etc.

5

In the Create I/O variable, page 1208 area, enter the prefix of the comment to be associated
with all selected objects.
Note: This prefix will be associated with a number to form the comment for each variable. The
first object will be number 0, the second 1, the third 2, etc.
Example: If you enter the prefix Comment, the created comments will be: Comment0,
Comment1, Comment2, Comment3, etc.

6

In the Create I/O variable, page 1208 area, click Create.
Result: The new variables are created and appear in the Address Name Type Comment, page
1209 area.

How to Access Data Properties
The following table provides a step-by-step procedure for accessing the Data Properties
window from the I/O tab.
Step

Action

1

In the Address Name Type Comment, page 1209 area click on the variable whose properties
you wish to display.

2

Right-click on Properties.
Result: the Data Properties window is displayed.
Once it is open, this window displays the properties of the variable selected in the Address
Name Type Comment area.

Frequently Asked Questions
Below is a list of the most commonly asked questions you may have on the use of the I/O
Objects tab.
1214

33003101.29

I/O Objects tab

Question

Answer

How can I sort the objects list into alphabetical order in
a column?

Simply click on the name of the column to be sorted.

How can I display the variables and objects used in my
project?

The variables and objects used in a program appear in
bold and the others are not yet used.

How can I filter the objects in the Address Name Type
Comment area?

Use the check boxes of the Update area.

Why are the Address Name Type Comment or
Address Name Type State RAM Comment areas
empty?

Possible reasons include:

Why is the Quantum State RAM column empty?

Why is variable creation not available?

33003101.29

•

You have not yet updated the area by clicking
Update Grid with....

•

You have not yet checked the boxes in the CPU
Objects or I/O Objects areas.

•

No object for which the boxes are checked
appears in this module, processor or
communication bus device.

Possible reasons include:
•

The Address Name Type State Ram Comment
area is empty, refer to the previous question.

•

The elements displayed are not associated with
State RAM.

Possible reasons include:
•

You are in the processor, and it is therefore
impossible to display the objects.

•

You have selected a list of heterogeneous
objects, and it is only therefore possible to create
lists of variables for objects of the same type.

•

You have selected an object that is already
associated with a variable. You must go into the
data editor to delete this variable, in order to
create another.

•

You have selected a list of objects of which at
least one is already associated with a variable
(see previous point).

1215

1216

33003101.29

Memory Tab

Memory Tab
What’s in This Chapter
Memory Tab ........................................................................ 1217

Subject of this Chapter
This chapter describes the Memory tab, which is only available for Quantum and Modicon
M340 PLCs that are equipped with a State RAM.

Memory Tab
Overview
The Memory tab is only available for the Modicon M340 hardware platform equipped with a
State RAM memory area.
It allows defining the type of memory management for the selected input / output module.
The option you select here must comply with the type of memory management you selected
for the processor, page 1341.
The following settings are possible:
If...

Then...

Topological memory management is configured for
the processor

you can only select Topological memory
management for the discrete and analog modules.

Mixed topological and State RAM memory
management is configured for the processor

you can select either Topological or Mixed
topological and State RAM memory management
for the discrete and analog modules.

The memory management settings of the modules are compared with the memory
management settings of the processor during Analyze. If any inconsistencies are detected,
an appropriate message is displayed in the output window.
The type of memory management you selected for the processor will be used as default
setting for the Memory Management parameter in the Memory tab.
Any application made with Control Expert is automatically configured with address
configuration for topological addressing as the default setting.
33003101.29

1217

Memory Tab

NOTE:
To import a legacy LL984 Compact application that uses Modbus requests to
communicate with an HMI device, use State RAM addressing to preserve the Modbus
exchange between the controller and the HMI.

Specific Configuration Dialogs in Case of LL984 Import
If an ST section has been created during import to emulate Compact configuration behavior
(see EcoStruxure™ Control Expert, LL984 Editor, Reference Manual), the converter creates
a specific I/O module configuration with specific configuration dialogs (see EcoStruxure™
Control Expert, LL984 Editor, Reference Manual).
The Memory Management area is grayed and the choice is fixed to Mixed topological and
State RAM.
In the State RAM area Format and Coding are defined by the converter.
You can only delete these modules. Copy and paste of these modules is not possible.

Memory Management
The area Memory Management of the Memory tab provides the following options:
Option

Description

Topological

Select this option to work with pure topological
addressing.
If this mode is selected, the parameters in the State
RAM area of this dialog box are disabled.

Mixed topological and State RAM

Select this option to work with State RAM addressing
for IO access.
Topological addressing remains possible for some IO
objects (%CH, %I.ERR, ...) but it’s not possible to
access IO values (%I, %Q).
With this option selected, define further State RAM
options in the State RAM area of this tab for the
different types of modules.
NOTE: With this type of memory management,
all channels are associated with only one task
(MAST or FAST).

1218

33003101.29

Memory Tab

NOTE: If you select Mixed topological and State RAM for Memory Management the
following online features are disabled:
•

I/O Objects

•

Memory

•

Debug

•

Fault

State RAM Configuration for Discrete Modules
Depending on the selected module, the State RAM area of the Memory tab contains
parameters for discrete input modules, discrete output modules or for discrete mixed
modules. They are available if the option Mixed topological and State RAM is selected in
the Memory Management area.
The figure below shows the Memory tab for a discrete mixed input / output module as an
example:

The State RAM area contains the following parameters:
33003101.29

1219

Memory Tab

Parameter
Format

Coding

Mapping

Description
•

Bit: Select this option for channel mapping in the discrete mode. This means
that each channel is mapped to a %I (inputs) or %M (outputs).

•

Word1: Select this option for channel mapping in the word mode. This means
that a group of 8 channels is mapped to a %IW (inputs) or %MW (outputs).

This parameter is only available for channel mapping in word mode, that is if the
parameter Format is set to Word.
•

Binary: Select this option to use the binary integer format.

•

BCD: Select this option to use the BCD coding format.

This parameter allows you to define the starting address for the inputs and
outputs.
The following sizes of the memory areas are possible:
•

For inputs in Bit format: %I-1x

•

For inputs in Word format: %IW-3x

•

For outputs in Bit format: %M-0x

•

For outputs in Word format: %MW-4x
NOTE: The State RAM address starts at address 0, but the first available
address for discrete and analog modules is %I1, %M1, %IW1, and %MW1.

(1) When Word is selected as the Format, the LSB of the Word is mapped to:

•

Input 0 on discrete input modules

•

Output 0 on discrete output modules
NOTE: All channels of a discrete module must be configured. It is not possible to leave a
group of channels un-configured.
NOTE: You can use State RAM objects in event sections, but they are refreshed with the
frequency of the task where they are declared.
NOTE: State RAM addresses are not checked during input. If any range overlapping is
detected or any address exceeds the range of the State RAM, an appropriate message
is displayed at the validation screen or during Analyze.

State RAM Configuration for Analog Modules
Depending on the selected module, the State RAM area of the Memory tab contains
parameters for analog input modules, analog output modules or for analog mixed modules.
They are available if the option Mixed topological and State RAM is selected in the
Memory Management area.

1220

33003101.29

Memory Tab

The figure below shows the Memory tab for a mixed analog input / output module as an
example:

The State RAM area contains the following parameters:
Parameter

Description

Mapping

This parameter allows you to define the starting address for the inputs and
outputs.
The following sizes of the memory areas are possible:
•

For inputs in Word format: %IW-3x

•

For outputs in Word format: %MW-4x

NOTE: State RAM addresses are not checked during input. If any range overlapping is
detected or any address exceeds the range of the State RAM, an appropriate message
is displayed at the validation screen or during Analyze. For instance, if a located
variable is created in the Data Editor, using a %MW IO map word of a configured IO
base, the following build error will occur: ‘Error: Memory overlapping with protected
memory address '%MWi'. Please relocate the resources in '%MWi' to avoid overlapping.’
(%MWi is the address that have to be changed in the Data Editor).

33003101.29

1221

1222

33003101.29

Type Library Browser

Type Library Browser
What’s in This Chapter
Access to the Type Library Browser....................................... 1223
Description of the Type Library Browser................................. 1225
Configuration of Columns of the Type Library Browser ............ 1227
Drag & Drop of FFBs in a program section ............................. 1229

Overview
This chapter describes the type library browser.

Access to the Type Library Browser
At a Glance
Functions and function blocks (FFBs) can be dragged from the type library browser into a
program section and stored (Drag & Drop).

33003101.29

1223

Type Library Browser

Accessing the Browser
Step
1

Action
In the Tools menu, select the Type Library Browser option or click the Type Library Browser
button

in the language editor toolbar.

(To close the Type Library Browser click the button again).
2
Result: The following window appears.

1224

33003101.29

Type Library Browser

Description of the Type Library Browser
Calling the Type Library Browser
See Access to the Type Library Browser, page 1223.

Structure of the window
Appearance:

33003101.29

1225

Type Library Browser

Elements:
Element

Description

Library name

The scope of the displayed function types and function block types is
selected in this column:

Family name

Button

•

To display all function types and function block types used in the
project, select <Project>.

•

To display all function types and function block types of a library
independently of the library assignment, select <Libset>.

•

To display all function types and function block types of a library,
select the desired library.

To display all function types and function block types of a library family,
select the desired family.
Click this button to update the display corresponding to the filter term
defined in the Name field.

Click this button to open a dialog box, page 432 for defining the filters.
Button

Button

1226

Click this button to invert the filter. The button changes from = to <> and
vice versa.

Name (Text Box)

The name of the functions and function block types to search for can be
entered in this text box. You can also use the joker * and ?.

EF

When you enable this check box, Elementary Function types (EFs) are
displayed.

EFB

When you enable this checkbox, Elementary Function Block types
(EFBs) are displayed.

DFB

When you enable this checkbox, Derived Function Blocks (DFBs) are
displayed.

Name (List)

This column displays the names of the function types and function block
types and their formal parameters.

Type

This column displays the types of the function types and function block
types.

Comment

This column displays the comments for the function types and function
block types.

33003101.29

Type Library Browser

Closing the Type Library Browser the currently selected Library name, Family name and
type check boxes (EF, EFB, DFB) are saved. If you open the Type Library Browser again,
these items will be preset.

Shortcut menu structure
Additional different commands can be executed via the context menu of the Type Library
Browser.
Shortcut menu commands:
Menu command

Description

Copy into Project

This menu command is only available for functions and function block
types that are not used yet in the project.
Use this menu command to load the selected function and function block
types into the project. Select via drop down list the Library Name which
makes it quicker to access the type in the project.

Expand All

Use this menu command to display the formal parameters of the selected
function and function block type. The same function is also available
above the + symbol in front of the function block type names.

Collapse

Use this menu command to hide the formal parameters of the selected
function and function component type. The same function is also
available via the - symbol in front of the function block type names.

Customize Columns...

Using this menu command you can:
•

define the columns, page 1227 to be displayed and

•

define the sequence, page 1227 for the columns shown.

Help on Type

Use this button to open the help for the selected function or function block
types shown.

Data Properties

Use this menu command to call the Data Properties, page 1194 dialog
box for the selected function and function block type.

Configuration of Columns of the Type Library
Browser
Introduction
You can use the Column Configuration dialog box to:
•

define the columns that you want to display,

33003101.29

1227

Type Library Browser

•

define the sequence for the columns shown.

Call the dialog box:
You can call up the Column configuration dialog box from the shortcut menu in the Type
Library browser, page 1225.

Call the dialog box
Representation:

Elements:
Element

Description

Name

This checkbox is to show the names of the functions and function blocks
in the Type Library Browser and cannot be unchecked.

Type

When you activate this checkbox, the Type Library Browser and the types
(EFB, FB etc.) for the functions and function blocks are shown.

Version

When you enable this checkbox, the Type Library Browser and the
versions of the functions and function blocks types are shown.

Comment

When you enable this checkbox, the Type Library Browser and the
comments for the functions and function blocks types are shown.
Use this button to move the location of the selected attribute one place
forward.
The location of the attribute Name cannot be modified.
Use this button to move the location of the selected attribute one place
back.
The location of the attribute Name cannot be modified.

1228

33003101.29

Type Library Browser

Drag & Drop of FFBs in a program section
Procedure
To insert a function or function block (FFBs) using drag & drop, carry out the following steps:
Step

Action

1

Open a program section

2

Open the Types Library Browser per drag & drop.
•

the Tools > Type Library Browsermenu command.
or

•

press the key combination Alt+3.

3

Select the desired function/function block and hold down the left mouse button.

4

Drag the selected function/ function block types in the program section.

5

Release the mouse button.
Result:

33003101.29

•

The FFB is inserted in the program section.

•

In the Tools > Options dialog box on the Data and Languages tab, if the Automatically
assign a variable to a new graphical object checkbox is selected, then the Function
input assistant, page 1191 is automatically opened for inputting the current parameters.

1229

1230

33003101.29

Search/Replace Tool

Search/Replace Tool
What’s in This Chapter
Overview of the Search / Replace tool ................................... 1231
General Features for Search/Replace ................................... 1233
Searching for Data ............................................................... 1234
Replacing Data .................................................................... 1235
Search Toolbar .................................................................... 1236
Data Search Dialog .............................................................. 1238
Cross-References (Search Results) ...................................... 1239
Cross-References (Replace) ................................................ 1242
Tracing Variables / Addresses............................................... 1244

Subject of this Chapter
This chapter presents the Search / Replace tool and how to use its main functions:
•

the Search function is used to look for data,

•

the Replace function is used to replace data.

Overview of the Search / Replace tool
Introduction
The Search / Replace tool provides you with the following functions:
•

the Search function,

•

the Replace function.

Search Function
This function lets you look for objects such as:
•

instances of elementary data types (EDT),

•

instances and types of derived data (DDT / IODDT),

33003101.29

1231

Search/Replace Tool

•

instances and types of function block data (EFB / DFB),
NOTE: In online mode, searching DFB instances can also be performed using the
DFB instances animation button in the programming language editor toolbar. For
more detailed information, refer to Searching / animating DFB Instances, page
1276.

•

instances and types of data relating to Sequential Function Charts (SFC),

•

topological addresses (%M100).

The search is carried out in the following areas of the project:
•

sections that make up the application program,

•

animation tables,

•

operator screens,

•

configuration.

Replace Function
This function lets you replace objects such as:
•

instances of elementary data types (EDT),

•

instances of derived data types (DDT / IODDT),

•

instances of function block data (EFB / DFB),

•

topological addresses (%M100).

The replacement objects must be declared, except for direct addressing data (%M, %MW, etc.)
and their type must correspond to that of the objects being replaced.
The replacement can done on the search results and initiated at the result window.

Accessing the Data Search Dialog
To open the Data Search dialog
•

click the Data Search

•

use the Tools > Search / Replace menu (Alt+5).

button in the toolbar or

Predefined Search
To start a predefined search
1232

33003101.29

Search/Replace Tool

•

from the Data Editor or

•

from a language editor window,

select the object whose references you want to see and use Initialize Search from the
context menu.
Another way is to select a variable in a language editor window. Doing so, the list box of the
search toolbar, page 1236 contains the variable name. Press Enter to start searching. You
can also use 2 special buttons from the toolbar to search for reading/writing references,
page 1237.

General Features for Search/Replace
Copy / Paste
You can use copy and paste in the following instances:
•

copying a data item from any given editor in the programming software and pasting it
into an entry field in the window,

•

copying a data item from the window and pasting it into any given editor in the
programming software,

•

copying / pasting a data item within a window.

Drag-and-Drop
You can use drag-and-drop for search.
Drag a data item from any given editor in the programming software and drop it at the end of
the list of displayed references; the corresponding tree is created.

Protection
The Search function is always available. Protection applies to:
•

the references in the protected sections of the program, which are not displayed,

•

the references in the protected sections of the DFBs, which are not displayed.

The Replace function complies with the protection applied to the different areas of the
project:
•

if the application field is in read-only, the Replace button is not available,

33003101.29

1233

Search/Replace Tool

•

if certain references are protected, they can not be selected for replacement.

Online Mode
The use and behavior of Search / Replace in online mode are identical to the use and
behavior in offline mode.

Save Context
When you close the Search / Replace window, the following data is saved:
•

the position and size of the window,

•

the selection of search parameters,

•

the 10 most recent entries in the drop-down menu,

•

the current view (structural/functional and full/shortened/flat),

•

the contents of the Control Expert Search / Replace output window.

Searching for Data
Searching via Data Search Dialog
To search data using the Data Search dialog, you must perform the following actions:

1234

33003101.29

Search/Replace Tool

Step
1

Action
Open the Data Search dialog
•

by clicking the Data Search button

•

by using the Tools > Search / Replace menu (Alt+5) and pressing the Data Search
button in the Cross-References window, page 1239.

in the toolbar or

Result:
The Data Search Dialog is displayed.
2

Specify the search options in the Data Search Dialog, page 1238.

3

Click the Search button.
Result:
The search results are displayed in the Cross-References window, page 1239.

Predefined Search
To start a predefined search
•

from the Data Editor or

•

from a language editor window,

select the object whose references you want to see and use Initialize Search from the
context menu.
Another way is to select a variable in a language editor window. Doing so, the list box of the
search toolbar, page 1236 contains the variable name. Press Enter to start searching. You
can also use 2 special buttons from the toolbar to search for reading/writing references,
page 1237.

Replacing Data

To access the data replace function, you must perform the following actions:

33003101.29

1235

Search/Replace Tool

Step
1

Action
After searching for data, page 1234 the search results are displayed in the Cross-References
dialog, page 1239.

2
In the Cross-References dialog click the
dialog.
3
4

5

button to display the Replace with area of the

Enable the check boxes for those references of the search results which should be replaced.
•

Enter the replacement data (only data compatible with the data being searched for is
tolerated)

•

or click the Down arrow to select the replacement data out of a list providing the last 10
entries

•

or click the ... button to open a Data Selection dialog to select the instance or data to be
replaced (only the instances compatible with the instance being searched for are displayed)

Click the Replace button to start the replacement operation in the preselected Scope. Please
refer to Data Search dialog, page 1238.

Search Toolbar
Introduction
The main toolbar of Control Expert provides a Data Search button with a list box beside it to
select or to enter a search string.

Start Searching
To start searching the selected or entered search string press Enter.
The default search options are used.
The options can be changed by pressing the Data Search button left to the list box instead
of pressing Enter.
The search results are displayed in the Cross-References dialog, page 1239 and a jump to
the first occurrence of the searched data is done.

1236

33003101.29

Search/Replace Tool

Data Search Dialog
To open the Data Search dialog, page 1238 click the binoculars symbol.

Searching for Reading/Writing References
To search for reading/writing references only, you can use
•

the Data Search dialog, page 1238 or

•

two special buttons from the toolbar (see below).

Button

Description
Click this button to start searching for reading references only.
The current search options, defined in the Data Search dialog, are used but the
Write option is ignored.
Click this button to start searching for writing references only.
The current search options, defined in the Data Search dialog, are used but the
Read option is ignored.

Using one of these 2 buttons initiates a direct jump to the first found occurrence of the
reading/writing reference (for example, into the containing network).
If instead of a direct jump to the first found occurrence of the reading/writing reference the
Data Editor is opened, either deactivate the Overlapping, page 1238 option or click the Go
to next reference button, page 1240.

33003101.29

1237

Search/Replace Tool

Data Search Dialog
Representation

Description
Elements of the Search tab
Element

Description

Find what

Enter the complete variable name you want to search for.
Click the Down arrow to display a list providing the last 10 search strings.
Click the ... button to open a Data Selection dialog to select the object you want to
search for.

Scope

Select the scope where you want to search.
The different scopes are:

1238

•

Global (application)

•

a specific Program Unit of the application

•

a specific DFB of the project

•

all scopes (application + all Program Units + all DFBs)

Read

Limits the search to reading references.

Write

Limits the search to writing references.

Overlapping

Activate this check box to search for all complete and partial references.

Inside DDT

Activate this check box to search inside DDT variables.

Inside DFB

Activate this check box to search inside DFB instances (except protected DFB types).

33003101.29

Search/Replace Tool

Element

Description

Indirect

Activate this check box to search for sub-elements and direct parents of structured
variables and arrays.

Max level of
indirection

Defines the maximum level of indirect elements (sub-elements/parents) to be
displayed.

Context

Limits the search to a specific context.
•

Contact: variable attached to a contact

•

Coil: variable attached to a LD/LL984 coil

•

SFC Object: variable used with an SFC object

•

FFB / Subroutine: variable passed to an FFB

•

ST / IL Statement: variable used with an ST/IL statement

The context is displayed as an optional column in the search results.
Keep previous
results

Activate this check box to keep the previous search results. Otherwise, the search
results window (Cross-References) is cleared before the new search results are
displayed.

Output to pane 2

Deactivate this check box to display the search results in the Find Result 1 tab of the
search results window (Cross-References).
Activate this check box to display the search results in the Find Result 2 tab of the
search results window (Cross-References).

Search button

Starts the search and opens search results window (Cross-References).

Close button

Closes the dialog.

Help button

Opens the Help for this dialog.

Cross-References (Search Results)
Introduction
The Cross-References search results dialog displays the results of a search.

33003101.29

1239

Search/Replace Tool

Representation

Description
Elements of the Cross-References dialog
Element

Description

Find Result 1 tab

Depending on the respective check box activated in the Data Search dialog,
page 1238, the search results are displayed in one of the 2 tabs.

Find Result 2 tab
Displays the search results in a similar manner to the structural view in the
Project Browser.
Displays the search results in a similar manner to the functional view in the
Project Browser.
Displays the search results in Full form.
•

Data declaration

•

Path

•

Data usage

Displays the search results in Shortened form.
•

Data declaration

•

Data usage

Displays the search results in Flat form.

1240

33003101.29

Search/Replace Tool

Element

Description
•

Data usage

Selects the previous reference of the search results.

Selects the next reference of the search results.

Jumps directly to the currently selected found occurrence of the reference.

Jumps directly to the previous found occurrence of the reference (for example
into the containing network).
Jumps directly to the next found occurrence of the reference.

Opens the Data Search dialog.
Displays/hides the Replace with area of the dialog, page 1242.

Reference

This column displays the name of the instance or type (DDT/IODDT/EFB/DFB) of
the data searched for. The details displayed depend on the display settings
described above (Full, Shortened, Flat).

Type

This column displays

Usage

•

type and reference of the data searched for,

•

programming language used in the sections, subroutines, events, etc. that
contain references to the data searched for.

This column displays
•

the nature of the references to the data searched for (read only, write only,
read / write),

•

the data search area.

Context

Specific context as defined in the Data Search Dialog, page 1238.

Unit

This column displays the unit of the Location.

Location

This column displays the location of the data searched for in a short form.

Sorting Order
When the search results are displayed in Full or Shortened form sorting can only be done
by Reference or Type.

33003101.29

1241

Search/Replace Tool

When the search results are displayed in Flat form sorting can also be done by reference
related columns (Usage, Context, Unit and Location).
The search results are first sorted by their path (Program, Task, Segment, Section/Network).
The search results of sections/networks are sorted by a second key, depending on the kind
of the section/network.
•

References within IEC language sections (FBD, LD, SFC, ST, IL) are sorted by row and
column.

•

References within LL984 networks are sorted by column and row.

You can re-sort the search results by clicking on a specific column.
Re-sorting by multiple keys is not supported.

Cross-References (Replace)
Introduction
The Cross-References (Search Results) dialog, page 1239 displays the results of a search.
To display the Replace with area of the dialog use the

1242

button.

33003101.29

Search/Replace Tool

Representation

Description
Elements of the Replace with area of the dialog
Element

Description

Replace with
To display this area of the dialog use the

Replace button

33003101.29

button.

•

Enable the check boxes for those references of the search results which
should be replaced.

•

Enter the replacement data (only data compatible with the data being
searched for is tolerated),

•

or click the Down arrow to display a list providing the last 10 entries,

•

or click the ... button to open a Data Selection dialog to select the instance
or data to be replaced (only the instances compatible with the instance
being searched for are displayed).

Starts the replacement operation in the preselected Scope. Please refer to Data
Search dialog, page 1238.

1243

Search/Replace Tool

Tracing Variables / Addresses
Introduction
Using the tracing feature, you can locate the occurrences of a variable/address in an
application.

Tracing
Step
1

Action
Select an object in a language editor window.
Result:
The address attached to the object is displayed in the edit field of the Search Toolbar, page 1236.

2

Start a search either
•

by pressing the Enter key or

•

by means of one of the 2 special buttons next to the edit field of the Search Toolbar
(Searching for Reading/Writing References, page 1236).

Result:
•

The search results are displayed in the Cross-References dialog, page 1239.

•

A direct jump is initiated to the first found occurrence of the reading/writing reference (for
example into the containing network).

•

A new automatic Search_”<Search String>” bookmark is created (to be able to jump back
later on). This bookmark is inserted into the bookmarks list like any other manually created
bookmark. Automatically created bookmarks, page 611 are displayed in gray and can not
be renamed.

3

Double-click a search result, displayed in the Cross-References dialog, to jump to the
respective read/write location.

4

With the bookmarks feature you can mark one or more of the shown locations in the language
editor. These bookmarks can be used later on to jump to from the bookmarks window.

5

From the bookmarks window you can also select the automatic Start of Search bookmark for
going back to the original starting position of the search.
NOTE: You can delete automatically generated bookmarks via the bookmarks window.

1244

33003101.29

33003101.29

1245

User's Function Blocks

User's Function Blocks
What’s in This Chapter
DFB Type ............................................................................ 1246
DFB Instance ...................................................................... 1265
How to Create Nested DFBs ................................................. 1278

Overview
This chapter describes how to use the user's function blocks: DFB.

DFB Type
Purpose of this section
This section describes the types of DFB.

DFB Type
General information about DFBs
A DFB (Derived Function Block) is a user function block that has been customized to take
the specific nature of your project into consideration. It can be stored in the user-defined
library.
To use a DFB in your application, you must:
•

Create a user's function block model called DFB type (see EcoStruxure™ Control
Expert, Program Languages and Structure, Reference Manual),

•

Use the available copies of the model called DFB instances (see EcoStruxure™
Control Expert, Program Languages and Structure, Reference Manual) in your project.

Online Help for DFB Types (Help on Type)
It is possible to link an HTML help file to each DFB in the user-defined library.
1246

33003101.29

User's Function Blocks

•

This file must have a name that is identical to the linked DFB and the extension must be
*.htm.

•
◦

For Windows XP this file must be located in the directory:
C:\Documents and Settings\All Users\Application Data\Schneider Electric\Control
Expert\CustomLibset/Vx.x/Language.

◦

for Windows Vista this file must be located in the directory:
C:\ProgramData\Schneider Electric\Control Expert\CustomLibset/Vx.x/Language.

Language is named ENG, FRE, GER, ITA, SPA or CHI according to the language
desired.
Creating Help on Type
Step
1

Action
Create an HTML help file for your DFB (for example with any kind of HTML editor).
Note: The HTML file name must be exactly the same as the name of your DFB.

2

Copy this file into the respective language folder (ENG, FRE ...).

3

Create an additional folder called HELP in the same directory as the language folders.

4

Copy all the files (for example graphics) you are referencing in your HTML file to the HELP folder.

5

Install your user-defined library in Control Expert.
Result:
All the files will be copied to the Libset directory and the HTML help file will be launched when you
click the Help on Type button.

Accessing a DFB Type
To create a DFB type, you must use the program Control Expert.
DFB types are accessed via the Derived FB Types directory in the project browser.
NOTE: You can also access the DFB types definition tool via the directory Variables &
FB instances.

Accessing DFB Types Via the Derived FB Types Directory
To access the DFB types via the Derived FB Types directory, do the following:

33003101.29

1247

User's Function Blocks

Step
1

Action
In the structural view of the project browser, right-click on the directory Derived FB Types.
Result: A shortcut menu is opened.

2

Activate the Open command.
Result: The data editor window is opened. It is positioned directly under the DFB Types register
tab and shows the list of existing DFBs. A double-click on the first available line indicated by an
arrow provides access to the creation of a new DFB type.

Creating a DFB Type
How to create a DFB type
To create a DFB type (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual), you must do the following:
•

Enter a name on the empty line to create the empty structure of the DFB type,

•

configure the DFB type,

•

program the DFB Type (in the codes section).

Creating a DFB type
Do the following to create the empty structure of a DFB Type:

1248

33003101.29

User's Function Blocks

Step

Action

1

Open the DFB types, page 1246 register tab in the data editor.
Result: The list of existing DFBs is displayed.

2

Select the first empty Name cell (shown by an arrow) and enter the parameter or variable name and
confirm with Enter.
Result: The empty structure of the DFB type is now created. This new DFB added to the list of existing
DFBs. It also appears in the directory tree Derived FB Types.

Configuration of a DFB Type
How to Configure a DFB Type
To configure a DFB type (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual) you must:
•

input the parameters of the DFB: input, output and input/output

•

input the DFB variables: public or private

•

Input the DFB description.

33003101.29

1249

User's Function Blocks

Input of the Parameters and Variables
Carry out the following actions to input the parameters and the variables for a DFB:
Step
1

Actions
Go to the DFB types, page 1246 tab of the data editor.
Result: the list of existing DFBs is displayed on the screen.

2

Click on the + sign positioned in front of the name of the DFB type to be configured.
Result: the DFB type is expanded, which gives access to its various directories (input, output, etc.).

3

1250

Click on the + sign of the directory that you want to expand: input, output, input/output, public, private.

33003101.29

User's Function Blocks

Step
4

Actions
Select the first empty Name cell (indicated by an arrow) and enter the name of the parameter or the
variable, then confirm using Enter.
Result: the data is created with a BOOL type by default (or with the last type selected).

5

Repeat steps 4 and 5, for all data to be input.

Parameter Type Modification
Carry out the following actions to modify the type of DFB parameter:

33003101.29

1251

User's Function Blocks

Step
1

Actions
Double click on the Type cell associated with the desired parameter.
Result: you have access to the list of available types, page 1184.

2

Select a new type and confirm using Enter.
Result: data is modified with the new type.
Note:The MFB can be programmed in a DFB. To do this setup the type of an input by typing AXIS_REF.
(this type name is not proposed in the list box but is a valid type for a DFB input).
Note: The IODDT related to CANopen devices for Modicon M340 cannot be used as a DFB I/O parameter.
During the analyse/build step of a project, the following message:"This IODDT cannot be used as a DFB
parameter" advises the limitations to the user.

New Pin Number Allocation
Carry out the following actions to allocate a new pin number to a DFB parameter (when
parameter is created, a default pin number is allocated):
Step
1

Actions
Only for input, output and input/output directories:
if you want to allocate a new pin number to every element of data, double click on the relevant
No. cell.
Result: the arrow is replaced by a data entry field.

2

Enter the desired new pin number then Enter to validate.
Result: the data is associated with the selected pin number.

1252

33003101.29

User's Function Blocks

Programming a DFB type
How to program a DFB type
Program a :
Step

Action

1

Create the DFB section(s).

2

Enter the program code for each section.

NOTE: Refer to the EcoStruxure™ Control Expert, Program Languages and Structure,
Reference Manual.

Creating a section
Create a DFB section:
Step

Action

1

Go to the DFB types, page 1246 tab of the data editor to view the list of existing DFBs.

2

Expand the DFB type that you would like to program.

3

Expand the sections directory by clicking on +.

4

Select the Name cell and enter the name of the section to open the New dialog box and verify your
choice with Enter:

5

Select the programming language desired in the drop-down menu in the Language field.

6

Click OK to confirm the command.
Result: the section appears in the sections directory.

33003101.29

1253

User's Function Blocks

Step

7

Action

If the sections directory already contains sections and you want to create a new one, expand the
directory and select the first empty Name cell.
Result: the dialog box used to enter section parameters is displayed on the screen.

8

Enter the section parameters and confirm with OK.
Result: the new section appears in the sections directory.

Entering the program
Enter the program for the section:
Step
1

Action
Expand the sections directory of the DFB whose code you would like to enter.
Result: the list of sections is displayed on the screen.

2

Right-click on the name of the section to program.
Result: the contextual menu appears.

3

Activate the Open command.
Result: the section programming screen is displayed on the screen, in the selected language.

4

1254

Enter the section program, page 470.

33003101.29

User's Function Blocks

Programming restrictions
All language instructions are allowed, except instructions that use input/output module
variables (READ_STS, READ_PARAM, WRITE_CMD, etc..).
Connection to a label (JUMP) is only possible within the same section.
You may not use these objects:
•

input/output objects (%I, %Q, etc.)

•

the application's global objects (%MW, %KW, ...), except system bits and words %S and %
SW
NOTE:
•

When the Create variable option in the contextual menu is used from a DFB
section, the variable created is a private variable.

•

Do not use the PL7_••• function blocks inside DFBs, as creating new instances in
online mode is prohibited.

Deleting a DFB type element
Delete an element
Step

Action

1

Open the DFB types, page 1246 tab of the data editor and expand the DFB type from which
you want to remove an element.

2

Expand the directory that contains the element you want to delete.

3

Either:

Or:

Select the element that you want to delete.

Right-click on the element that you wish to
delete.
Result: A contextual menu appears.

4

33003101.29

Press Delete.

Activate the command Delete.

Result: The item is removed from the
directory.

Result: The item is removed from the
directory.

1255

User's Function Blocks

Archiving a DFB Type
Introduction
After having created a DFB type (see EcoStruxure™ Control Expert, Program Languages
and Structure, Reference Manual), you can back it up in a user library, page 373 if the
following conditions are met:
•

You are using Control Expert software,

•

The computer is in offline mode,

•

You have the required access rights,

•

The DFB Type to back up is compatible (the nested DFBs and DDTs are also
compatible),

•

The DFB type name doesn't already exist in the library (the name of the nested DFBs
and DDTs must also not already exist in the library).

When a DFB Type is backed up in a library, it can be used if the following conditions are met:
•

You are using Control Expert software,

•

The computer is in offline mode,

•

You have the required access rights.

Archiving a DFB Type
To archive a DFB type in a user library, you must do the following:
Step

Action

1

Open the DFB types, page 1246 register tab in the data editor.

2

Right-click on the DFB type that you wish to back up.
Result: A shortcut menu is opened.

3

Activate the Copy into library command.

4

Select the library and the destination family.
Click OK to confirm.

1256

33003101.29

User's Function Blocks

How to Reinforce Protection of a DFB Type
At a Glance
There are 4 levels of protection enforcement for a DFB type:
•

None: The DFB type is not protected.

•

No modification of version info: The DFB type is not protected except the DFB
version number.

•

Read-Only: The DFB type parameters directories (inputs, outputs, inputs/outputs,
public, private and sections) are in read only format.

•

No Read & Write: The DFB types parameters directories private and sections are not
displayed. All the other the DFB type parameters directories (inputs, outputs, inputs/
outputs and public) can be accessed from the data editor in read only format.
NOTE: If a DFB uses a DDT, you can modify the DDT type even if the protection of DFB
is enforced.

Password Mechanism
From lowest to highest level of security, the password mechanism of a DFB Type with the
reinforced protection can be:
•

Not encrypted

•

Encrypted

•

Encrypted with hardened encryption (except for level of protection enforcement: No
modification of version info)
NOTE: Choosing the hardened encryption mechanism contributes to prevention from
any export of a DFB Type with the reinforced protection in an unencrypted format. This
option increases protection against theft of intellectual property.

Protection Enforcement of a DFB Type
To reinforce the protection of a DFB Type, you must do the following:
Step

Action

1

Open the DFB types register tab in the data editor.

2

Select the DFB Type to reinforce the protection.

3

Select the menu command Edit > Properties.
Result: The respective screen is displayed.

33003101.29

1257

User's Function Blocks

Step

Action

4

Select the protection enforcement level from the drop-down menu.

5

After selecting, enter your password in the Entry field (maximum 8 characters).

6

Confirm your password in the Confirmation field.

7

Check the Password Encrypted check box if an enhanced password protection is required.
NOTE: A DFB Type with an encrypted password can not be edited with Unity Pro 4.0 or
earlier.
Unity Pro is the former name of EcoStruxure Control Expert for version 13.1 or earlier.
When Password Encrypted option is selected, you can reinforce the security by selecting the
option Hardened Encryption check box.
NOTE: A DFB Type with hardened encrypted password can not be edited with Control Expert
14.1 or earlier.

8

Click OK to confirm.

Modification of the protection enforcement level
To change a DFB Type protection enforcement level, you must do the following:
Step

Action

1

Open the DFB types register tab in the variables editor.

2

Select the DFB Type for which you need to change the level of protection enforcement.

3

Select the menu command Edit > Properties.
Result: The respective screen is displayed.

4

Select the attribute Protection and click on the related box in the Value column.
Result: A drop-down menu appears.

5

Select the new protection enforcement level from the drop-down menu (None, No modification of
version info, Read-Only, No Read & Write).

6

After selecting, enter the current password if the protection of DFB was already reinforced.

7

Click OK to confirm.

Modify Password
To change a DFB type password, you must do the following:

1258

33003101.29

User's Function Blocks

Step

Action

1

Open the DFB types register tab in the variables editor.

2

Select the DFB type to change the password for.

3

Select the menu command Edit > Properties.
Result: The respective screen is displayed.

4

Enable the attribute Protection by clicking on the + sign.

5

Select the attribute Password and click on the related box in the column Value.
Result: The Change password dialog box is opened.

6

Enter the current password in the Enter password field.

7

Enter your new password in the Entry field (maximum 8 characters).

8

Confirm your new password in the Confirmation field.

9

Check the Password Encrypted check box if an enhanced password protection is required.
NOTE: A DFB Type with a crypted password can not be edited with Unity Pro 4.0 or earlier.
Unity Pro is the former name of EcoStruxure Control Expert for version 13.1 or earlier.
When Password Encrypted option is selected, you can reinforce the security by selecting the
option Hardened Encryption check box.
NOTE: A DFB Type with a hardened encryption password can not be edited with Control
Expert 14.1 or earlier.

10

Click OK to confirm.

Deleting a DFB Type
Deleting a DFB type
To delete a DFB type, do the following:
Step
1

Action
Open the DFB types, page 1246 tab in the data editor.
Result: The list of existing DFBs is displayed.

2

Either:

Or:

Select the DFB that you want to delete.

Right-click on the DFB that you wish to
delete.
Result: A contextual menu appears.

33003101.29

1259

User's Function Blocks

Step
3

Action
Press Delete.

Activate the command Delete.

Result: The item is removed from the list.

Result: The item is removed from the list.

How to access the attributes of a DFB type
Accessing the Attributes of a DFB Type
You should perform the following steps in order to access the attributes of a DFB type:
Step

Action

1

Go to the DFB Types, page 1246 tab of the data editor.

2

Right-click the DFB type whose attributes you would like to display.
Result: The contextual menu appears.

3

Select Properties.
Result: The corresponding dialog box appears on the screen.

4

If you would like to associate an explanatory text with the definition of the DFB type (several lines of text
with hyperlinks), select the Descriptive form tab.
Result: The Descriptive form dialog box appears, page 1787.

1260

33003101.29

User's Function Blocks

Attribute List
The attributes of a DFB type are the following:
•

Name

•

Location

•

Comment

•

Category

•

Diag

•

Size

•

Protection

•

◦

None

◦

Read Only (password protection)

◦

No Read & Write (password protection)

◦

No modification of version info (password protection)

Version
The version number is automatically incremented after a modification of the DFB type.
◦

Date

◦

Template Signature

◦

Code Signature

NOTE: The following attributes can be accessed in write mode depending on
Protection item setting:
•

Name

•

Comment

•

Diag

•

Protection

•

Version

Authorized DFB Type Modifications
At a Glance
The modifications possible on a DFB type (see EcoStruxure™ Control Expert, Program
Languages and Structure, Reference Manual) are defined by the access rights authorized
by your user profile.
33003101.29

1261

User's Function Blocks

The following table summarizes the authorized modifications when you have a default user
profile:
Modification

Read only

Operation

Adjustment

Debugging

Programming

DFB type in offline mode

No

No

No

No

Yes

DFB type in online mode

No

No

No

No

Yes

DFB instance in offline mode

No

Yes

Yes

Yes

Yes

NOTE: In offline mode any kind of modification of a DFB Type is authorized on
condition that a non-blocking protection level is used.

Authorized DFB type modifications
The following table shows the operations that you can perform with DFB types in online
mode:
Action

Non-used DFB
type

Used DFB type

Create a DFB type

Yes

No

Delete a DFB type

Yes

No

Modify the name

Yes

No

Change Protection Level

Yes

No

Modify the comment

Yes

Yes

Modify the description

Yes

Yes

Export a DFB type

No

No

Import a DFB type

No

No

Make a back up to a library of a DFB Type

No

No

Use a DFB type from a library

Yes

Yes

Authorized modifications on the input/output parameters
The following table shows the operations that you can perform for the input/output
parameters of a DFB Type in online mode:

1262

33003101.29

User's Function Blocks

Action

Non-used DFB
type

Used DFB type

Create a parameter

Yes

No

Delete a parameter

Yes

No

Move a parameter

Yes

No

Modify the name

Yes

No

Change type

Yes

No

Modify the comment

Yes

Yes

Change the initial value

Yes

Yes

Modify the other attributes

Yes

No

Authorized modifications on public variables
The following table shows the operations that you can perform on public variables of a DFB
type in online mode:
Action

Non-used DFB
type

Used DFB type

Create a variable

Yes

Yes

Delete a variable

Yes

No

Modify the name

Yes

No

Change type

Yes

No

Modify the comment

Yes

Yes

Change the initial value

Yes

Yes

Modify the other attributes

Yes

No

Authorized modifications on private variables
The following table shows the operations that you can perform on private variables of a DFB
type in online mode:

33003101.29

1263

User's Function Blocks

Action

Non-used DFB
type

Used DFB type

Create a variable

Yes

Yes

Delete a variable

Yes

No

Modify the name

Yes

No

Change type

Yes

No

Modify the comment

Yes

Yes

Change the initial value

Yes

Yes

Modify the other attributes

Yes

No

Authorized modifications of the sections
The following table shows the operations that you can perform on the sections of a DFB
Type in online mode:

1264

Action

Non-used DFB
type

Used DFB type

Create a section

Yes

Yes

Delete a section

Yes

Yes

Move a section

Yes

Yes

Modify the name

Yes

No

Modify the comment

Yes

Yes

Modify the code

Yes

Yes

33003101.29

User's Function Blocks

DFB Instance
Purpose of this section
This section describes DFB instances. DFB instances management is identical to the
management of EFB instances, page 378.

DFB Instance
At a Glance
A DFB instances (see EcoStruxure™ Control Expert, Program Languages and Structure,
Reference Manual) is a copy of a validated DFB type (see EcoStruxure™ Control Expert,
Program Languages and Structure, Reference Manual) that can be used for programming.
You can create multiple instances of a same DFB type. In this case the inputs/outputs
parameters and the variables (public and private) are duplicated. The DFB type code is not
duplicated.
You can use the same instance of the DFB multiple times in your application. This
operation is nevertheless strongly discouraged.
The DFB instance name must be different from the name of a Control Expert reserved word,
a symbol, or from an elementary function (EF) name, or DFB type name.

How to access to a DFB instance
To access a DFB instance, you must use the program Control Expert.
DFB instances are accessed via the Variables & FB instances directory in the project
browser.

Accessing DFB instances via the Derived FB instances directory
To access the DFB instances via the Derived FB instances directory, you must do the
following:

33003101.29

1265

User's Function Blocks

Step

Action

1

From the project browser structural view, expand the directoryVariables & FB instances.

2

Double-click on the folder Derived FB instances.
Result: The data editor window is opened. It is automatically placed under the Function Blocks register
tab. The list of instances already in the system is displayed.

Creating a DFB Instance
At a Glance
There are two possible ways in which you can create a DFB instance (see EcoStruxure™
Control Expert, Program Languages and Structure, Reference Manual):
•

by inserting a new instance in the function block list,

•

by inserting an instance in an editor.

Inserting a new DFB instance in the data editor
To create a new DFB instance, you must do the following:

1266

33003101.29

User's Function Blocks

Step

Action

1

Open the Function Blocks, page 1265 register tab in the data editor.

2

Select the first empty Name cell (shown by an arrow) and enter name of the new DFB instance and confirm
with Enter.

3

Then change the associated attributes, page 1271.

Inserting a new DFB instance in a language editor
To insert a new DFB instance in a language editor, you must do the following:
Step

Action

1

Open the language editor (the LD editor for example).

2

Click on an empty zone in the language editor.
Result: A shortcut menu is opened.

3

Activate the Data Selection command.

4

In the drop-down list, select the DFB type of which you wish to insert an instance.

5

Confirm with Enter.
Result: The mouse cursor is shown as a function block.

6

Click on the location where you wish to insert the DFB instance.
Result: A new DFB instance is created with a default name. It is inserted in the language editor
and created in the data editor at the same time.

33003101.29

1267

User's Function Blocks

Creating several DFB Instances
At a Glance
Several DFB instances can be created at once using the import function.

Creation of several DFB instances by importing a source file
Several DFB instances (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual) can be created by importing, page 1677 a variables exchange
file (.xsy or .txt format). If you have chosen to export the variables with the associated DFB
types, the latter are imported.

Deleting a DFB instance
Deleting a DFB instance
To delete a DFB instance, you must do the following:
Step

Action

1

Open the Function Blocks, page 1265 tab in the data editor.

2

Either:

Or:

Select the DFB instance that you want to
delete.

Right-click on the DFB instance that you
wish to delete.
Result: A contextual menu appears.

3

Press Delete.

Activate the command Delete.

Result: The item is removed from the list.

Result: The item is removed from the list.

Operations on DFB Instances
At a Glance
For each DFB instance (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual), the Function Blocks register tab in the data editor provides

1268

33003101.29

User's Function Blocks

one line of information by default: Instance name, DFB type, comment, etc. From this screen
you can also:
•

Apply a filter on the list of instances, page 432,

•

View the elements of a DFB instance,

•

View the attributes of a DFB instance,

•

Sort the DFB instances according to their attributes.
NOTE: The DFB instance structure cannot be modified using the Function Blocks
register tab (name and type of the elements). However, the attributes of the instance
itself can be modified (name, type and comments of the DFB instance).

View the elements of a DFB instance
To view the elements of a DFB instance, you must do the following:
Step

Action

1

Open the Function Blocks, page 1265 register tab in the data editor.

2

Open the DFB instance of which you want to view the elements.

View the elements of a DFB instance
To view the attributes of a DFB instance, you must do the following:

33003101.29

1269

User's Function Blocks

Step

Action

1

Either:

Either:

Open the Function Blocks, page 1265
register tab in the data editor.

Open the DFB instance to gain access to its
elements.

Right-click on the DFB instance whose
attributes you wish to view.

Right-click on the element whose attributes
you wish to view.

Result: A shortcut menu is opened.

Result: A shortcut menu is opened.

2

3

Activate the Properties command.
Result: The related dialog box is opened.

Attributes list
The specific DFB instance attributes are:
•

Instance name,

•

Comments,

•

Type,

•

Category,

•

Size,

•

Diag,

•

Used (frequency of use in program),

•

Customize.
NOTE: All the DFB instance attributes are available in read/write mode except the
Category and the Used attributes of instances, which are available in read only.

Sorting DFB instances
To change the classification criteria, do the following:
Step

Action

1

Open the Function Blocks, page 1265 register tab in the data editor.

2

Click on the title of the column that you want for the first criteria.
Result: The DFB instance classification criteria become:
•

Firstly, a classification by alphabetical order in the column on which you have clicked,

•

then, a classification by alphabetical order by name.

Note: The DFB instances are classified by name alphabetically as default.

1270

33003101.29

User's Function Blocks

Modifying the Attributes of a DFB Instance
At a Glance
There are 2 different ways to modify the attributes of a DFB instance (see EcoStruxure™
Control Expert, Program Languages and Structure, Reference Manual):
•

From the Function Blocks register tab, for the attributes that are directly accessible,

•

or via the Data Properties dialog box for all attributes.

Modifying an attribute using the Function Blocks register tab
To modify the attributes of a DFB instance, you must do the following:

33003101.29

1271

User's Function Blocks

Step

Action

1

Open the Function Blocks, page 1265 register tab in the data editor.

2

Double-click on the cell that you wish to change the content of (you can also highlight this cell and press
Enter).
Result: A selection list or an entry field is displayed.

3

Modify the attribute (instance name, instance type, comment) and confirm with Enter.
Result: The DFB instance is displayed with its new attribute.

Modifying an attribute via the Data Properties dialog box
To modify the attributes of a DFB instance using the Data Properties dialog box, you must
do the following:
1272

33003101.29

User's Function Blocks

Step

Action

1

Open the Function Blocks, page 1265 register tab in the data editor.

2

Right-click on the DFB instance whose attributes you wish to view.
Result: A shortcut menu is opened.

3

Activate the Properties command.
Result: The related dialog box is opened.

4

In the Value column, double-click on the cell of the attribute to modify (you can also highlight this
cell and press Enter).

5

Modify the attribute (instance name, instance type, comment) and confirm with Enter.
Result: The new attribute is assigned to the DFB instance.

Simultaneous modification of an attribute of several DFB
instances
To simultaneously modify an attribute of several DFB instances, you must do the following:
Step

Action

1

Open the Function Blocks, page 1265 register tab in the data editor.

2

Select the DFB instances of which you want to change an attribute (adjacent or non-adjacent
multi-selection).

3

Right-click on one of the instances that you just selected.
Result: A shortcut menu is opened.

4

Activate the Properties command.
Result: The related dialog box is opened.

5

Modify the attribute value and confirm with Enter.
Result: The new attribute is assigned to the DFB instance.

Limitations
The following limitations apply to multiple selections:
•

All the selected instances must have the attribute and it must be modifiable,

•

The new attribute value must be valid for all the selected instances,

•

The attribute name cannot be changed (a DFB instance name is unique).

33003101.29

1273

User's Function Blocks

NOTE: In a multiple selection, the selected elements must at the same level of the
hierarchy or must be compatible.

Modifying the attributes of the elements of multiple DFB
instances
Modification of one or several (multiple selection) attributes of elements of one or several
DFB instances. To do this, you must:
Step

Action

1

Open the Function Blocks, page 1265 register tab in the data editor.

2

Open the DFB instance(s) to modify.

3

Select the elements for which you want to modify the attributes (by pressing Shift if the multiple
selections are adjacent or Ctrl if the multiple selections are non-adjacent).

4

Right-click on one of the elements that you just selected.
Result: A shortcut menu is opened.

5

Activate the Properties command.
Result: The related dialog box is opened.

6

Modify the attribute value and confirm with Enter.
Result: The new attribute is assigned to the selected elements.

1274

33003101.29

User's Function Blocks

Authorized DFB Instance Modifications
At a Glance
The modifications possible on a DFB instance (see EcoStruxure™ Control Expert, Program
Languages and Structure, Reference Manual) are defined by the access rights authorized
by your user profile, page 1261.

Authorized DFB instance modifications
The following table shows the operations that can be carried out on the DFB instances in
offline mode:
Situation

Possible Actions

Actions when there is no DFB instance selected

Create a DFB instance,
Paste a DFB instance.

Actions when a DFB instance is selected

Delete a DFB instance,
Change the name of a DFB instance,
Change the type of a DFB instance,
Change the comment for a DFB instance,
Duplicate a DFB instance.

Actions when several DFB instances are selected

Delete DFB instances,
Change the type of the DFB instances,
Change the comment for the DFB instances,
Duplicate DFB instances.

Actions on all DFB instances

Export all DFB instances,
Print locally all DFB instances.

33003101.29

1275

User's Function Blocks

Searching / Animating DFB Instances
Overview
In online mode, you can display the location of instances using a DFB type, select one of the
instances, and animate it.

Searching a DFB Instance
To search DFB instances in a program perform the following operations:
Step
1

Action
Select the corresponding DFB type and open one of the code sections.

2
Click the

button in the programming language editor toolbar.

3
The DFB instances animation dialog box opens:

1276

4

Select the DFB instance then click the Open Caller button.

5

This opens the DFB instance in your application program.

33003101.29

User's Function Blocks

Animating a DFB Instance
To animate a section of a DFB Instance perform the following operations:
Step
1

Action
Select the corresponding DFB type and open one of the code sections.

2
Click the

button in the programming language editor toolbar.

3

The DFB instances animation dialog box opens.

4

Double-click the DFB instance that you want to animate.
Or,
Select the DFB instance that you want to animate and click Ok.
A window showing the DFB sections opens:

In this box, choose the section code of the DFB that you want to animate and confirm with OK.

33003101.29

1277

User's Function Blocks

How to Create Nested DFBs
Aim of this Section
This subchapter describes the procedure for creating nested DFBs.

How to Create Nested DFBs
At a Glance
When creating nested DFBs (DFBs with DFB instances as private variables), you must not
exceed 15 nesting levels (including DDT variables).
You must also respect certain chronological rules. The following table describes the
procedure.

Procedure
The steps are as follows.
Step

1278

Action

1

Create the DFB type of the last level (n)

2

Create the DFB type of the level n-1

3

For this DFB type, create a private variable with a type matching the DFB type of level n

4

Create the DFB type of the level n-2

5

For this DFB type, create a private variable with a type matching the DFB type of level n-1

6

Repeat these actions without exceeding 15 levels

7

Create a first level DFB type instance, which you will use in your program.

33003101.29

Project Configuration
What’s in This Part
Introduction to the configuration ............................................ 1280
Bus Editors.......................................................................... 1293
Modules editor..................................................................... 1340
General functionalities of the editor ....................................... 1376

Subject of this Part
This part describes how to configure Premium/Atrium, Quantum and Modicon M340 PLC
stations.
Its purpose is to guide the user in the configuration:
•

of the PLC station,

•

of the modules used in the station.

For Modicon M580 PLC stations, refer to chapter Configuring the CPU in Control Expert
(see Modicon M580, Hardware, Reference Manual).
For Momentum, refer to chapter Configuring the 171 CBU 78090, 171 CBU 98091 and 171
CBU 98091 Processors in Control Expert (see Momentum for EcoStruxure™ Control Expert,
171 CBU 78090, 171 CBU 98090, 171 CBU 98091 Processors, User Guide).

33003101.29

1279

Introduction to the configuration

Introduction to the configuration
What’s in This Chapter
Proposed Services............................................................... 1280
Services offered in offline mode ............................................ 1285
Services Offered In Online Mode........................................... 1286
Access to project configuration ............................................. 1287

Aim of this section
This section gives a very general introduction to the functionalities offered by the
configuration editor and describes how to access the default configuration.

Proposed Services
Introduction
The configuration tool is used to:
•

create\modify\save (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual) the elements involved in the configuration of the
controller,

•

set up the application-specific modules of the controller,

•

diagnose the modules configured in controller,

•

assess the current discharged from the voltages supplied by the power supply module
declared in the configuration,

•

control the number of application-specific channels configured in relation to the
capacities of the controller module declared in the configuration.

•

assess the controller memory (see EcoStruxure™ Control Expert, Program Languages
and Structure, Reference Manual) usage.

The configuration may be performed before or after the programming of the project; this has
the advantage of being able to create generic projects without having to be concerned with
the configuration in the initial stage.
The various services are provided through 2 editors which are:
•

1280

the bus editor, which allows you to select and position the modules or devices on the
bus,
33003101.29

Introduction to the configuration

•

the input/output module editor, which allows you to set up the modules or devices
present on the controller bus(es).
NOTE: When you configure the different elements of your project (specific application,
modules, etc.) you may ensure that there are no conflicts between data areas (overlap)
as this may result in downgraded application functionality.

WARNING
UNINTENDED EQUIPMENT OPERATION
Before performing a build, ensure that there is no overlapping of data between specific
applications within the same project and that the project operates correctly.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.

At a Glance
From the project browser, you can view the hardware configuration of the controller by
opening the Configuration directory.
The hardware configuration of the controller is displayed in a directory tree.

33003101.29

1281

Introduction to the configuration

Configuration example for a Modicon M340 controller:

1282

33003101.29

Introduction to the configuration

Configuration example for a Premium controller:

33003101.29

1283

Introduction to the configuration

Configuration example for a Quantum controller:

NOTE: you may note that each address (slot in the rack) is not necessarily occupied by
an input/output module, and that some modules may occupy 2 slots.

1284

33003101.29

Introduction to the configuration

Services offered in offline mode
Introduction
These functional options are preset by the bus editor and the input/output module editor,
when the PLC is not connected to the programming terminal.

From the bus editor
The available services are:
•

selection/replacement of the rack(s),

•

selection/replacement of the power supply module,

•

selection/replacement/set-up of the processor,

•

selection/positioning/replacement of an application-specific module or a device,

•

selection/replacement of a PCMCIA card in a module or in the processor,

•

the figures for:
◦

the consumption of power provided by the power supply module,

◦

the number of application-specific channels configured,

◦

the memory usage of the PLC.

From the input/output modules editor
The available services are:
•

the set-up of the input/output modules,

•

the set-up of certain PCMCIA cards,

•

the set-up of the application-specific functions.

33003101.29

1285

Introduction to the configuration

Services Offered In Online Mode
Introduction
These are configurable functional options when the PLC is connected to the programming
terminal.
Certain services are available or not according to whether the type of PLC connected is:
•

Modicon M340,

•

Premium/Atrium,

•

Quantum.

Modicon M340 PLCs
Services offered by the configuration editor:
Service

PLC in RUN
mode

PLC in STOP
mode

Adding/moving a module

No

No

Modification of configuration parameters

Yes

Yes

Modification of adjustment parameters

Yes

Yes

Display of errors

Yes

Yes

Display of status information

Yes

Yes

Service

PLC in RUN
mode

PLC in STOP
mode

Adding/moving a module

No

No

Modification of configuration parameters

Yes

Yes

Modification of adjustment parameters

Yes

Yes

Premium\Atrium PLCs
Services offered by the configuration editor:

1286

33003101.29

Introduction to the configuration

Service

PLC in RUN
mode

PLC in STOP
mode

Display of errors

Yes

Yes

Display of status information

Yes

Yes

Quantum PLCs
All Quantum PLCs allow online modification. Services offered by the configuration are:
Service

PLC in RUN
mode

PLC in STOP
mode

Automatic detection of the PLC configuration

Yes

Yes

Adding/removing a module

Yes

Yes

Modification of configuration parameters

Yes

Yes

Modification of adjustment parameters

Yes

Yes

Display of errors

Yes

Yes

Display of status information

Yes

Yes

NOTE: All modifications made in the bus editor are authorized in online mode. But in
order for these to be taken into account, you must generate and transfer the project to
the PLC.
NOTE: A feature CCOTF modification (see Quantum using EcoStruxure™ Control
Expert, Change Configuration On The Fly, User Guide) has been developped for
Quantum and allows I/O configuration changes when the PLC is in RUN mode.

Access to project configuration
Introduction
When a project is created, a default configuration is created automatically according to the
choices imposed by the programming software.
These choices concern:
•

the PLC family,

•

the type of processor used in the station.

33003101.29

1287

Introduction to the configuration

These choices determine the power of the configuration, and the available functionalities
(number of inputs/outputs, field buses, languages used, types of data, etc.).
NOTE: The choice of PLC family is irreversible, only the type of processor may be
changed.

Procedure
Carry out the following actions:
Step

Action

1

From the project browser, open the Configuration directory.

2

For a Modicon M340 station:
From the PLC Bus directory or from the directory representing the station, via the contextual
menu select the Open command; the default configuration is displayed on the screen.
For a Premium station:
From the X-Bus directory or from the directory representing the station, via the contextual menu
select the Open command; the default configuration is displayed on the screen.
For a Quantum station:
From the directory representing the station, via the contextual menu select the Open command;
the default configuration is displayed on the screen.

3

In the configuration window, via the contextual menu select the Zoom in command to determine
the size of the station.
Click View > Zoom > Zoom to Fit to optimize the size of the station in relation to the size of the
window.

At this stage the configured physical elements constituting the station are:

1288

•

the rack,

•

the power supply module (except for a Quantum station),

•

the processor.

33003101.29

Introduction to the configuration

Configuration
For a Modicon M340 station:

33003101.29

1289

Introduction to the configuration

For a Premium station:

1290

33003101.29

Introduction to the configuration

For a Quantum station:

33003101.29

1291

1292

33003101.29

Bus Editors

Bus Editors
What’s in This Chapter
Rack configuration on local bus............................................. 1293
Configuration of the power supply modules ............................ 1300
Configuration of the processor .............................................. 1302
Configuration of the modules in the PLC station ..................... 1306
Configuration of devices on the field bus ................................ 1311
Consumption management................................................... 1329
Bus editors in online mode.................................................... 1336

Aim of this section
This chapter guides the user in the creation of the physical configuration of the PLC station.

Rack configuration on local bus
Aim of this sub-section
This sub-section guides the user in the installation of the rack/s constituting the station.

Organization of the Racks
Introduction
A default rack is selected when the project is created. It has the following address:
•

0 for a PLC from the Premium/Atrium or Modicon M340 family,

•

1 for a PLC from the Quantum family.

This rack contains the type of processor selected when the project is created. This
processor can be replaced by a compatible processor.
Processors belonging to the Modicon M340 family.

33003101.29

1293

Bus Editors

Type of processors

Number of racks managed

For all M340 PLC Version 01.00.

1 rack

For BMX P34 1000 Version 02.00

2 racks

For BMX P34 20X0

4 racks

Processors belonging to the Premium/Atrium family
Type of processors

Numbers of racks managed

TSX 57 0244

1 rack

TSX 57 1x4

Up to 4 racks

TSX P57 204

Up to 16 racks

TSX PCI 57 204
TSX P57 254
TSX P57 2634
TSX P57 304
TSX P57 354
TSX P57 3634
TSX P57 454 / TSX PCI 57 354
TSX P57 4634
TSX P57 554
TSX P57 5634
TSX P57 6634

Processors belonging to the Quantum family
Type of processors

Numbers of racks managed

140 CPU 311-10

Does not depend on the type of processor

140 CPU 434-12A/U
140 CPU 534-14A/U
140 CPU 651-50\60\60S
140 CPU 652-60
140 CPU 658-60
140 CPU 671-60\60S
140 CPU 672-60\61

1294

33003101.29

Bus Editors

Type of processors

Numbers of racks managed

140 CPU 678-61

Organization of a Modicon M340 Station on PLC Bus
Station composed of a single rack:

Station composed of several racks:

33003101.29

1295

Bus Editors

Organization of The Premium/Atrium Station on Bus X
Station composed of a single rack (standard rack):

Station composed of several racks (extendable racks) with different addresses:

1296

33003101.29

Bus Editors

Station composed of several racks (extensible racks) with the same address:

Organization of a Quantum Station on Local Bus
Station composed of several racks:

Station composed of several racks (extendable racks) with different addresses:

33003101.29

1297

Bus Editors

How to configure the racks
Introduction
You may manipulate the racks of a PLC station:
•

either by using the functions provided by the bus editor,

•

or from the browser provided by the bus editor.

Functions offered by the bus editor
From the bus editor the following functionalites are offered:
If you want to

then

select a rack

select the address of the rack

and

eight handles appear around the
selected rack.
Cut/Paste a rack

select the rack and, from the
contextual menu, click Cut

select the destination address of
the rack and, using the contextual
menu, click Paste.

Copy/Paste a rack

select the rack and, using the
contextual menu, click Copy

select the destination address of
the rack and, using the contextual
menu, click Paste.

add a rack

select an empty address

using the contextual menu, click
New Device,

or the extension symbol

1298

replace a rack

select the rack and, using the
contextual menu, click Replace
Rack,

select the required rack from the
list offered.

delete a rack

select the rack

using the contextual menu, click
Delete Rack,

empty a rack

select the rack

using the contextual menu, click
Clear Rack,

33003101.29

Bus Editors

Bus editor browser
The browser only allows for the addition of one rack in the PLC station.
Example for a Premium station:

Carry out the following actions:
Step

Action

1

From the browser, select the Rack directory and open it by clicking on +

2

select the required rack and, holding down right mouse button, move it to the required address
point; a dialog box is displayed.

3

Specify in the dialog box the required address and confirm with OK.

33003101.29

1299

Bus Editors

Configuration of the power supply modules
Aim of this sub-section
This sub-section guides the user in the management of the power supply module(s) of the
PLC station.

How to configure the power supply modules
Introduction
When creating an application two boxes are produced according to whether you select a
Premium/Atrium station, a Quantum station or a Modicon M340 station:
•

in a Modicon M340 or Premium station a power supply module is configured by default,

•

in a Quantum station, there is no power supply module configured by default.

Rules for a Modicon M340 station
The power supply module must occupy the left-most position of the rack. This position does
not have an address.
There is only one power supply module per rack.

Rules for a Premium/Atrium station
The power supply module must occupy the left-most position of the rack. This position does
not have an address.
A double format power supply module also occupies the address position 0 (usually
occupied by the processor module), in this case the processor module must be configured
at the address position 1.
There is only one power supply module per rack.

Rules for a Quantum station
The power supply module can occupy any rack position. It has an address.

1300

33003101.29

Bus Editors

The power supply modules are single format.
Several power supply modules may be configured in a rack.

Functions offered by the bus editor
From the bus editor the following functionalites are offered:
If you want to

then

and

Select a module

click on it. Eight handles appear
around the module.

Copy/Paste the module

select the module and, using the
contextual menu, click Copy

select the target position and, using
the contextual menu, click Paste.

Cut/Paste the module

select the module and, using the
contextual menu, click Cut

select the target position and, using
the contextual menu, click Paste.

Add a module

select the position in the rack
required and, using the contextual
menu, click New Device

select from the proposed list the
module required.

Move a module

select the module

holding down the left mouse
button, move it to the required
position.

Delete a module

select the module

using the contextual menu, click
Delete Module.

Bus editor browser
The browser is used to put or to add (for Quantum) a power supply module in the station.

33003101.29

1301

Bus Editors

Example of a Quantum station containing 2 power supply modules:

Carry out the following actions:
Step

Action

1

In the browser, select the directory Supply, and display it by clicking on +.

2

Select the power supply module required and, holding down the left mouse button, move it to the
required position.

Configuration of the processor
Aim of this sub-section
This sub-section guides the user in the selection and replacement of the PLC station
processor.

1302

33003101.29

Bus Editors

Choose and Replace the Controller
Select the Controller
Choose a controller when you create the project. (This choice is editable.)
Step

Action

1

From the welcome screen of the software, select the New command from the File menu.

2

Open the type of controller required.
Example:

3

If you want to see all controller versions, click Show all versions.

2

Select the controller.

4

Validate with OK.

Rules
For a Modicon M580 station:
•

The controller occupies the slots 00 and 01.

•

The controller is double format.

33003101.29

1303

Bus Editors

For a Modicon M340 station:
•

The controller occupies the slot 0.

•

The controller is single format.

For a Modicon Premium station:
•

The controller occupies the slot 0, it may occupy slot 1 if a double format power supply
is configured.

•

The controller is single format or double format (in this case it occupies two slots).

For a Modicon Quantum station:
•

The controller can occupy any position in the rack.

•

The controller is single format or double format (in this case it occupies two slots).

You cannot move or copy a controller in another rack. The controller cannot be deleted from
the rack; it can only be replaced.

Modicon M580 Controller Restriction
The following Modicon M580 controller versions cannot be replaced:
•

upgrade: OS versions earlier than 2.00 cannot be replaced by OS version 2.00 or any
comparable subsequent version(s).

•

downgrade: OS version 2.00 or any comparable subsequent version(s) cannot be
replaced by OS version 2.00 or earlier.

If a controller replacement mentioned previously is needed, proceed as follows:
Step

Action

1

Export, page 1677 the original application program and/or elements (I/O configuration, DFB type,
animation table, ...).

2

Create a new configuration with the new Modicon M580 controller OS version.

3

Import, page 1677 original application program and/or elements.

Replace the Controller
The configuration editor helps you if you wish to replace the controller. A message is sent if
a replacement is not authorized.
The new controller has to belong to the same controller family as the previously configured
controller.

1304

33003101.29

Bus Editors

If the new controller does not support certain previously configured input/output modules, an
on-screen message reports the detection of the error when the project is analyzed. Resolve
these incompatibility issues before you continue.
NOTE: This operation is only possible in offline mode (controller not connected).
You may proceed in accordance with two methods:
Method 1:
Step

33003101.29

Action

1

From the bus editor, select the controller.

2

Using the contextual menu, click Replace Processor....

3

Select the required controller.

4

Validate with OK.

1305

Bus Editors

Method 2:
Step
1

Action
From the bus editor, display the list of controllers. To see all the controller versions, select Show
all versions.
Example:

2

Select the required controller.

3

Confirm your selection.

NOTE: When making a controller replacement, if an FFB used in the application is not
available for the selected controller, you have to remove it from the Application sections
and you have to remove it from the Application itself by the Tools > Types Library
Manager > Purge Unused Types option.

Configuration of the modules in the PLC station
Aim of this sub-section
This sub-section guides the user in the management of the module(s) in the rack(s) of the
PLC station.

1306

33003101.29

Bus Editors

How to configure the modules in the PLC station
Introduction
You have two options for inserting the modules in the rack:
•

either you use the functions provided by the bus editor,

•

or you use the hardware catalog provided by the bus editor.

Positioning a module
Carry out the following actions:
Step

Action

1

Use the mouse to select the position of the module to insert; eight handles appear around the module.

2

Using the contextual menu, click New Device.

3

Select the required application and module.
Example:

4

Click OK to confirm.

33003101.29

1307

Bus Editors

NOTE: The double format modules are shown on the list of modules available when the
slot preceding or following the selected slot is vacant.
In the case of a Premium or a Modicon M340, the position 0 may only be occupied by a
double format power supply or a processor.

Moving a module
A module may be moved:
•

into the rack,

•

into another rack if the station has several of them.

Carry out the following actions:
Step

Action

1

With the mouse, select the required module.

2

Drag and drop the module into new position.

NOTE: If the module cannot be moved, this is indicated by the bus editor.
Rules:
The objects associated with the module are:
•

deleted, then re-created automatically at the new address,

•

replaced in:
◦

the program,

◦

the variable editor after user confirmation,

◦

the animation tables,

◦

the operator screens.

The symbols associated with the moved module objects are attached to the objects at the
new address.
The module that has been moved keeps all its parameters.
For a Modicon M340,Premium or Atrium station, if a discrete module with a RUN/STOPconfigured channel is moved, the RUN/STOP bit address remains unchanged. It is
necessary to ensure that the RUN/STOP input corresponds to a valid discrete input
address.
When the addresses of the module are used in an EF (e.g.: Send_REQ, Read_VAR,...),
these are not updated automatically.

1308

33003101.29

Bus Editors

Copy a module
Carry out the following actions:
Step

Action

1

With the mouse, select the required module.

2

Using the contextual menu, click Copy.

3

Use the mouse to select the target position, then using the contextual menu click Paste.

Rules:
The objects associated with the module are copied to the new address.
The duplicated module keeps all its parameters.
The duplication of a module associated with an event (at least one module channel is
associated with an event) is not possible. An event may be associated with several
channels/modules at the same time.

Delete a module
Carry out the following actions:
Step

Action

1

With the mouse, select the required module.

2

Via the popup menu the select the Delete Module command.

33003101.29

1309

Bus Editors

Hardware catalog
Using the Hardware catalog, you can insert modules in the rack:

Carry out the following actions:
Step

Action

1

From the Configuration directory in the project browser, select the subdirectory representing
the station.
Result: the bus editor and hardware catalog appear.

1310

2

Select the directory of the required specific application in the hardware catalog, and expand it by
clicking on +.

3

Select the module, and, holding down the mouse button, move it to the required position on the
rack in the bus editor.

33003101.29

Bus Editors

Configuration of devices on the field bus
Aim of this sub-section
This sub-section guides the user in the management of devices on field buses managed by
the Modicon M340, Premium and Quantum stations.

Configuration of the CANopen Slaves for Modicon M340
Introduction
For Modicon M340 PLCs you can configure the CANopen bus with slaves (63 slaves
maximum). The configuration is completely carried out with Control Expert, the use of
another software is not necessary.

How to Configure the CANopen Slave
This table describes the procedure to configure the CANopen slave.
Step
1

Action
In the Control Expert Project Browser, fully expand the Configuration directory and then doubleclick on CANopen .
Result: The CANopen window appears:

2

33003101.29

Select Edit > New device.

1311

Bus Editors

Step

Action
Result: The New Device window appears:

3

Set the address slave in Topological Address.
Choose the slave device.

1312

33003101.29

Bus Editors

Step
4

Action
Click on OK to confirm the choice.
Result: The CANopen window appears with the new device selected:

5
On the project browser the CANopen bus appears with the slaves.

33003101.29

1313

Bus Editors

Step

Action

Other functions
You can also add, delete, move (see Modicon M340, CANopen, User Manual) a slave on
the bus.

How to access and create a Fipio field bus
Introduction
Premium PLCs offer a decentralized input/output architecture solution with the Fipio bus.
You can configure (see Premium and Atrium Using EcoStruxure™ Control Expert, Fipio Bus,
Setup Manual) 127 devices.

1314

33003101.29

Bus Editors

Procedure
To access the Fipio field bus, perform the following actions:
Step
1

Action
From the project navigator, deploy the Configuration directory.
Result: the following screen appears

2

Select the Fipio sub-directory and select the Opencommand using the contextual menu.
Result: the Fipio window appears

33003101.29

1315

Bus Editors

Creating a Fipio bus
This operation is used to add, via the software, a device connected to the Fipio bus.
Step

Action

1

Access the Fipio configuration screen:

2

Right-click on the logical address of the connection point, at the location where the module has to be
connected (available addresses from 1 to 62 and 64 to 127, addresses 0 and 63 being reserved by the
system).
Result: the New Device screen appears.

3

Enter the number of the connection point corresponding to the address.
By default, the Control Expert software offers the first free consecutive address.

4

1316

In the Reference field, enter the type of device to connect to the bus.

33003101.29

Bus Editors

Step

Action

5

In the Communicator field, select the element type enabling communication on the Fipio bus.
For modules with built-in communicators, this window does not appear.

6

Confirm with Ok.
Result: the module is declared.

Other functions
You can also:
•

add an extension module (see Premium and Atrium Using EcoStruxure™ Control
Expert, Fipio Bus, Setup Manual) to the bus,

•

delete, copy, paste (see Premium and Atrium Using EcoStruxure™ Control Expert, Fipio
Bus, Setup Manual) bus devices,

•

change (see Premium and Atrium Using EcoStruxure™ Control Expert, Fipio Bus, Setup
Manual) the Fipio communicator.

33003101.29

1317

Bus Editors

Creating and Accessing RIO\DIO Field Buses
Introduction
Quantum PLCs offer a decentralized input/output architecture solution:
•

RIO field bus networks are based on the S908 input/output decentralization network
technology. Up to 31 decentralized stations may be configured, with each station
capable of supporting up to 128 input/output words.

•

DIO field bus networks are based on Modbus Plus technology. 32 subscribers may be
configured over 500 meters/1640 feet (receiving 64 subscribers over 2000 meters/6560
feet).

Creating a RIO Bus
The following table describes the procedure for creating a RIO bus from a communication
module:
Step

Action

1

In the bus editor, select the slot where you wish to insert the communication module.

2

Select New Device in the contextual menu.
Result: The New Device window appears.

1318

33003101.29

Bus Editors

Step

Action

3

Expand the Communication directory.
Result: The following window appears:

4

To create a RIO bus, select a 140 CRP 93x 00 module.
Result: The bus appears in the project browser:

Creating a DIO Bus
The following table describes the procedure for creating a DIO bus from a communication
module:
33003101.29

1319

Bus Editors

Step

Action

1

In the bus editor, select the slot where you wish to insert the communication module.

2

Select New Device in the contextual menu.
Result: The New Device window appears.

3

Expand the Communication directory.
Result: The following window appears:

4

To create a bus, select a 140 NOM 2XX 00 module.
Result: The module appears in the rack.

5

Double-click the 140 NOM 2XX 00 module’s Modbus Plus port.
Result: The bus configuration window appears.

1320

33003101.29

Bus Editors

Step

Action

6

Check the box marked DIO Bus.

7

Confirm the configuration.
Result: The DIO bus appears in the project browser.

Creating a DIO Bus from the Processor
The following table describes the procedure for creating a DIO bus from the processor:

33003101.29

1321

Bus Editors

Step

Action

1

In the bus editor, double-click the processor’s Modbus Plus port.

2

Check the box marked DIO Bus.

3

Confirm the configuration.
Result: The DIO bus appears in the project browser:

Accessing a RIO or DIO Bus
To access a bus, carry out the following actions:

1322

33003101.29

Bus Editors

Step

Action

1

In the project browser, open the Configuration directory.
Example:

2

Select the RIO bus or DIO bus subdirectory depending on the type of bus you want to open.
Next, select the Open command in the popup menu.
Result: The following window is displayed for the RIO bus:

Result: The following window is displayed for the DIO bus:

33003101.29

1323

Bus Editors

Step

Action

How to configure devices on the RIO/DIO bus
Introduction
You can configure devices on field buses using the functions provided by the bus editor.
You can configure modules in the devices on field buses according to two methods:
•

either by using the functions provided by the bus editor,

•

or from the hardware catalog provided by the bus editor.

You can also make copies, perform movements, or delete modules from a field bus device.

Configuration of a device
Carry out the following actions:

1324

Step

Action

1

From the Configuration directory in the project browser, select the RIO Bus or DIO Bus
subdirectory.

2

Select Open in the contextual menu.

33003101.29

Bus Editors

Step

Action

3

Select the connection point and via the popup menu select the New Device command.
Result: The New Device window appears.

4

Select the required rack and validate with OK.
Result: The rack appears in the bus.

Configuration of a module in a device
Carry out the following actions:

33003101.29

1325

Bus Editors

Step

Action

1

Select the required rack (see procedure above: Configuration of a device).

2

To configure a module in the rack, select the module slot.

3

Select New Device in the contextual menu.
Result: The New Device window appears.

4

Select the module to be inserted.
Result: The module appears in the rack.

1326

33003101.29

Bus Editors

Hardware catalog
Using the hardware catalog, you can insert modules into a device on the field bus:

Proceed with the following steps:
Step

Action

1

From the Configuration directory in the project browser, select the DIO Bus subdirectory.
Result: The field bus editor and hardware catalog appear.

2

Select the directory of the required specific application in the hardware catalog, and expand it by
clicking on +.

3

Select the module, and, holding down the mouse button, move it to the required position on the
rack in the bus editor.

Copy a module
Proceed with the following steps:

33003101.29

1327

Bus Editors

Step

Action

1

With the mouse, select the required module.

2

Using the contextual menu, click Copy.

3

With the mouse, select the target position, then via the popup menu select the Paste command

Rules:
The duplicated module keeps all its parameters.
The duplication of a module associated with an event (at least one module channel is
associated with an event) is not possible. An event may be associated with several
channels/modules at the same time.

Moving a module
A module may be moved:
•

into the rack,

•

into another rack if the station has several of them.

Proceed with the following steps:
Step

Action

1

With the mouse, select the required module.

2

Drag and drop the module into new position.

NOTE: If the module cannot be moved, this is indicated by the bus editor.
Rules:
The objects associated with the module are:
•

deleted, then re-created automatically at the new address,

•

replaced in:
◦

the program,

◦

the variable editor after user confirmation,

◦

the animation tables,

◦

The operator screens.

The symbols associated with the moved module objects are attached to the objects at the
new address.
The module that has been moved keeps all its parameters.
1328

33003101.29

Bus Editors

Deleting a module
Proceed with the following steps:
Step

Action

1

With the mouse, select the required module.

2

Via the popup menu, select the Delete Module command.

Consumption management
Aim of this sub-section
This sub-section guides the user during the selection of modules so as not to exceed the
limits:
•

for consuming power,

•

for consuming application-specific channels.

Power consumption budget
At a Glance
A power consumption budget is made for:
•

the rack power supply module,

•

each module (processor, input/output module) depending on the rack power supply
module.

This budget is presented in the form of a bar chart where each color has a particular
significance. For each voltage, it indicates:
•

the current power flow rate: green,

•

the quantity of power still available: white,

•

a power overload: red, when an excess occurs, a message is displayed.

•

the total power (same color code).

33003101.29

1329

Bus Editors

Power supply module budget
This consumption budget shows the amount of power discharged by the power supply for
each voltage it supplies, as well as the total power.
When you add or remove a module, the budget is adjusted on opening the Power Supply
and IO Budget window.
NOTE: The Power Supply and IO Budget window must be closed to be able to delete or
add a module.
How to access a consumption budget:

1330

Steps

Action

1

With the mouse, select the power supply module.

2

Using the contextual menu, click Power Supply and IO Budget. The bar chart is displayed.

3

Select the Power Supply tab.

33003101.29

Bus Editors

Budget:

NOTE: The ASY 800 24 V power consumption is always included in 24 VR (Internal
Rack Power) even if configured with an external power supply.

Budget of the other modules
This consumption budget shows the amount of power discharged in the module for each
voltage it uses, as well as the total power.
NOTE: The Power Supply and IO Budget window must be closed to be able to delete or
add a module.
How to access a consumption budget:

33003101.29

1331

Bus Editors

Steps

Action

1

With the mouse, select the module of your choice.

2

Using the contextual menu, click Power Supply and IO Budget. The bar chart is displayed.

3

Select the Power Supply tab.

Budget:

1332

33003101.29

Bus Editors

Budget on the number of application-specific channels
At a Glance
A budget on the number of application-specific channels used is made for:
•

the processor module of the station

•

each module (processor, adapter, I/O module) of the station

This budget is presented in the form of a bar chart where each color has a particular
significance, it indicates for each application:
•

the number of application-specific channels configured: green,

•

the number of application-specific channels still available: white,

•

the excess application-specific channels (not managed by the processor): red, when an
excess occurs, a message is displayed.

Processor and adapter budget
This budget shows the number of channels configured by applications in the station.
When you add or remove a module, the budget is adjusted on opening the Power Supply
and IO Budget window.
NOTE: The Power Supply and IO Budget window must be closed to be able to delete
or add a module.
How to access the budget:
Steps

Action

1

With the mouse, select the required processor or adapter.

2

Using the contextual menu, click Power Supply and IO Budget. The bar chart is displayed.

3

Select the I/O tab.

33003101.29

1333

Bus Editors

Example of IO budget content:

Input/output modules budget
This budget shows the number of application-specific channels configured in the module.
NOTE: The Power Supply and IO Budget window must be closed to be able to delete
or add a module.
How to access the budget of the number of application-specific channels:

1334

Steps

Action

1

Using the mouse select the input/output module of your choice.

2

Using the contextual menu, click Power Supply and IO Budget. The bar chart is displayed.

3

Select the I/O tab.

33003101.29

Bus Editors

Budget:

33003101.29

1335

Bus Editors

Bus editors in online mode
Aim of this sub-section
This sub-section guides the user in diagnosing problems linked to the PLC station
configuration.

Online Information
Animation
The bus editor uses color animation to inform you about the status of a module on the bus.
The module's slot number in the rack appears in red if the module is:
•

missing

•

detecting an error condition

•

incorrectly configured

Modicon M340 controllers:

1336

33003101.29

Bus Editors

Premium controllers:

Quantum controllers:

If an error is detected on a rack module, the rack number appears in red.

33003101.29

1337

Bus Editors

Automatic Detection of the Configuration
When connected to a Quantum station, the programming software is able to detect the
different modules that make up the configuration. This operation can be performed before
programming the application, or after the application has been programmed.

Procedure
The following table describes the procedure for detecting the different elements of a
controller configuration.
Step

Action

1

In online mode (controller in Stop), open the configuration editor.

2

Select the rack.

3

From the Services menu, select Compare/IO-Sniffing....
Result: The following window opens.

4

Select the Slot check box if you want:
•

to add the module detected on initial configuration,

•

to replace the configured module by the one detected.

If the detected module is identical to the configured module, you can keep this module by selecting
the Slot check box.
If you leave the Slot check box cleared, the module specified on initial configuration remains.
5

Validate the new configuration by clicking Sniff.

6

Click OK to confirm your choice.
Result: The new configuration appears in the configuration editor.

1338

33003101.29

33003101.29

1339

Modules editor

Modules editor
What’s in This Chapter
Configuration of Modicon M340 processors ........................... 1340
Configuration of Premium processors .................................... 1352
Configuration of the Quantum processors .............................. 1362
Configuration of the input\output modules for a Premium
\Atrium, Quantum or Modicon M340 station............................ 1371

Aim of this section
This section guides the user in the configuration of the modules comprising a Premium/
Atrium, Quantum or Modicon M340 station.
For Modicon M580 PLC stations, refer to chapter Configuring the CPU in Control Expert
(see Modicon M580, Hardware, Reference Manual).
For Momentum, refer to chapter Configuring the 171 CBU 78090, 171 CBU 98090 and 171
CBU 98091 Processors in Control Expert (see Momentum for EcoStruxure™ Control Expert,
171 CBU 78090, 171 CBU 98090, 171 CBU 98091 Processors, User Guide).

Configuration of Modicon M340 processors
Aim of this sub-section
This sub-section guides the user in the configuration of processor modules for Modicon
M340 stations.

1340

33003101.29

Modules editor

Configuration of Modicon M340 Controllers
Access the Configuration Screen
Step
1

Action
Select the controller.
Example:

2

Using the contextual menu, click Open.

3

Select the Configuration tab.

Memory Management
The configuration screen differs, depending on the type of memory management to be used.
The option you select here must comply with the type of memory management you select for
the input and output modules, page 1218.
These settings are possible:
•

When Topological memory management is configured for the controller, you can
select only Topological memory management for the discrete and analog modules.

•

When Mixed topological and State RAM memory management is configured for the
controller, you can select either Topological or Mixed topological and State RAM
memory management for the discrete and analog modules.

33003101.29

1341

Modules editor

The memory management settings of the controller are compared with the memory
management settings of the modules during Analyze. If any inconsistencies are detected, a
appropriate message is displayed in the output window.
The type of memory management you selected for the controller is used as default setting
for the Memory Management parameter in the Memory tab for input / output configuration,
page 1217.
To import a legacy LL984 Compact application that uses Modbus requests to communicate
with an HMI device, use State RAM addressing to preserve the Modbus exchange between
the controller and the HMI.
NOTE: If you use the fallback configuration in your hardware configuration, take care
that the fallback values can only be applied if the Topological option is selected.

Configuration of the Controller
This is the Configuration tab for topological memory management:

NOTE: You can modify the parameters of this dialog box only in offline mode.

1342

33003101.29

Modules editor

Step
1

Action
If you wish, enable the Run/Stop input option, page 1346.
NOTE: Do not enable this option if the associated discrete input is mapped in State RAM
because this inhibits the controller start-up.

2

If you wish, enable the Memory protect option.
NOTE: The protection is activated by an input bit. The protection level depends on the
Firmware versions, see detailed information, page 1346.

3

If you wish, enable the Automatic start in Run option, page 1347.

4

Confirm whether the internal words %MWi, page 1347 are to be initialized on cold start (see
EcoStruxure™ Control Expert, Program Languages and Structure, Reference Manual) triggered
by software (application download, initialize command, restore command, %S0 activation, cold
start button on the controller screen) or not. By selecting the check box, the controller writes the
initial values to %MWI.

5

If you wish, enable the Cold Start Only option, page 1347.

6

Define the type of Memory Management:

7

•

Select the option Topological for topological addressing.

•

Select the option Mixed topological and State RAM for a mixture of topological and
defined State RAM addressing.

Proceed with address configuration for the two different addressing types as described in the
following separate descriptions.

NOTE: The State RAM address starts at address 0, but the first available address for
discrete and analog modules is %I1, %M1, %IW1, and %MW1.

Topological Addressing
Configure the topological address:
Step

Action

1

In the Size of global address fields of the dialog box define for the application (see
EcoStruxure™ Control Expert, Program Languages and Structure, Reference Manual) the
number of internal bits %M.

2

Define the number of internal words %MW.

3

Define the number of constants %KW.

The system bits and system words are fixed by the manufacturer.
M340 applications of version 6.0 and earlier are automatically configured with this address
configuration for topological addressing.

33003101.29

1343

Modules editor

Mixed Topological and State RAM Addressing
This is the Configuration tab for mixed topological and State RAM memory management:

For mixed topological and State RAM addressing, the following options are additionally
available in the configuration screen:
Option

Value

Description

Mem usage

The value (expressed as a percentage and
displayed on the scale bar) depends on the
memory usage of the Modicon M340
configuration.

A bar graph displays the percentage of the
memory already in use.

%M-0x

Enter the appropriate values. The values
depend on the configuration.

Size of the different memory areas.

–

Opens the State RAM Viewer tab, page 1348
which displays the allocation of used memory.

%MW-4x

NOTE: The values for %IW and %MW
have to be divisible by 8.

%I-1x
%IW-3x
Viewer

1344

33003101.29

Modules editor

NOTE:
•

The State RAM address starts at address 0, but the first available address for
discrete and analog modules is %I1, %M1, %IW1, and %MW1.

•

State RAM addresses are not verified during input. If any range overlapping is
detected or any address exceeds the range of the State RAM, an appropriate
message is displayed at the validation screen or during Analyze.

•

With this type of memory management, all channels are associated to one task
(MAST or FAST).

Pre-set Values
To select the:
•

default values, press the Default values button,

•

maximum values, press the Maximum values button,

Window displayed by pressing the Default values button:

Use of the command buttons:

33003101.29

1345

Modules editor

Button

Role

Unselect All

Clear the selected default values posted on the right of the check boxes.

Select All

Select all default values posted on the right of the check boxes.

Cancel

Exit.

OK

Exit and take the values into account.

NOTE: With the Maximum values button, the window displayed is the same, only the
values on the right of the check boxes are different.

Input RUN/STOP
The %Ir.m.c input can be parameterized to switch the controller to RUN/STOP mode:
•

%Ir.m.c to 1 -> the controller switches to RUN (execution of the program),

•

%Ir.m.c to 0 -> the controller switches to STOP mode (stop program execution).
NOTE: A STOP command always takes priority over a RUN command. A STOP
command sent from a terminal or via the network has priority over the %Ir.m.c input.
An error on the RUN/STOP input causes a switch to STOP.
Do not enable this option if the associated discrete input is mapped in State RAM
because this inhibits the start-up of the controller.

Memory Protect
The %Ir.m.c input can be parameterized to protect the internal application ram and the
memory card:
•

%Ir.m.c to 0 -> the internal application and the memory card are not protected,

•

%Ir.m.c to 1 -> the internal application and the memory card are protected.

For Firmware versions < 2.60, the Memory Protect function prohibits the transfer of a project
into the controller and modifications in online mode, but RUN/STOP commands are
available.
For firmware version 2.60 and any subsequent supporting version(s), the Memory Protect
function prohibits the transfer of a project into the controller and modifications in online
mode, for cybersecurity improvement, the connection to the controller is forbidden
then the RUN/STOP command are not available.
NOTE: If the input is in error (Input Module not physically plugged, incorrect wiring, input
not powered...), %Ir.m.c is considered at 1 (memory is protected). To remove this
protection in this configuration screen, the input should not be in error.

1346

33003101.29

Modules editor

Automatic Start in Run
The enabling of this option automatically changes the controller to RUN mode at the time of
a cold start (see EcoStruxure™ Control Expert, Program Languages and Structure,
Reference Manual).

Initialize %MWi
On a cold start (see EcoStruxure™ Control Expert, Program Languages and Structure,
Reference Manual) or on download if you select the check box (default state):
•

the %MWi are handled like other global variables (initialized to 0 or initial value,
according to current application) in all cold start cases,

On cold start or on download if you clear the check box:
•

if %MW were previously saved in internal flash memory (using the %SW96 word) they are
restored from internal flash memory,

•

if not,
◦

if cold start (see EcoStruxure™ Control Expert, Program Languages and Structure,
Reference Manual) is linked to a power-off or of a push on the reset button, the %MW
are initialized:

◦

if not, the current values of %MW are maintained.

NOTE: if the new (or restored) application has more %MW than the previous one, the
added %MW are set to 0 (non-zero initial values are not applied).

Cold Start Only
If selected, this option forces the cold start (see EcoStruxure™ Control Expert, Program
Languages and Structure, Reference Manual) of the application, instead of the normal warm
start (see EcoStruxure™ Control Expert, Program Languages and Structure, Reference
Manual).
By default, the Cold Start Only option is cleared.
The Cold Start Only option is only supported for controllers with OS version V2.1 or any
subsequent supporting version(s).
An application using this functionality is not:
•

downloadable on a controller with a previous version,

•

executable on a controller with a previous version,

•

usable with Unity Pro V4.0 or earlier.
Unity Pro is the former name of EcoStruxure Control Expert for version 13.1 or earlier.

33003101.29

1347

Modules editor

NOTE: The Cold Start Only check box is present only if the selected controller can
support it.

Memory Management
This area of the dialog box allows you to define the type of addressing (topological or mixed
addressing).
For mixed addressing it contains a bar graph indicating the size of the State RAM memory
used in your project in relation to the maximum memory size and a Viewer button opening
the State RAM memory viewer.

State RAM Memory Viewer
The following screen displays the content of the State RAM memory areas of the M340
controller:

NOTE: The State RAM viewer is directly accessible via the menu PLC menu (PLCState
Ram Viewer).
Description of the screen zones:
1348

33003101.29

Modules editor

Zone

Description

Table

This table represents the mapping of the memory area selected with the Memory
Area selection buttons.
The occupied memory addresses are marked by dashes:
•

blue: for module type objects

•

red: for objects entered in the program

•

green: for objects defined in the variable editor

The scroll bars can be used to access the entire memory area.
Modules, Language,
Variables

These check boxes are used to filter the information displayed in the table. If, for
example, Modules is the only check box that is selected, only module-type
information is displayed.

Address information

Enter the object and its address in the Address fields and click the Go To button to
directly display the address in the table (without using the scroll bars). This zone also
has a display function; it displays the object and address of the box selected in the
table. For module-type objects, it also gives the topological address of the module
concerned.

Memory Area

Use these radial buttons to select the memory area to display in the table:
•

%M (0x) (output bits and internal bits)

•

%I (1x) (input bits)

•

%IW (3x) (input words)

•

%MW (4x) (output words and internal words)

Size of Located Data in Case of State RAM
NOTE: Modicon M340 firmware version 2.4 (and any subsequent supporting version(s))
facilitates the State RAM configuration.
The following table shows maximum and default size of located data in case of State RAM
configuration according to the type of controller.
Type of
Objects

Address

BMX P34 1000 controller

BMX P34 2000, 20102, 2020, 20302
controllers

Maximum Size

Default Size

Maximum Size

Default Size

output bits
and internal
bits

%M (0x)

32765

752

65530

1504

input bits and
internal bits

%I (1x)

32765

752

65530

1504

33003101.29

1349

Modules editor

Address

Type of
Objects

BMX P34 1000 controller

BMX P34 2000, 20102, 2020, 20302
controllers

Maximum Size

Default Size

Maximum Size

Default Size

input words
and internal
words

%IW (3x)

32765

256

65530

512

output words
and internal
words

%MW (4x)

32765

256

65530

512

Impact of a Cold Start on %I and %IW Areas
After a Cold Start or %S0 setting, the %I and %IW areas are set to 0 and forcing state is
reset.

Controller Modbus Server Uses %I and %IW Areas
•

When the State RAM is configured in a controller, the Modbus server access to %I area
for all input bits operations and to %IW area for all input words operations.
Base address %SW138 and %SW140 are not used in this case.
The first object address in a Modbus request (0000) corresponds to %I1 or %IW1.

•

When State RAM is not configured for a Modicon M340 controller that uses firmware
version 2.4 or any subsequent supporting version(s), the behavior of the Modbus server
is the same as that in firmware version 2.3.

Base address for %M and %MW in system words %SW139 and %SW141 are used whether State
RAM is configured or not.

Protecting Located Data
Introduction
Before any action on the data memory protection, you must activate this feature in your
project settings.
In the Control Expert main window, click Tools > Project Setting > PLC embedded data.
Then select the Data memory protect box and click Apply.
The data memory protection feature is supported by M340 controllers with firmware version
3.30 or any subsequent supporting version(s). For details, refer to chapter Data Memory
Protection, page 146.

1350

33003101.29

Modules editor

Procedure of Protecting Located Data
Follow the procedure below to define the located data to protect:
Step

Action

1

In the Control Expert Project Browser, double-click PLC Bus to display the main rack. Then doubleclick on the M580 controller (but not on the Ethernet connectors) to view its properties.
2
Select the Data Protection tab:

3

Select the check boxes to enable the data protection:
%M protect

The protected area is always located at the end of the %M area. Only the starting
address of the protected area can be set. The end address of the protected area is not
configurable (grayed).
The end address of the protected area equals to n-1 where n is the number of
available %M defined by the controller abilities and set in the Configuration tab.
If %M protect is selected, you can enter the starting address or the %M data to
protect. By default, the starting address is 0.
Clearing the %M protection reset the starting address.

%MW
protect

The protected area is always located at the end of the %M area. Only the starting
address of the protected area can be set. The end address of the protected area is not
configurable (grayed).
The end address of the protected area equals to n-1 where n is the number of
available %MW defined by the controller abilities and set in the Configuration tab.

33003101.29

1351

Modules editor

Step

Action
If %MW protect is selected, you can enter the starting address or the %M data to
protect. By default, the starting address is 0.
Clearing the %MW protection reset the starting address.
NOTE: Array variables which are mapped on a %MW range must be entirely
inside or entirely outside of the protected %MW range.
I/O protect

If selected, all I/O objects (including DTM-objects) are protected.
NOTE: except state RAM objects.

%S, %SW
protect
4

If selected, all system bits and system words are protected.

Select Edit > Validate (or click the

toolbar button) to save the configuration.

Configuration of Premium processors
Aim of this sub-section
This sub-section guides the user in the configuration of processor modules for Premium
stations.

Configuration of Premium\Atrium processors
Access to the configuration screen
Proceed with the following steps:

1352

33003101.29

Modules editor

Step
1

Action
Select the processor.
Example:

2

Using the contextual menu, click Open.

3

Select the Configuration tab.

33003101.29

1353

Modules editor

Configuration of the processor
Configuration Screen:

Proceed with the following steps:
Step

Action

1

If you wish, enable the RUN/STOP input, page 1357.

2

If you wish, enable the Memory Protect.
The protection is activated by an input bit. It prohibits the transfer of a project into the PLC and
modifications in online mode, regardless of the communication channel. The Run and Stop
commands are authorized.

1354

3

If you wish, enable the Automatic start in Run, page 1357.

4

Confirm whether the internal words %MWi, page 1357 are to be initialized (on cold restart, on
download, after the insert PCMCIA memory card) or not.

5

If you wish, enable the Cold Start Only, page 1358 feature.

33003101.29

Modules editor

Step

Action

6

Define for the application: (see EcoStruxure™ Control Expert, Program Languages and Structure,
Reference Manual)
•

the number of internal bits %M,

•

the number of internal words %MW,

•

the number of constants %KW,

The bits and system words are fixed by the manufacturer.
7

The Memory cards field is completed according to the PCMCIA memory card selected, page
1359. The data storage area is only used by EFBs such as READ_U_PCMCIA and WRITE_U_
PCMCIA. The application area is used for the program. However, some parts of the program
(located and unlocated variables, FB instances) are always present in the CPU internal memory,
page 139.

Pre-set values
To select the:
•

default values, press the Default values button,

•

maximum values, press the Maximum values button,

33003101.29

1355

Modules editor

Window displayed by pressing the Default values button:

Use of the command buttons:

1356

Button

Role

Deselect All

Is used to invalidate all the default values posted on the right of the check boxes if they have
been selected.

Select All

Is used to select all the default values posted on the right of the check boxes.

Cancel

Is used to exit.

OK

Is used to exit taking the values into account.

33003101.29

Modules editor

NOTE: With the Maximum values button, the window displayed is the same, only the
values on the right of the check boxes are different.

RUN/STOP input
The input %Ir.m.c can be parameterized to switch the PLC to RUN/STOP mode in the
following way:
•

%Ir.m.c to 1 -> the PLC switches to RUN (execution of the program),

•

%Ir.m.cl to 0 -> the PLC switches to STOP mode (stop program execution).
NOTE: A STOP command by the input %Ir.m.c is priority compared to a RUN operation
by terminal or by network command.
An error on the RUN/STOP input causes a switch to STOP.

Memory protect
The input %Ir.m.c can be parameterized to protect the internal application ram and the
memory card in the following way:
•

%Ir.m.c to 0 -> the internal application and the memory card are not protected,

•

%Ir.m.c to 1 -> the internal application and the memory card are protected.
NOTE: If the input is in error, %Ir.m.c is considered at 1 (memory is protected). To
remove this protection in this configuration screen, the input should not be in error.

Automatic start in Run
The enabling of this option automatically changes the PLC to RUN mode at the time of a
cold start (see EcoStruxure™ Control Expert, Program Languages and Structure, Reference
Manual).
Two types of start:
•

in the absence of a PCMCIA memory card, the PLC starts on the contents of the
internal RAM of the processor,

•

in the presence of a PCMCIA memory card it is its content which fixes the start.

Initialize %MWi
On cold start (see EcoStruxure™ Control Expert, Program Languages and Structure,
Reference Manual), on download or after the insert of PCMCIA memory card:
33003101.29

1357

Modules editor

Depending of the flag:
At the end of the transfer :

On setting of %S0 :

==> The initial values are assigned to
the variables.

==> The initial values are assigned to
the variables.

Not
checked

OS >= V2.3

NO

NO

OS < V2.3

YES

NO

Checked

OS >= V2.3

YES

YES

OS < V2.3

YES

YES

the %MWi values will be initialized to 0 or initial value even if the box is unchecked,
•

if you change the %MW area on the field Size of global address fields,

•

if after a power restoration, the OS detects that the contents of the internal RAM has not
been saved (PLC powered off and Back-up battery non-operational).

Cold Start Only
If checked, this option forces the cold start (see EcoStruxure™ Control Expert, Program
Languages and Structure, Reference Manual) of the application, instead of the normal warm
start (see EcoStruxure™ Control Expert, Program Languages and Structure, Reference
Manual).
By default, the Cold Start Only option is unchecked.
The Cold Start Only option is only supported since PLC V2.7.
An application using this functionality will not be:
•

downloadable on a PLC with a previous version,

•

executable on a PLC with a previous version,

•

usable with Unity Pro V4.0 or lower.
Unity Pro is the former name of EcoStruxure Control Expert for version 13.1 or earlier.
NOTE: The Cold Start Only check box is present only if the current selected PLC can
support it.

1358

33003101.29

Modules editor

Access to PCMCIA memory cards of Premium
processors
Introduction
This operation describes how to choose a PCMCIA memory card.

Selection of a PCMCIA card
Carry out the following actions:
Step

Action

1

Access the rack configuration screen.

2

Select the PCMCIA location and from the popup menu execute the New/Replace Submodule...
command.
Example:

33003101.29

1359

Modules editor

Step

Action

3

Select the PCMCIA family, and the card within the family.

4

Confirm with OK
The card is added to the directory tree of the processor:

To delete a PCMCIA memory card, select its location and from the popup menu execute the
Delete Submodule command.

Access to control loop configuration for Premium
processors
Instructions
Carry out the following actions:

1360

33003101.29

Modules editor

Step

Action

1

Access the rack configuration screen.

2

Select the location of the process control loops and from the popup menu execute the Open
Subobject command.
Example:

The following screen is displayed:

3

33003101.29

Configure the process control loops (see Premium and Atrium using EcoStruxure™ Control
Expert, Process Control, User Manual).

1361

Modules editor

Configuration of the Quantum processors
Aim of this sub-section
This sub-section guides the user in the configuration of the processor modules for the
Quantum stations.

Configuration of Quantum Controllers
Accessing the Configuration Screen
Carry out the following actions:
Step

1362

Action

1

Access the rack configuration screen.

2

Select the controller.

3

Using the contextual menu, click Open Module.

4

Select the Configuration tab.

33003101.29

Modules editor

Configuring the Controller
The following figure shows an example of the Quantum controller configuration screen:

Description of the Configuration Screen:
Item

Option

Cold Start Only

Value
x

If you wish, enable the Cold Start Only, page
1364 feature.
Determines the operating condition during
Cold Start

Operating Mode On
Cold Start

Automatic start in Run

x

Initialize %MWi

x

Memory Cards

A:

N/A

B:

N/A

Communication

33003101.29

By default, the bandwidth
is 4x256 bytes, supported
by the OS versions prior

Description

Displays the configuration in the PCMCIA
Slots
The maximum data volume exchanged each
cycle between the NOE and controller
modules.

1363

Modules editor

Item

Option

Value

Description

to V2.80 for the controller
and V4.60 for the NOE.
For Quantum controllers:
•

140 CPU 311 10

•

140 CPU 534 14

•

140 CPU 434 12

For Quantum controllers:

State RAM

Configuration Online
Modification

•

140 CPU 651 50

•

140 CPU 651 60

•

140 CPU 652 60

•

140 CPU 670 60

•

140 CPU 671 60

•

140 CPU 672 60

•

140 CPU 672 61

•

140 CPU 678 61

Mem usage

4x256
4x1024

4x256
4x1024
8x1024
12x1024

1.

A bar displays percent of memory used.

%M-0x

2.

Size of the different memory areas

%MW-4x

2.

%I-1x

2.

Note: The values for %IW and %MW have to be
divisible by 8.

%IW-3x

2.

Viewer

N/A

Opens the State RAM Viewer tab, which
displays the allocation of used memory. (See
the illustration following.)

Online modification in
RUN or STOP

x

This check box allows you to:
•
•

Add or delete discrete or analog
modules,
Modify parameters
NOTE: These modifications can be done
in RUN.

1. The value (expressed as a percentage and displayed on the scale) depends on the memory usage of the Hot
Standby configuration.
2. Enter the appropriate values. All values depend on Hot Standby configuration.

Cold Start Only
If selected, this option forces the cold start (see EcoStruxure™ Control Expert, Program
Languages and Structure, Reference Manual) of the application, instead of the normal warm
1364

33003101.29

Modules editor

start (see EcoStruxure™ Control Expert, Program Languages and Structure, Reference
Manual).
By default, the Cold Start Only option is cleared.
The Cold Start Only option is only supported on High End controllers since V2.7.
An application using this functionality will not be:
•

downloadable on a controller with a previous version,

•

executable on a controller with a previous version,

•

usable with Unity Pro V4.0 or lower.
Unity Pro is the former name of EcoStruxure Control Expert for version 13.1 or earlier.
NOTE: The Cold Start Only check box is present only if the selected controller can
support it.

Automatic Start in RUN
Enabling this option automatically changes the controller to Run mode (see EcoStruxure™
Control Expert, Program Languages and Structure, Reference Manual)on cold start.
Two types of start:
•

in the absence of a PCMCIA memory card, the controller starts on the contents of its
internal RAM,

•

in the presence of a PCMCIA memory card it is its content which fixes the start.

With the Automatic start in RUN option enabled, the following events will trigger the run of
the application on cold start:
•

Inserting the PCMCIA card when the controller is powered

•

Replacing the controller while powered

•

Unintentional use of the reset button

•

Powering up a controller with an inoperable battery after a power outage

WARNING
UNINTENDED COLD START OF THE CONTROLLER
Use the STOP input (on Premium controllers) or use the switch on the front panel of the
controller (for Quantum controllers) to prevent automatic RUN of the controller.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.

33003101.29

1365

Modules editor

Initialize %MWi
On application download:
•

if you select the check box, the %MWi values will be re initialized or set to 0,

•

if you clear the check box, the %MWi values will set to 0.

On cold start or after inserting the PCMCIA memory card:
•

if you select the check box, the %MWi values will be re initialized or set to 0,

•

if you clear the check box, the %MWi values will retain their current value.

Communication
When the protocol under TCP/IP is used (OPC Factory Server or EcoStruxure Control
Expert), it is possible to configure the maximum volume of data that can be exchanged each
cycle between the controller and the NOE modules using the Maximum Unity Data
exchanged by Plc Scan option.
This functionality is supported only by controller modules as of OS version 2.80 and NOE
modules as of OS version 4.60.
Increasing this bandwidth has an impact on the cycle time of the controller (2ms per kbytes
exchanged). This impact is proportional to the amount of data actually exchanged and not
the bandwidth configured. So, if the channel is set to the maximum, but not used, the impact
on cycle time will be negligible.

State RAM Memory
The State RAM bar chart allows you to know the size of the State RAM memory used in
your project in relation to the maximum memory size.

1366

33003101.29

Modules editor

State RAM Memory Viewer
The following screen displays the content of the State RAM memory areas of the Quantum
controller:

NOTE: The state ram viewer can be directly accessible via the menu:
•

PLC > State Ram Viewer

Description of the screen zones
Zone

Description

Table

This table represents the mapping of the memory area selected in the Memory Area field.
The occupied memory addresses are marked by dashes:
•

blue: for module type objects

•

red: for objects entered in the program

•

green: for objects defined in the variable editor

The scroll bars can be used to access the entire memory area.
Modules,
Variables and
Language check
boxes

33003101.29

These check boxes are used to filter the information displayed in the table. If, for example,
only 'module' is selected, only module-type information is displayed.

1367

Modules editor

Zone

Description

Address
information

By entering the object and its address in the Address fields and clicking the Go to button,
you display directly the address in the table (without using the scroll bars). This zone also
has a display function; it displays the object and address of the box selected in the table.
For module-type objects, it also gives the topological address of the module concerned.

Memory Area
selection buttons

These buttons are used to select the memory area to display in the table:
•

%M (0x) output module bits and internal bits

•

%I (1x) internal module bits

•

%IW (3x) input/output register words and internal words

•

%MW (4x) I/O module output words and internal words

Configuration Online Modification
On controllers supporting this functionality, a check box is activated and appears in the
controller Editor tab.
If the Online modification in RUN or STOP check box is selected, the user can do online
RUN modification like addition / deletion, and modification of the module parameters.

Configuration of Modbus ports on Quantum
Assignment of Modbus ports
The Modbus port configuration screen can be used to select the Modbus communication
parameters for 3 ports: ports No. 1, 2 and 3.
Port No. 1 is assigned:
•

to the built-in Modbus port for 140 CPU 6•• processors

•

to the first built-in Modbus port (MODBUS COMM1) for other Quantum processors

Port No. 2 is assigned:
•

either to the second built-in port (MODBUS COMM2), for processors with 2 built-in ports

•

or to one or several NOM modules.

Port No. 3 is assigned: to one or several NOM modules
Rule for assignment of ports 2 and 3 to NOM modules:
Starting with the lowest slot numbers:

1368

•

the first NOM module will be assigned to port 2,

•

the second will be assigned to port 3,
33003101.29

Modules editor

•

the third will be assigned to port 2,

•

the fourth will be assigned to port 3,

•

the fifth will be assigned to port 2,

•

the sixth will be assigned to port 3.

Note: It is possible to change the assignment order of 2 of them by entering
their slot number in the Head Slot column (see table below).
Important:
The port parameters are only taken into account if the switches on the front panels of
Quantum 140 CPU 3••/4••/5•• processors (used with first built-in port MODBUS COMM1)
and of NOM modules are in the Mem position.

Access to the configuration editor
Carry out the following actions:
Step

Action

1

Select the processor and then select the Open module command from the popup menu.

2

Select the Modbus Port tab.
Result: The following screen appears:

33003101.29

1369

Modules editor

Presentation of configuration parameters
Carry out the following actions:
Step

Action

1

Choose the operating mode: Bridge Mode checkbox

2

Choose the transmission speed:

3

Choose the number of Stop bits:

4

Choose the parity:

5

Choose the Delay which corresponds to the minimum time tolerated between two frames, also
called delay between frames.

6

Choose the Modbus port slave address.

7

By default, if the Head Slot fields are left set to 0, the NOM modules observe the normal
assignment rule described above.
Entering the slot number of a NOM module assigns it to the corresponding port (the assignment
rule is no longer applied for this module but continues to apply to other modules).

1370

33003101.29

Modules editor

Step

Action

8

Choose the communication mode:

9

Choose the communication protocol:

Configuration of the input\output modules for a
Premium\Atrium, Quantum or Modicon M340
station
Subject of this Section
This section guides the user through the configuration procedure for input\output modules
dedicated to a Premium\Atrium, Quantum or Modicon M340 station.

Access to the Modicon, Premium or Atrium I/O Module
Configuration Editor
Procedure
Carry out the following actions:
Step

Action

1

With the mouse, select the module to be configured.

2

Using the contextual menu, click Open Module.

33003101.29

1371

Modules editor

Configuration in Offline Mode
The configuration window is an editor from which you configure the module, some of your
entries are checked, and in some cases you are assisted.
To complete the various fields, refer to the application-specific manual corresponding
to the module in which you will find the procedure and information necessary for the
configuration.
Screen example for a discrete module:

Configuration in Online Mode
In online mode two additional tabs are accessible:
•

•

The Debug tab, used to:
◦

display the current values of the module data,

◦

modify/force the data values,

◦

diagnose the erroneous channels.

The Fault tab, used to display errors occurring in the module.
NOTE: The content of these tabs is described in the "Debugging and adjustment"
chapter of the corresponding application-specific manuals.

1372

33003101.29

Modules editor

Screen example for a counting module:

Access the Quantum Controller Input/Output Module
Configuration Editor
Instructions
Proceed with the following steps:
Step

Action

1

With the mouse, select the module to be configured.

2

Using the contextual menu, click Open Module.

33003101.29

1373

Modules editor

Configuration in Offline Mode
The configuration window is an editor from which you configure the module, some of your
entries are checked, and in some cases you are assisted.
To complete the various fields, refer to the application-specific manual corresponding
to the module in which you will find the procedure and information necessary for the
configuration.
Screen example for a discrete module

Configuration in Online Mode
In online mode, for certain modules, two additional tabs are accessible:
•

•

The Debug tab, used to:
◦

display the current values of the module data,

◦

modify/force the data values,

◦

diagnose the erroneous channels.

the Fault tab which is used to display errors occurring in the module.
NOTE: The content of these tabs is described in the corresponding application-specific
manuals.

1374

33003101.29

33003101.29

1375

General functionalities of the editor

General functionalities of the editor
What’s in This Chapter
Analysis of the configuration ................................................. 1376
Export\Import of the configuration.......................................... 1377
Printing the configuration ...................................................... 1377

Aim of this section
This section describes the general functions available in the configuration editor.

Analysis of the configuration
At a Glance
The configuration analysis is not a separate functionality, it is started during the global
analysis of the project.
The configuration analysis checks:
•

that all the declared modules are compatible,

•

that the maximum number of one type of module in the configuration is not exceeded,

•

that the limits of the various types of inputs/outputs managed are not exceeded

•

that all the inputs/outputs declared and used in the application are properly configured.

How to start the global analysis of the application
Carry out the following actions:

1376

Step

Action

1

Select the Build -> Analyse project command from the menu.

2

Check the result of the analysis in the information window at the bottom of the screen.

33003101.29

General functionalities of the editor

Export\Import of the configuration
Export
The description of the procedure is given in the section "Import/Export, page 1687".

Import
The description of the procedure is given in the section "Import/Export, page 1689".

Import SIS
This Import SIS command uses a gateway with the SIS Automation software version greater
than or equal to Schneider Electric 3.0.
This import uses the automatic generation of the configuration: racks, processor, input/
output modules... from the .XML file resulting from an export made by this tool.
The description of the procedure is given in the section "Import/Export, page 1689".

Printing the configuration
Introduction
The programming software allows you to generate and print the complete project
documentation file. You can choose to print the configuration alone from this file.
In the project documentation file, the configuration part is made up:
•

of the bus editor,

•

of the input/output module editor.

33003101.29

1377

General functionalities of the editor

The documentation file can be accessed from the project browser in the "Documentation"
directory.

How to print
A description of the procedure is given in the chapter on "Documentation, page 1651"

1378

33003101.29

33003101.29

1379

Debugging and adjustment
What’s in This Part
Debugging the program........................................................ 1381
Viewing and adjusting variables ............................................ 1457
Machine-Process Simulator .................................................. 1499

Subject of this Part
This part describes the debug and adjustment functions and tools offered by Control Expert:
application debug, variable adjustment, simulator, etc.

1380

33003101.29

Debugging the program

Debugging the program
What’s in This Chapter
Safety precautions ............................................................... 1381
Program Animation .............................................................. 1388
Debugging in Ladder Language ............................................ 1404
Debugging in Textual Languages (Structured Text, Instruction
List) .................................................................................... 1412
Debugging in Function Block Diagram (FBD)
Language............................................................................ 1421
Debugging User Function Block (DFB) Instances ................... 1430
Debugging in Sequential Function Chart Language
(SFC).................................................................................. 1434
Information on Debugging .................................................... 1441
PLC debug screen ............................................................... 1444

Subject of this Chapter
This chapter guides the user through how to debug the program depending on the language
used in its component sections:
•

Ladder language,

•

textual languages (Structured Text or Instruction List),

•

Function Block Diagram language,

•

Sequential Function Chart language.

Safety precautions
Subject of this Section
This section presents the different safety precautions to respect when debugging a project
with Control Expert.

33003101.29

1381

Debugging the program

Modification in RUN
At a Glance
This functionality is used to modify the controller program where its inputs/outputs control an
industrial process.

RUN Modification
Modifications in In RUN mode are immediately applied to the process.

WARNING
UNINTENDED EQUIPMENT OPERATION
When using the in RUN modification function, ensure that the modifications will not have
adverse effects on the running process.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.

Switch to STOP of a Controller in Debug mode
At a Glance
You can switch a controller to STOP using:
•

the command PLC > STOP when running Control Expert

•

the RUN/STOP input for Modicon M340, Modicon M580, and Premium/Atrium
controllers

•

the switch on the front panel of Quantum controllers (except 140CPU6••)

•

the LCD and buttons for Quantum controller 140CPU6••

Precaution
In all the above cases, the STOP is only effective at the end of the MAST task cycle.

1382

33003101.29

Debugging the program

WARNING
UNINTENDED EQUIPMENT OPERATION
In Debug mode, verify that neither any breakpoint nor the Step by Step mode are active
before switching the controller to STOP.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.
NOTE: When the controller is in STOP, all tasks are in STOP. Verify the behavior of the
corresponding Inputs/Outputs.

Setting a Task to STOP
At a Glance
A task can be set to STOP in different ways:
•

Use a Breakpoint or the Step by Step mode.

•

Use the PLC screen , page 1445 (controller animation screen).

Precautions
When a task is set to STOP, Inputs/Outputs behave differently to when a task is deactivated,
page 1384.
The behavior of outputs differs depending on the type of controller:
•

Modicon M580, M340, and Premium / Atrium: When a task is set to STOP, the
associated outputs automatically switch to the configured mode (fallback or maintain).
The outputs associated with the other tasks continue to be updated as normal.

•

Quantum: When a task is set to STOP, the associated outputs continue to be updated
with the value that preceded the STOP action. The outputs associated with the other
tasks continue to be updated as normal.
NOTE: When a task is set to STOP with a Quantum controller, the outputs continue to
be updated by the controller. This can lead to unforeseen behavior in these cases:
•

Inputs are also updated by another task that is still in RUN.

•

Inputs/Outputs are mapped in the same memory zone and associated with different
tasks.

33003101.29

1383

Debugging the program

WARNING
UNINTENDED EQUIPMENT OPERATION
When a task is set to STOP with a Quantum controller, verify that no other running task is
managing the same outputs.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.

Task Deactivation
At a Glance
A task can be deactivated in different ways:
•

Use system bits (%S30 to %S35 (see EcoStruxure™ Control Expert, System Bits and
Words, Reference Manual)).

•

Use the PLC screen , page 1445 (controller animation screen).

Precautions
When a task is deactivated, Inputs/Outputs behave differently to when a task is set to
STOP., page 1383
The behavior of outputs differs depending on the type of controller:

WARNING
UNINTENDED EQUIPMENT OPERATION
When deactivating a task, take into account the fact that Inputs and Outputs continue to
be active.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.

1384

33003101.29

Debugging the program

Deactivation of Inputs/Outputs
At a Glance
The inputs associated with a task can be deactivated using the system word (see
EcoStruxure™ Control Expert, System Bits and Words, Reference Manual).
The outputs associated with a task can be deactivated using the system word (see
EcoStruxure™ Control Expert, System Bits and Words, Reference Manual).

Precautions
NOTE: Deactivating the Inputs/Outputs does not deactivate the task, page 1384

WARNING
UNINTENDED EQUIPMENT OPERATION
Before deactivating an Output, take into account its deactivation mode (fallback or
maintain).
Failure to follow these instructions can result in death, serious injury, or equipment
damage.

WARNING
UNINTENDED EQUIPMENT OPERATION
Before setting the %SW9 value to 1, verify that the output behavior remains appropriate.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.
On M580, the remote and distributed outputs are not assigned by the system word %SW9.
On M340, the inputs/outputs distributed via CANopen bus are not assigned by the system
word %SW9.
On Premium/Atrium, module outputs located on the X Bus automatically switch to the
configured mode (fallback or maintain). On the Fipio bus, certain devices do not manage
fallback mode; then only maintain mode is possible.
On Quantum, all outputs, as well as the local or remote rack (RIO) are maintained in the
state that preceded the switch to 1 of the %SW9 bit corresponding to the task.

33003101.29

1385

Debugging the program

NOTE: The Distributed Inputs/Outputs (DIO) are not assigned by the system word %
SW9.

Use of the Step by Step Mode and Breakpoint
At a Glance
The use of the Step by Step mode and Breakpoint influence the controller operating modes.
Use them with care.

Precautions
In Debug mode, the use of a breakpoint (except for an SFC breakpoint, page 1434) or of the
Step by Step mode forces the task to STOP.

WARNING
UNINTENDED EQUIPMENT OPERATION
Check the consequences on the operation of the outputs when the task is set to STOP.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.
For more information, refer to setting a task to STOP, page 1383.

Unwanted Disconnection in Debug Mode for Premium
Controllers
Precaution
If the connection is interrupted between the EcoStruxure Control Expert programming
software and the Premium controller, the breakpoint is automatically deleted. If the Premium
controller was stopped at breakpoint level, it automatically switches to STOP after the
disconnection Timeout.

1386

33003101.29

Debugging the program

WARNING
UNINTENDED EQUIPMENT OPERATION
With a Premium in debug mode, confirm that the consequences of a STOP on the
application are acceptable.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.
NOTE: When the controller is in STOP, all tasks are in STOP. Verify the operation of the
corresponding Inputs/Outputs.

Debug Screen Via a Fipway, Fipio or Uni-Telway Network
with a PCMCIA Card
Restriction
If you use debug screens to access a PLC via a Fipway network, a Fipio fieldbus or a UniTelway bus with a PCMCIA card, you may, on certain modules, obtain a message explaining
that it is not possible to access debugging.
The solution is to connect directly to the PLC with the Uni-Telway, USB or XIP link
(depending on the configuration of the hardware used).

Behavior of Forced Variables Between Modsoft/NxT/
Concept and EcoStruxure Control Expert
Forced Variable Behavior
The behavior of forced variables has been changed between Modsoft/NxT/Concept and
EcoStruxure Control Expert.
With Modsoft/NxT/Concept you cannot force variables (0x, 1X) with the Quantum controller
memory protect switch in the ON position.
With EcoStruxure Control Expert you can force variables (%M, %I, %Q) with the Quantum
controller memory protect switch in the ON position.
When using a basic Quantum controller, if the memory protect switch is in the OFF position,
some variables are forced and the application is saved in flash memory:
33003101.29

1387

Debugging the program

•

Modsoft/NxT/Concept: Forced variables keep their state after a cold start.

•

EcoStruxure Control Expert: Forced variables lose their state after a cold start.

WARNING
UNINTENDED EQUIPMENT OPERATION
Verify the forced variables and memory protection switch when shifting between Modsoft/
NxT/Concept and EcoStruxure Control Expert.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.

Warning Message when Forcing Variables
A warning message appears in EcoStruxure Control Expert each time that variables are
forced on these Quantum controllers:
•

140 CPU 311 10

•

140 CPU 434 12A/U

•

140 CPU 534 14A/U

This warning message includes a "Do not warn me again" option so that, when selected, the
message does not reappear during the EcoStruxure Control Expert session. When you start
a new session of EcoStruxure Control Expert, check this option again to no longer see it
when forcing a variable.

Program Animation
Subject of this Section
This section describes the animation used in the different language editors.

Introduction to animation
General
Program animation is possible if the project that has been opened using the software is
identical to the project in the PLC.
1388

33003101.29

Debugging the program

The two connection modes are as follows:
•

integral online mode (projects identical),

•

degraded online mode (projects different).

In integral online mode, as long as it is authorized for your user profile and the Use
Programming mode option is checked (Tools ->Options menu then Connection tab) you
can:
•

debug the project (setting a breakpoint or a watchpoint),

•

modify the project, in this case:
◦

either you generate the project, in which case the modifications are automatically
transferred to the PLC and animation resumes,

◦

or you do not generate the project, in which case animation of the modified sections
is stopped.

NOTE: Modification and debugging of the project are not permitted in degraded mode,
or in integral online mode with the "Use monitoring mode" option checked ("Tools
->Options" menu then "Connection" tab).
NOTE: In Monitoring mode links between EFs are not animated.
Animation is managed section by section. You can stop it or restart it section by section.
NOTE: The screen is refreshed immediately after the execution of each section. As a
result, for variables which change very quickly it is possible that there may be
differences from time to time between what is displayed and the actual values in the
PLC.
NOTE: For all languages, the animation of strings is limited to 16 characters no matter
what the string size is. In order to animate more than 16 characters use the
in the toolbar.

button

Specific Features of Animation
Two types of animation are available:
•

standard animation, in which the variables of the active section are refreshed upon
completion of the master task (MAST),

•

synchronized animation in which the variables of the active section are refreshed at
the same time as a program element (of the section) containing the Watchpoint (useful
if one of the variables is used in several program sections and you want to know its
value at a specific location)

33003101.29

1389

Debugging the program

Example of an animated section with Watchpoint:

Depending on which language editor is open, it may not be possible to view the name of the
variable at the same time as it content. The Tool tip function is provided to compensate for
this.
This is a help bubble which is displayed when you move the cursor over the variables. This
help bubble information is then displayed:

1390

•

the value of the variable if only its name is visible in the editor,

•

the type, name, address and comment of the variable if only its value is visible in the
editor.

33003101.29

Debugging the program

Examples of help bubbles in an FBD editor and in a Structured Text editor

Starting and Stopping Animation
By default, the sections are animated. To stop the animation of a section click on the
button in the toolbar. To restart the animation, click the button a second time.

33003101.29

1391

Debugging the program

Section in textual languages (Structured Text or
Instruction List)
Animation colors
Animation of a Section in Structured Text language:

The background color of the editor is gray.
All text is shown in black.
All comments are shown in green.
Black color used in offline mode for variables and instructions is replaced.
Variables and instructions during animation are shown in the following colors:
•

•

1392

for Boolean variables:
◦

green if the variable is TRUE (1)

◦

red if the variable is FALSE (0)

yellow for most types of variable

33003101.29

Debugging the program

NOTE: Data types other than Booleans, are animated in a display window and not in
the editor. However, it is possible to view their value in a help bubble (Tool tip) when you
position the mouse pointer over the value.
NOTE: Multi-dimension array variable are not animated in the language editors and are
not shown in yellow.

Section in a Ladder Diagram language
At a Glance
Animation of a section in Ladder Diagram language:

The background color of the editor is gray.
The colors used in offline mode for the various elements (instructions, variables, comments)
are replaced:
•

•

for Boolean variables:
◦

green if the variable is TRUE (1),

◦

red if the variable is FALSE (0).

yellow for numerical types of variable.
NOTE: Derived data (DDT) instances and function block (EFB\DFB) instances are
animated in a display window and not in the language editor. You can view type, name,
address and comment of a numerical variable (yellow) in a help bubble (Tool tip) when
you position the mouse pointer over the variable.

33003101.29

1393

Debugging the program

NOTE: In a LD section:
•

the unconnected parameters of elementary functions are not animated,

•

the unconnected parameters of function blocks are animated.

The result of textual expressions is also animated:
•

in green and red for Boolean expressions,

•

numerical expressions are replaced by their result, the associated help bubble (Tool tip)
displays type, name, address and comment of the expression.

Animations
There are 3 types of link:
•

Boolean links between contacts and coils,

•

Boolean links between function blocks,

•

numerical links between function blocks.

Two sorts of animation are possible depending on the selected option:
•

•

with animation of links for which:
◦

Boolean links between contacts and coils are shown in green or red depending on
whether the evaluation of the ladder upstream yields the value TRUE (1) or FALSE
(0),

◦

Boolean links between function blocks are shown in green or red depending on
whether the output parameter to which they are connected is TRUE (1) or FALSE
(0),

◦

numerical links between the function blocks are shown in black. They display the
value of the output parameters to which they are connected.

without animation of links in which closed contacts and triggered coils are shown
highlighted.

To select an animation, perform the following actions:
Step

Action

1

From the menu, select the Tools->Project Settings... command.
Result: The Project Settings, page 544 window is displayed.

2

3

1394

In the Code generation zone either:
•

check the Generate with LD link animation box for animation of links,

•

uncheck the Generate with LD link animation box to disable animation of links.

Confirm with OK

33003101.29

Debugging the program

Example:

NOTE: When switching from one option to the other the project must be regenerated
and reloaded into the PLC. Animation of links has an adverse effect on the performance
of the project in run.

33003101.29

1395

Debugging the program

Section in Function Block Diagram (FBD) language
At a Glance
Animation of a section in Function Block Diagram language:

The background color of the editor is gray.
The colors used in offline mode for the various elements (instructions, variables, comments)
are:
•

•

for Boolean variables:
◦

green if the variable is TRUE (1),

◦

red if the variable is FALSE (0).

yellow for numerical types of variable.
NOTE: Derived data (DDT) instances and function block (EFB\DFB) instances are
animated in a display window and not in the language editor. You can view type, name,
address and comment of a numerical variable (yellow) in a help bubble (Tool tip) when
you position the mouse pointer over the variable.
NOTE: In an FBD section:
•

the unconnected parameters of elementary functions are not animated,

•

the unconnected parameters of function blocks are animated.

The result of textual expressions is also animated:
•

1396

in green and red for Boolean expressions,

33003101.29

Debugging the program

•

numerical expressions are replaced by their result, the associated help bubble (Tool tip)
displays type, name, address and comment of the expression.

Animating the Links
There are 2 types of link:
•

Boolean links between function blocks,

•

numerical links between function blocks.

These 2 types of links are animated in the following way:
•

Boolean links between function blocks are shown in green or red depending on
whether the output parameters to which they are connected are TRUE (1) or FALSE (0),

•

numerical links between the function blocks are shown in black. They display the value
of the output parameter to which they are connected.

33003101.29

1397

Debugging the program

Section in Sequential Function Chart Language (SFC)
At a Glance
Animation of a section in Sequential Function Chart language:

The background color of the editor is gray.
The colors used for the different elements are:
•

1398

for steps:
◦

green if the step is active,

◦

white if the step is inactive,

◦

yellow if the activity time of the step is less than the minimum programmed time,

◦

pink if the activity time of the step is greater than the minimum programmed time.

33003101.29

Debugging the program

•

•

•

for macro-steps:
◦

when a macro-step becomes active the upper half is shown in green,

◦

when the OUT step of the macro-step is active the whole of the macro-step is shown
in green,

◦

when the macro-step becomes inactive it is then shown in white.

for transitions associated with a Boolean element or a simple Boolean expression:
◦

green if the element or the expression is TRUE,

◦

red if the element or the expression is FALSE.

for transitions associated with a section:
◦

black as long as the previous step remains inactive,

◦

green if the conditions in the section are TRUE,

◦

red if the conditions in the section are FALSE.

In online mode with the animation activated, if you modify the program and build the project,
the animation is not automatically restarted.
NOTE: To return to the animation, click Services > Animation.

Display of Prepositioned steps after an online
modification
At a Glance
As part of the online modifications associated with a prepositioning of the SFC, EcoStruxure
Control Expert behaves in a specific way when:
•

An SFC section uses macro sections.

•

Sections are animated.

•

A prepositioning is performed for this section and for the sections of the macro-steps.

Procedure
Obtaining the scenario that may cause an error:

33003101.29

1399

Debugging the program

Step
1

Action
Perform a modification in one of the sections.
Result:
•

The animation of the section is stopped.

•

The prepositionings of the SFC and its macro-sections are reset to zero.

2

Use a build command (Build > Build Changes) to generate the modifications.

3

Use the command PLC > Transfer project to PLC to load the modifications in the controller.
Result:
•

The animation of the modified section is relaunched and displays the state (the
prepositioning is reset to zero).

•

The animation of the sections belonging to the modified section is not updated. In fact,
these still display the prepositionings despite the fact they have been deleted.

Solution
Stop the animation of the sections concerned, then relaunch this animation again.

DFB instances (user function blocks)
At a Glance
A DFB instance may be made up of one section (IEC 1131-3) or several sections.
Animation of a DFB instance consists in animating a section of the instance written in one
of the programming languages.
The rules governing animation of the DFB sections are the same as for conventional
sections according to the language used such as:
•

textual languages, page 1392,

•

Ladder Diagram language, page 1393,

•

Function Block Diagram language, page 1396.

The animated variables are the variables belonging to the DFB instance that has a section
which is currently being animated, in other words:

1400

•

the input, input\output, output parameters,

•

the public variables,

•

the private variables.

33003101.29

Debugging the program

NOTE: in a DFB section, the unconnected parameters of function blocks are not
animated.

How to Animate a Section of a DFB
To go to the relevant section of a DFB instance, perform the following operations:

33003101.29

1401

Debugging the program

Step

Action

1

In the animated section of the program, select the DFB instance and from the contextual menu
execute the Refine command.
A window showing the DFB section(s) opens:

2

In this box, choose the section of the DFB that you wish to animate and confirm with OK.
Section in Structured Text:

3

1402

If the DFB section which is currently animated is a nested instance and you wish to animate
one of its sections, restart the operation.

33003101.29

Debugging the program

Representation of forced variables
At a Glance
Animation of forced variables:

NOTE: Forcing only concerns located Boolean variables of EBOOL type.
NOTE: For Modicon M580 and M340 PLCs analog I/O variables can also be forced.
In animated mode, these variables are represented in the following way:
•

framed by a green rectangle if the value is TRUE (1),

•

framed by a red rectangle if the value is FALSE (0).
NOTE: Analog I/O variables don’t have any special representation when forced. (They
are not framed by rectangles)

Implementation
The table below describes the actions to be performed to force variables from a language
editor:
Step

Action

1

Open a section.

2

From the Edit menu, select all variables using the Select all command or
Select a variable.

3

Select the Initialize Animation Table command from the Services menu.
Result: An animation table opens with the variable(s) selected in the section.

4

33003101.29

Click on Force in the animation table.

1403

Debugging the program

Step
5

Action
Select the variable to be forced in the animation table.

6
In the animation table click on one of the
buttons alongside the desired value or
execute the Force to 0 or Force to 1 commands from the contextual menu.

Debugging in Ladder Language
Subject of this Section
This section introduces the different tools available and explains how to implement them to
debug the program. These tools are:
•

the breakpoint,

•

step by step execution,

•

the watchpoint.

Inserting a breakpoint in Ladder Diagram language (LD)
At a Glance
A breakpoint can be used to stop the execution of the task at the point at which it was set.
During debugging it can be used:
•

to examine the behavior of the code,

•

to view the value of variables.

There is a single breakpoint at a given point in the project. This is not saved and is lost on
disconnection from the PLC.
It is implemented in online mode, regardless of whether the PLC is in Run or in Stop.
NOTE: It is not possible to set a breakpoint in an event task.

Element Used for Setting a Breakpoint
The program element which can be used to set a breakpoint is the rung or a Sub-Routine
(SR) or user function block (DFB) call within a rung.
1404

33003101.29

Debugging the program

In other words, the following program section:

How to Insert a Breakpoint
Carry out the following actions:
Step

Action

1

For example, select a contact in the rung.

2

Set the breakpoint:

33003101.29

•

by selecting the Debug->Set Breakpoint command from the menu,

•

by selecting the Set Breakpoint command from the contextual menu,

•

or by selecting the

button in the debug toolbar.

1405

Debugging the program

Example:

NOTE: Inserting a new breakpoint automatically clears the old one.
From the menu, select the Debug->Show Breakpoint command to locate the breakpoint by
displaying the section where it has been set in the language editor.

How to Delete a Breakpoint
Either you can:
•

select the Debug->Clear Breakpoint command from the menu,

•

or select the

button in the debug toolbar.

Erasing a breakpoint does not restart the task. To do this, you have to press

1406

.

33003101.29

Debugging the program

Step by step execution mode in Ladder Diagram
language (LD)
At a Glance
Step by step mode consists in executing the application program rung by rung. For rungs
containing sub-routine (SR) or user function block (DFB) calls, step by step can be written
into the code used to implement them.
This mode is launched by a breakpoint which will have been set in advance. It is used to
examine the behavior of the code, and the value of the variables.
It is implemented in online mode. The section executed in step by step mode stops the
corresponding task, and the links are no longer animated.
Three commands can be used for step by step mode. These are:
•

•

•

the Step Into command,
◦

if the current element is a rung which does not contain an SR call or a DFB instance
call, this command executes the rung and moves onto the next rung,

◦

if the current element is a rung which does contain an SR call or a DFB instance call,
this command executes the start of the rung and moves to the first SR or DFB call.

◦

if the current element is an SR or DFB instance call, this command can be used to
step into the code and go to the first element.

the Step Over command,
◦

if the current element is a rung, this command executes it in its entirety and moves
onto the next rung,

◦

if the current element is an SR or DFB instance call, this command executes it in its
entirety as if it were a straightforward element and moves onto the next element.

the Step Out command.
◦

if the current element is part of the code of an SR or DFB instance, this command
can be used to execute all the elements of the SR or the DFB and to move onto the
next element after the SR or DFB call,

◦

if the current element is an SR call or a DFB instance call, this command executes
the remainder of the current rung in its entirety and moves onto the next rung,

◦

if the current element is a rung, this command executes the current section in its
entirety and moves onto the start of the next section.

33003101.29

1407

Debugging the program

From step by step mode, if you want to relaunch the execution of the task in order to return
to the breakpoint you set earlier, select the Debug->Go command from the menu, or click
on Go in the toolbar:

Step Into, Step Out and Step Over
Example:

1408

33003101.29

Debugging the program

Description of step by step from the breakpoint reached

:

Step

Action

1

Clicking on the Step Into button moves execution of the program to the SR1 call.

2 or 2’ or 2’’

If you click on:
•

Step Into (2) execution of the program moves onto %MW1:=0

•

Step Out (2’) the rung is executed and execution of the program moves onto the next rung.

•

Step Over (2’’) SR1 is executed and execution of the program moves on to call SR2.

3

Clicking on Step Out while in SR1 executes SR1 in its entirety and moves execution of the
program on to call SR2.

4 or 4’ or

If you click on:
•

Step Into (4) execution of the program moves onto %MW2:=0
Clicking on Step Into moves execution of the program onto %MW3:=5, and so on if you
want to use step by step in SR2.

•
5

Step Out (4) the rung is executed and execution of the program moves onto the next rung,

Clicking on Step Out while in SR2 executes SR2 in its entirety and moves execution of the
program onto the next rung.

NOTE: When program execution is over an instruction, it will not yet have been
executed. It will be executed after a command is pressed.

Specific Case of Step Out
If you want to perform step by step section by section, execute the Step Out command
from the first element of each section.
NOTE: If the next section is an SFC section or a section implementing an action or a
transition (mandatory in the Mast task), this is skipped unless a language element has
a breakpoint.

Rule
In step by step mode the task manager will not detect a watchdog overflow for the task
currently being debugged. It will, however, detect infinite loops.

33003101.29

1409

Debugging the program

Inserting a Watchpoint in Ladder Diagram Language
At a Glance
When there is no watchpoint, the values of animated variables are displayed at the end of
MAST task processing.
The limitation of this mode of operation is that it does not permit the value of a variable at a
given point in the program to be known if this value is used in different sections.
The watchpoint is used to synchronize display of animated variables with execution of a
program element (rung) in order to know their exact value at this specific point in the
program.
Variables which are synchronous with the watchpoint must belong to the section in which
the watchpoint is set; display of other variables is synchronous with the end of the MAST
task.
These variables are displayed:
•

in the section ladder editor,

•

in the display window, page 1459,

•

in a single animation table at a given moment when requested by the user.
NOTE: It is not possible to set a watchpoint in an event task.

Watchpoint Properties
These properties are:
•

the watchpoint can be set only in online mode; if the connection is broken, the
watchpoint is lost as well,

•

a single watchpoint is allowed at a given moment; the watchpoint is exclusive with the
breakpoint,

•

display of animated variables is effective before execution of the rung on which the
watchpoint has been set,

•

a counter is incremented each time the rung with the watchpoint is executed, up to a
maximum value of 9999, then reset to 0,

•

modification of a section is not authorized if a watchpoint is set.

How to Insert a Watchpoint
Carry out the following actions:
1410

33003101.29

Debugging the program

Step

Action

1

For example, select a contact in the rung.

2

Set the watchpoint in one of the following ways:
•

by selecting the following command from the menu:
Debug->Set Watchpoint,

•

by selecting the following command from the contextual menu:
Set Watchpoint,

•

or select the

button in the toolbar.

Example:

NOTE: Inserting a new watchpoint automatically clears the old one.

How to Locate an Existing Watchpoint
Carry out the following actions:

33003101.29

1411

Debugging the program

Step

Action

1

Either:
•

by selecting the following command from the menu:
Debug->Show Watchpoint,

•
2

or select the

button in the toolbar.

The part of the language editor containing the watchpoint is displayed.

How to Synchronize with an Animation Table
Carry out the following actions:
Step

Action

1

Select the animation table desired.

2

either you can:
•

select the following command from the menu:
Debug->Synchronize Animation Table.

•

or select the

button in the toolbar.

How to Delete a Watchpoint
Either you can:
•

select the Debug->Clear Watchpoint command from the menu,

•

or select the

button in the toolbar.

Debugging in Textual Languages (Structured Text,
Instruction List)
Subject of this Section
This section introduces the different tools available and explains how to implement them to
debug the program. These tools are:
1412

33003101.29

Debugging the program

•

the breakpoint,

•

step by step execution,

•

the watchpoint.

Insertion of a breakpoint in textual languages (Structured
Text or Instruction List)
At a Glance
A breakpoint can be used to stop the execution of the task at the point at which it was set.
During debugging it can be used:
•

to examine the behavior of the code,

•

to view the value of variables.

There is a single breakpoint at a given point in the project. This is not saved and is lost on
disconnection from the PLC.
It is implemented in online mode regardless of whether the PLC is in Run or in Stop.
NOTE: It is not possible to set a breakpoint in an event task.

Element Used for Setting a Breakpoint
The program element used to set a breakpoint is an instruction.
In other words, the following program section:
Line 1 (*Example*)
Line 2 IF(%MW10=14) THEN (*Test condition*)
Line 3
%MW45:=68;
(*Execution if condition true*)
Line 4 ELSE
Line 5
%MW45:=24;
(*Execution if condition false*)
Line 6 END_IF;
Line 7 %MW10:=12; DFB1_3(prms); %MW0:=%MW0+1;
Line 8
Lines 2, 3, 5 and 7 can hold a breakpoint.
Lines 1, 4, 6 and 8 cannot hold a breakpoint.
NOTE: On line 7 (several instructions), the breakpoint can be set on the first, second or
third instruction. The instruction with the breakpoint is framed.

33003101.29

1413

Debugging the program

How to Insert a Breakpoint
Carry out the following actions:
Step

Action

1

Select the desired program element.

2

Set the breakpoint:
•

by selecting the following command from the menu:
Debug->Set Breakpoint,

•

or by selecting the

button in the debug toolbar.

Example:

NOTE: Inserting a new breakpoint automatically clears the old one.
From the menu, select the Debug->Show Breakpoint command to locate the breakpoint by
displaying the section where it has been set in the language editor.

How to Delete a Breakpoint
Either you can:
•

1414

select the Debug->Clear Breakpoint command from the menu,

33003101.29

Debugging the program

•

or select the

button in the debug toolbar.

Erasing a breakpoint does not restart the task. To do this, you have to press

.

Step by step execution mode in textual languages
(Structured Text or Instruction List)
At a Glance
Step by step mode consists in executing the application program instruction by
instruction. A line may contain several instructions.
This mode is launched by a breakpoint which will have been set in advance. It is used to
examine the behavior of the code, and the value of the variables.
It is implemented in online mode. The section executed in step by step mode stops the
corresponding task.
Three commands can be used for step by step mode. These are:
•

•

•

the Step Into command,
◦

if the current element is an SR (sub-routine) or DFB (user function block) instance
call, this command can be used to step into the code and go to the first element of
the SR or DFB,

◦

if the current element is an instruction, this command executes it and moves onto
the next instruction.

the Step Over command,
◦

if the current element is an SR or DFB instance call, this command executes it in its
entirety as if it were a straightforward element and moves onto the next instruction,

◦

if the current element is an instruction, this command executes it and moves onto
the next instruction.

the Step Out command.
◦

if the current element is part of the code of an SR or DFB, this command can be
used to execute all the elements of the SR or the DFB and to move onto the next
element of the SR or DFB.

◦

if the current element is an instruction, this command executes the current section in
its entirety and moves onto the start of the next section.

33003101.29

1415

Debugging the program

From step by step mode, if you want to relaunch the execution of the task in order to return
to the breakpoint you set earlier, select the Debug->Go command from the menu, or click
on Go in the toolbar:

1416

33003101.29

Debugging the program

Step Into, Step Out and Step Over
Example:

Description of step by step from the breakpoint reached

:

Step

Action

1

Clicking on the Step Into button moves execution of the program to the SR1 call.

2 or 2’ or 2’’

If you click on:

3

33003101.29

•

Step Into (2) execution of the program moves onto %MW1:=0

•

Step Out (2’) the section is executed and execution of the program moves onto the first
element of the next section.

•

Step Over (2’’) SR1 is executed and execution of the program moves on to call SR2.

Clicking on Step Out while in SR1 executes SR1 in its entirety and moves execution of the
program on to call SR2.

1417

Debugging the program

Step

Action

4 or 4’

If you click on:
•

Step Into (4) execution of the program moves onto %MW2:=0
Clicking on Step Into moves execution of the program onto %MW3:=5, and so on if you
want to use step by step in SR2.

•
5

Step Over (4) SR2 is executed and execution of the program moves onto the next
instruction.

Clicking on Step Out while in SR2 executes SR2 in its entirety and moves execution of the
program onto the next instruction.

NOTE: When program execution is over an instruction, it will not yet have been
executed. It will be executed after a command is pressed.

Specific Case of Step Out
If you want to perform step by step section by section, execute the Step Out command
from the first element of each section.
NOTE: If the next section is an SFC section or a section implementing an action or a
transition (mandatory in the Mast task), this is skipped unless a language element has
a breakpoint.

Rule
In step by step mode the task manager will not detect a watchdog overflow for the task
currently being debugged. It will, however, detect infinite loops.

Insertion of a Watchpoint in Textual Languages
(Structured Text or Instruction List)
At a Glance
When there is no watchpoint, the values of animated variables are displayed at the end of
MAST task processing.
The limitation of this mode of operation is that it does not permit the value of a variable at a
given point in the program to be known if this value is used in different sections.
The watchpoint is used to synchronize display of animated variables with execution of a
program element (instruction) in order to know their exact value at this specific point in the
program.
1418

33003101.29

Debugging the program

Variables that are synchronous with the watchpoint belong to the section in which the
watchpoint is set. The display of other variables is synchronous with the end of the MAST
task.
These variables are displayed:
•

in the section language editor

•

in the display window

•

in a single animation table at a given moment when requested by the user
NOTE:
•

It is not possible to set a watchpoint in an event task.

•

Using a watchpoint degrades real-time performances due to increased application
overhead. Do not use a watchpoint in a code loop, as the watchpoint would be
called multiple times in a cycle, leading to significant overhead and potentially
activating the task watchdog.

Watchpoint Properties
•

You can set the watchpoint only in online mode. If the connection is broken, the
watchpoint is lost.

•

A single watchpoint is allowed at a given moment. The watchpoint is exclusive with the
breakpoint.

•

The display of animated variables is effective before execution of the instruction for
which the watchpoint is set.

•

A counter is incremented each time the instruction with the watchpoint is executed (to a
maximum value of 9999). The counter is then reset to 0.

•

The modification of a section is not authorized if a watchpoint is set.

How to Insert a Watchpoint
Step

33003101.29

Action

1

In the section, select the desired instruction.

2

Choose a method to set the watchpoint:
•

Select the Debug > Set Watchpoint command from the menu.

•

Select the Set Watchpoint command from the contextual menu.

•

Select the

button in the toolbar.

1419

Debugging the program

Example:

NOTE: The insertion of a new watchpoint automatically clears the old one.

Locate an Existing Watchpoint
Step
1

2

1420

Action
Choose a method to locate the watchpoint:
•

Select the Debug > Show Watchpoint command from the menu.

•

Select the

button in the toolbar.

The part of the language editor containing the watchpoint is displayed.

33003101.29

Debugging the program

Synchronize with an Animation Table
Step

Action

1

Select the animation table desired.

2

Choose a method to synchronize:
•

Select the Debug > Synchronize Animation Table command from the menu.

•

Select the

button in the toolbar.

Delete a Watchpoint
Choose a method to delete a watchpoint:
•

Select the Debug > Clear Watchpoint command from the menu.

•

Select the

button in the toolbar.

Debugging in Function Block Diagram (FBD)
Language
Subject of this Section
This section introduces the different tools available and explains how to implement them to
debug the program. These tools are:
•

the breakpoint,

•

step by step execution,

•

the watchpoint.

Inserting a breakpoint in Function Block Diagram
language
At a Glance
A breakpoint can be used to stop the execution of the task at the point at which it was set.
33003101.29

1421

Debugging the program

During debugging it can be used:
•

to examine the behavior of the code,

•

to view the value of variables.

There is a single breakpoint at a given point in the project. This is not saved and is lost on
disconnection from the PLC.
It is implemented in online mode regardless of whether the PLC is in Run or in Stop.
NOTE: It is not possible to set a breakpoint in an event task.

Element Used for Setting a Breakpoint
The program element used to set a breakpoint is the function block.
In other words, the following program section:

The breakpoint can only be set on 1 block at a time. The number in brackets over the block
corresponds to the order of execution.

How to Insert a Breakpoint
Carry out the following actions:

1422

33003101.29

Debugging the program

Step

Action

1

Select the desired program element.

2

Set the breakpoint:
•

by selecting the following command from the menu:
Debug->Set Breakpoint,

•

by selecting the following command from the contextual menu:
Set Breakpoint,

•

or by selecting the

button in the debug toolbar.

Example:

NOTE: Inserting a new breakpoint automatically clears the old one.
From the menu, select the Debug->Show Breakpoint command to locate the breakpoint by
displaying the section where it has been set in the language editor.

33003101.29

1423

Debugging the program

How to Delete a Breakpoint
Either you can:
•

select the following command from the menu:
Debug->Clear Breakpoint,

•

or select the

button in the debug toolbar.

Erasing a breakpoint does not restart the task. To do this, you have to press

.

Step by step execution mode in Function Block Diagram
language (FBD)
At a Glance
Step by step mode consists in executing the application program function block by
function block.
This mode is launched by a breakpoint which will have been set in advance. It is used to
examine the behavior of the code, and the value of the variables.
It is implemented in online mode. The section executed in step by step mode stops the
corresponding task.
Three commands can be used for step by step mode. These are: :
•

•

1424

the Step Into command,
◦

if the current element is an SR (sub-routine) or DFB (user function block) instance
call, this command can be used to step into the code and go to the first element of
the SR or DFB,

◦

if the current element is a function block, this command executes it and moves onto
the next function block.

the Step Over command,
◦

if the current element is an SR or DFB instance call, this command executes it in its
entirety as if it were a straightforward element and moves onto the next function
block,

◦

if the current element is a function block, this command executes it and moves onto
the next function block.

33003101.29

Debugging the program

•

the Step Out command.
◦

if the current element is part of the code of an SR or DFB, this command can be
used to execute all the elements of the SR or the DFB and to move onto the next
element of the SR or DFB.

◦

if the current element is a function block, this command executes the current section
in its entirety and moves onto the start of the next section.

From step by step mode, if you want to relaunch the execution of the task in order to return
to the breakpoint you set earlier, select the Debug->Go command from the menu, or click
on Go in the toolbar:

33003101.29

1425

Debugging the program

Step Into, Step Out and Step Over
Example:

Description of step by step from the breakpoint reached

1426

:

Step

Action

1

Clicking on the Step Into button moves execution of the program to the SR1 call.

2 or 2’ or 2’’

If you click on:
•

Step Into (2) execution of the program moves onto %MW1:=0

•

Step Out (2’) the section is executed and execution of the program moves onto the first
element of the next section.

33003101.29

Debugging the program

Step

Action
•

Step Over (2’’) SR1 is executed and execution of the program moves on to call SR2.

3

Clicking on Step Out while in SR1 executes SR1 in its entirety and moves execution of the
program on to call SR2.

4 or 4’

If you click on:
•

Step Into (4) execution of the program moves onto %MW2:=0
Clicking on Step Into moves execution of the program onto %MW3:=5, and so on if you
want to use step by step in SR2.

•
5

Step Over (4) SR2 is executed and execution of the program moves onto the next function
block.

Clicking on Step Out while in SR2 executes SR2 in its entirety and moves execution of the
program onto the next function block.

NOTE: When program execution is over a function block, it will not yet have been
executed. It will be executed after a command is pressed.

Specific Case of Step Out
If you want to perform step by step section by section, execute the Step Out command
from the first element of each section.
NOTE: If the next section is an SFC section or a section implementing an action or a
transition (mandatory in the Mast task), this is skipped unless a language element has
a breakpoint.

Rule
In step by step mode the task manager will not detect a watchdog overflow for the task
currently being debugged. It will, however, detect infinite loops.

Inserting a watchpoint in Function Block Diagram
language (FBD)
At a Glance
When there is no watchpoint, the values of animated variables are displayed at the end of
MAST task processing.

33003101.29

1427

Debugging the program

The limitation of this mode of operation is that it does not permit the value of a variable at a
given point in the program to be known if this value is used in different sections.
The watchpoint is used to synchronize display of animated variables with execution of a
program element (function block) in order to know their exact value at this specific point in
the program.
Variables which are synchronous with the watchpoint must belong to the section in which
the watchpoint is set; display of other variables is synchronous with the end of the MAST
task.
These variables are displayed:
•

in the section language editor,

•

in the display window,

•

in a single animation table at a given moment when requested by the user.
NOTE: It is not possible to set a watchpoint in an event task.

Watchpoint Properties
These properties are:
•

the watchpoint can be set only in online mode; if the connection is broken, the
watchpoint is lost as well,

•

a single watchpoint is allowed at a given moment; the watchpoint is exclusive with the
breakpoint,

•

display of animated variables is effective before execution of the block on which the
watchpoint has been set,

•

a counter is incremented each time the function block with the watchpoint is executed,
up to a maximum value of 9999, then reset to 0,

•

modification of a section is not authorized if a watchpoint is set.

How to Insert a Watchpoint
Carry out the following actions:

1428

33003101.29

Debugging the program

Step

Action

1

In the section, select the block desired.

2

Set the watchpoint in one of the following ways:
•

by selecting the following command from the menu:
Debug->Set Watchpoint,

•

by selecting the following command from the contextual menu:
Set Watchpoint,

•

or select the

button in the toolbar.

Example:

NOTE: Inserting a new watchpoint automatically clears the old one.

How to Locate an Existing Watchpoint
Carry out the following actions:
33003101.29

1429

Debugging the program

Step

Action

1

Either:
•

by selecting the following command from the menu:
Debug->Show Watchpoint.

•
2

or select the

button in the toolbar.

The part of the language editor containing the watchpoint is displayed.

How to Synchronize with an Animation Table
Carry out the following actions:
Step

Action

1

Select the animation table desired.

2

either you can:
•

select the following command from the menu:
Debug->Synchronize Animation Table.

•

or select the

button in the toolbar.

How to Delete a Watchpoint
Either you can:
•

select the Debug->Clear Watchpoint command from the menu,

•

or select the

button in the toolbar.

Debugging User Function Block (DFB) Instances
Subject of this Section
This section introduces the different tools available and explains how to implement them to
debug the DFB instances of the program. These tools are:
•
1430

the breakpoint,
33003101.29

Debugging the program

•

step by step execution,

•

the watchpoint.

Inserting a breakpoint in a DFB instance (user function
block)
At a Glance
A breakpoint can be used to stop the execution of the task which contains the DFB
instance in which it has been set.
During debugging it can be used:
•

to examine the behavior of the code,

•

to view the value of the variables and the input/output parameters of the instance.

There is a single breakpoint at a given point in the project. This is not saved and is lost on
disconnection from the PLC.
It is implemented in online mode regardless of whether the PLC is in Run or in Stop.

Elements Used for Setting a Breakpoint
The program element used to set a breakpoint in a DFB section depends on the language in
which the section has been written:
•

the rung and the nested DFB call for Ladder Diagram language, page 1404,

•

the instruction for textual languages, page 1413,

•

the Function Block for Function Block Diagram, page 1422 language.

How to Insert a Breakpoint
Access the DFB instance section, page 1401 from which you wish to insert a breakpoint.
Depending on the language used in the DFB section, proceed in the following manner:
•

for Ladder Diagram language, page 1405,

•

for textual languages, page 1414,

•

for Function Block Diagram language, page 1414.

If several instances of a DFB are used in the application, the breakpoint is valid for all calls
as the DFB code is shared by all the instances.
33003101.29

1431

Debugging the program

The task corresponding to the first call (order of execution) is stopped when the breakpoint
in reached.
By relaunching execution using the Go button
stopped and so on.

the task corresponding to the next call is

NOTE: Inserting a new breakpoint automatically clears the old one.

How to Locate an Existing Breakpoint
Carry out the following actions:
Step

Action

1

Select the following command from the menu:
Debug->Show Breakpoint.

2

The part of the language editor containing the breakpoint is displayed.

How to Delete a Breakpoint
Either you can:
•

select the following command from the menu:
Debug->Clear Breakpoint,

•

or select the

button in the debug toolbar.

Erasing a breakpoint does not restart the task. To do this, you have to press

.

Step by step execution mode in a DFB instance (user
function block)
At a Glance
For a DFB section programmed in:

1432

•

Ladder Diagram language, page 1407,

•

textual languages, page 1415,

•

Function Block Diagram language, page 1424.

33003101.29

Debugging the program

Step Into, Step Out and Step Over
Step by step functions are used in the same way for a section belonging to a DFB as for a
conventional section.
NOTE: a DFB section may contain a sub-routine (SR).
For a DFB section programmed in:
•

Ladder Diagram language, page 1408,

•

textual languages, page 1417,

•

Function Block Diagram language, page 1426.

DFB with Several Sections
A DFB may be made up of several sections.
The Step Out command can be used to move onto the instance following the DFB, and
when applied to the last section allows you to exit the instance.
When you want to quit a DFB instance perform as many Step Out commands as there are
sections. Program execution will go to the first element after the DFB instance call.

Rule
In step by step mode the task manager will not detect a watchdog overflow for the task
containing the DFB instance. It will, however, detect infinite loops.

Inserting a watchpoint in a user function block (DFB)
At a Glance
Access the DFB instance section , page 1401from which you wish to insert a watchpoint.
For a DFB section programmed in:
•

ladder language, page 1410,

•

textual languages, page 1418,

•

Function Block Diagram language, page 1427.

33003101.29

1433

Debugging the program

Debugging in Sequential Function Chart Language
(SFC)
Subject of this Section
This section introduces the different tools available and explains how to implement them to
debug the program. These tools are:
•

the breakpoint,

•

step by step execution,

•

the watchpoint.

Insert a Breakpoint in Sequential Function Chart
Language (SFC)
At a Glance
In contrast to other languages, a breakpoint in SFC does not stop execution of the task
corresponding to the point at which it has been set. Instead, it freezes the chart and
automatically activates the mode "disable transitions."
For this SFC section (section of the breakpoint), the controller remains in "disable
transitions" mode until you quit this mode using the Animation panel tool.
In "disable transitions" mode, the background color of the editor is blue.
During debugging, it can:
•

Examine the behavior of the code.

•

View the value of variables.

In contrast to other languages, several breakpoints can be set at a given point in an SFC
section. They are not saved and are discarded on disconnection from the controller.
They are implemented in online mode, regardless of whether the controller is in Run or in
Stop.
NOTE: It is not possible to set a breakpoint in an event task.

1434

33003101.29

Debugging the program

WARNING
UNINTENDED EQUIPMENT OPERATION
When using breakpoint in SFC, power off the operating part of the system to verify that the
task and its associated inputs and outputs do not present hazards to people and the
equipment.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.

Element Used for Setting a Breakpoint
From an SFC section the program element used to set a breakpoint is the step.
From a section which contains the processing of a step or a transition the program
element used to set a breakpoint corresponds to the language used:
•

Ladder Diagram language, page 1404,

•

Structured Text or Instruction List language, page 1413,

•

Function Block Diagram language, page 1422.

Insert a Breakpoint
From an SFC section:
Step

Action

1

Select the desired step(s).

2

Set the breakpoint(s) by right-clicking the desired element and selecting the following
command:
Animation > Insert/Remove Breakpoint.

From a section corresponding to an action or a section corresponding to a transition the
procedures correspond to the language used:
•

Ladder Diagram language, page 1405,

•

Structured Text or Instruction List language, page 1414,

•

Function Block Diagram language, page 1422.

33003101.29

1435

Debugging the program

Delete a Breakpoint from an SFC Section
Select the breakpoint to be deleted, then select the Clear Breakpoint command (Debug >
Clear Breakpoint).
NOTE: When you initiate a StepOver or StepOut in a chart, invisible breakpoints are
created by SFC editor in the same time than the breakpoint created. To remove all of
these breakpoints, use the ClearAllBreakpoints function. Otherwise the chart
execution stops with the DisableTransition check button.

Step by Step Execution Mode in Sequential Function
Chart Language (SFC)
At a Glance
In SFC language you have two debugging levels:
•

from an SFC section (chart),

•

from a section implementing an action or a transition, where this section is written in
one of the following languages (Ladder, Structured Text, Function Block Diagram,
Instruction List).

Sections Implementing Actions or Transitions
In this type of section, debugging behaves in practically the same way as debugging for a
conventional section using one of the following languages:
•

Ladder Diagram language, page 1407,

•

textual languages, page 1415,

•

Function Block Diagram language, page 1424.

The specific characteristics of this type of debug are:
•

it is impossible to enter a section of an action or a transition in step by step mode when
coming from another section, unless this section contains a breakpoint,

•

when you are at the end of a section of an action or a transition it is impossible to exit it
in step by step mode by using the commands Step Into, Step Over, Step Out, Go is
the only command available.

SFC Sections (Chart)
Step by step mode consists in executing the application program step by step.
1436

33003101.29

Debugging the program

NOTE: When program execution is over a step, it will not yet have been executed. It will
be executed after a command is pressed.
This mode is launched by a breakpoint which will have been set in advance (on a step). It is
used to examine the behavior of the code, and the value of the variables.
It is implemented in online mode. The section executed in step by step mode in contrast to
sections in languages other than SFC does not stop the task, but freezes the chart.
The debugging of an SFC section (chart) is checked using the Animation Panel (Services>Animation Panel). Each SFC section (chart) has its own tool.

Animation Panel Tool
To launch the tool, carry out the following actions:
Step

Action

1

Open the editor for the SFC section (chart) that you wish to debug.

2

Select the following command from the menu:
Services->Animation Panel->Show Animation Panel
Result: The tool is displayed.

33003101.29

1437

Debugging the program

Animation Panel tool:

1438

33003101.29

Debugging the program

Description of the different commands:
SFC section name
Parameters zone
Initialize Chart

For an SFC section which is currently being executed, do the following in order:
1) Select this check box to deactivate the active step(s),
2) Clear this check box to activate the initial steps to start the section.

Disable Time Check

Select this check box to disable checking of step execution times.

Disable Transitions

Select this check box to make it possible to freeze the chart in any transition
state. This check box must be selected to use the following buttons: Step Trans
Dependent, Step Over and Step Out

Disable Actions

Select this check box to stop processing of steps.

Operation zone
Clear Chart

Deactivates the active step(s).

Reset Time Errors

Resets information on step activity time overruns.

Step Unconditional

Move on to the next step without acknowledgment of the transition condition.
This cannot be done if you have a Delay Time (SFCSTEP_TIME.delay) set in
the properties of the STEP.

Step Trans Dependent

Moves to the successor step if the transition condition and the step delay time
(SFCSTEP_TIME.delay) are fulfilled. If the transition condition is not right, the
chart is unfreezed and waits for the right transition's condition. With the
activation of the successor step the chart returns to the freeze state.

Step Over

This command moves to the successor step if the transition condition and the
step delay time (SFCSTEP_TIME.delay) are fulfilled. If the transition condition is
not right, the chart is unfreezed and waits for the right transition's condition in
order to move onto the next step or steps (in the event of divergence). With the
activation of the successor step the chart returns to the freeze state.

Step Out

Only available if the current element is a step belonging to a macro-step section.
This command unfreezes the chart (master and macro belong logically to the
same chart) in order to work normally over the end of the macro. The process
waits for the valid transition condition(s) of the chart in order to move onto the
successor step or steps (in the event of divergence). With the activation of the
(first) successor step the chart returns to the freeze state.

Set Break On Selection

Sets a breakpoint for all selected steps.

Set Pre Pos On Selection

Sets the pre-positioning markers on the steps and macro-steps of the SFC
section.

Set Pre-positioned

Activates all the steps and macro-steps pre-positioned with the Set Pre Pos On
Selection command.

Select active steps

Selects the active steps.

Set Selected Steps

Activates the selected steps and macro-steps.

33003101.29

1439

Debugging the program

SFC section name
Reset Selected Steps

Deactivates the selected steps and macro-steps.
For Multi-Token operating mode only (Project Settings > Allow multiple
token).

Clear All Breakpoints

Deactivates all the breakpoints.

Clear All Pre-Positions

Deactivates all the steps and macro-steps pre-positioned.

NOTE: The Step Into command is not available when debugging an SFC section
(chart).

SFC Save and Restore
The SFC_RESTORE function block can be used to restart all SFC charts of an application
with a given set of active steps at a state, saved before a controller error.
In a recovery situation it is possible to set a group of steps that represent a given state in the
process and to continue at that point.
(See SFC_RESTORE: SFC Save and Restore (see EcoStruxure™ Control Expert, System,
Block Library) in System Library).

Inserting a watchpoint in Sequential Function Chart
language
At a Glance
SFC sections do not support watchpoints.
However, a watchpoint can be set on an element in the section that contains processing
for a step or transition; in this case, the procedures correspond to those described for the
language used:

1440

•

ladder language, page 1410,

•

textual languages, page 1418,

•

Function Block Diagram language, page 1427.

33003101.29

Debugging the program

Information on Debugging
Subject of this Section
This section describes how to access additional information during debugging.

Tracing task execution
At a Glance
Tracing task execution consists of knowing at a given moment (breakpoint reached, step by
step mode in progress) what the task execution path is, that is to say, what subroutines
(SR), user function blocks (DFB) have been called and what the nesting level is.
For this purpose, a tool is available for your use: the LIFO stack (Last In First Out) which
memorizes all nestings so that you can monitor task execution.

How to Access a Program Element from the Stack
Carry out the following actions:

33003101.29

1441

Debugging the program

Step

Action

1

From a breakpoint or a step-by-step mode in progress either by:
•

selecting the following command from the menu:
Debug->Call Stack,

•

or by pressing the

button in the debug toolbar.

Example: Command_blocking section having called a Blocking_valve (valve type) DFB
instance in the Command section:

The line number is used for Structured Text and Instruction List editors; for Ladder and FBD
editors, this is the number of the rung or the block that is displayed.
2

If you select:
•

the Command section and you click on Show, the editor positions itself on the step in
progress in the DFB instance; if this is a breakpoint, it is indicated in the left margin by

•

the Command_blocking section and you click on Show, the editor is positioned on the

,

DFB instance call that is not the step in progress: it is indicated by

.

Clicking the Close button closes the window representing the stack: the green triangle
disappears following:

1442

•

the resumption of step by step,

•

a new call to display the contents of the stack,

•

a restart of the task

.

33003101.29

Debugging the program

Task states during debugging
At a Glance
When debugging a project, it can be useful to determine the current state of tasks it
contains. Apart from the master task (MAST), these tasks can include:
•

the FAST task,

•

the auxiliary tasks (AUX0, AUX1, AUX2, AUX3).

The task state can be:
•

HALT task stopped following the PLC's switch to "Halt",

•

RUN task currently being executed,

•

BKPT task in step by step mode,

•

STOP task stopped.

How to Determine the Project's Task State
To determine the current task state, select the Debug->Task State command from the
menu.
Example with a single task (MAST) in step by step mode:

Disconnection During the Debug Phase
Disconnection by the User
For a variety of reasons, you can decide to switch from online to offline mode even if a
breakpoint has been set in a section or if you are in step-by-step mode.

33003101.29

1443

Debugging the program

In this case, you must confirm your choice:

Following confirmation, all application tasks are stopped.

Disconnection by a Detected Error
When a breakpoint is set in a task section, or when you are in step-by-step mode, if a
hardware or communication error is detected, the controller switches automatically from
online mode to offline mode, and the breakpoint is lost without a request for confirmation.

Operation of the Alarm Relay in Debug Mode
Description
The alarm relay changes status on every step or breakpoint it meets.
At the end of each cycle, the outputs are refreshed.
NOTE: Set the bit %S9 to 1 to force outputs to fallback mode to stop alarm relay
changes on every step or breakpoint.

PLC debug screen
Aim of this sub-section
This sub-section shows the debug screen associated with the PLC processor.

1444

33003101.29

Debugging the program

Overview of the CPU debugging screen
Role
This screen is composed of 3 tabs:
•

Task, statuses and execution commands of the program tasks

•

Real-time Clock, adjusting the real-time clock

•

Information, information on the project and the PLC processor

PLC debug screens

NOTE: In the Minimum duration time , Current duration time, and Maximum duration
time fields, the values between parenthesis corespond to the Minimum, Current, and
Maximum overhead time (see Modicon M340, Processors, Setup Manual).

How to access the PLC debug screen
The CPU debug screen is only accessible in online mode using the Tools > PLC Screen
command or by double clicking on the PLC processor in the configuration editor and
choosing the Animation tab.
If the connection is interrupted, the screen remains displayed but is inactive.
To activate the commands or carry out the adjustments proposed in these tabs, you must
have appropriate user rights.

33003101.29

1445

Debugging the program

Contextual menu in PLC screen
The contextual menu in the PLC screen displays three options:
•

Restore all, page 1447, restore task periods configured for all periodic tasks

•

List of forced bits, display list of all forced bits

•

Print Information, print data from the information tab

PLC debug screens and its associated contextual menu

NOTE: The Restore all option is only available when Task tab is active and Print
Information when the Information Tab is active. All the options available in the
contextual menu are also available in Services > Restore or Services > Restore all
commands.

Description of the Task tab: Task checking field
At a Glance
The task-checking field gives you access to the display and settings of the task periods and
the various task execution commands:

1446

33003101.29

Debugging the program

This field may be extended according to the tasks configured in the project. One line per
auxiliary task may be displayed in addition to those in the above screen.

Description
These are the roles for each of the screen columns:
Column

Role

Programmed
Period

Value of the configured task period (for a periodic task).

Adjusted
Period

In periodic operation, enables the task period to be adjusted. This setting is lost on a cold start.
The value entered in the configuration is then taken into account.
Red background color in a field of this column indicates an erroneous returned by the controller.
It is possible to restore task periods configured for the selected task or for all the periodic tasks
with the Services > Restore or Services > Restore all commands.

Minimum
Duration

Minimum duration of execution of the task, measured from the last cold restart or reinitialization
using the Init Duration command.

Current
Duration

Duration of the last task cycle.

Maximum
Duration

Maximum duration of execution of the task, measured from the last cold restart or reinitialization
using the Init Duration command.

Watchdog

Value of the task watchdog. This value may not be modified.

Operating
Mode

Operating mode of the task: RUN, STOP, HALT or BKPT (Breakpoint).

Cmd

The RUN/STOP buttons associated with the tasks are used to switch to RUN or STOP.

Status

Activation
Task

•

E (enabled): for active task (the system bits %S30 and %S31 are set at 1),

•

D (disabled): for inactive task (the system bits %S30 and %S31 are set at 0).

The Enable and Disable buttons associated with the tasks are used to enable or disable a task:
•

enabled: The code is scanned and executed. The inputs and outputs are updated.

•

disabled: The code is neither scanned nor executed. The inputs are outputs are updated.

Init Duration

This command is used to reinitialize the values of the maximum and minimum durations with the
current value in order to carry out new measurements.

CPU Load

Only for M580 with SV >= 2.80: percentage of the CPU load used by the task.
In addition to the these values the system and total CPU load are given below the tasks
checking field.
NOTE: Do not exceed 80% of the total CPU load.

33003101.29

1447

Debugging the program

Event Processing
The "Events" field is used to check the execution of event processing:

These are the roles of each column in the screen:
Column

Role

Enable or
Disable All

Use this button to enable or disable all the event processing operations.
If the events appear when the processing operations are disabled, they are lost. In this case, put
the master task in RUN to authorize the command.

Status

This value indicates the status of the event processing operations (Enabled or Disabled).

Number

The value represents the number of executed event-processing operations.

Description of the Task tab: Operating mode field
At a Glance
This field gives access to various simulation buttons:
•

Warm restart,

•

Cold start,

•

Output fallback.

Operating Mode field:

1448

33003101.29

Debugging the program

This field also indicates the date, time and cause of the last PLC stop.

Description
Buttons and functions:
Button

Function

Warm restart

Click on this button to perform a warm restart of the PLC.
This sets the %S1 bit to 1, which, for example, is used to command a partial initialization
program.
This does not set %S21 and %S13.

Cold start

Click on this button to perform a cold start of the PLC.
This initializes the data, the system, and sets the %S0 bit to 1 which (in this case) is used for
example to command a specific initialization program.
This does not sets %S21 and %S13.

Output
fallback

It is used to switch the outputs into fallback mode. The values supplied to the outputs are then
the values defined in the configuration (fallback value on PLC STOP).
When the outputs are in fallback, the Applied outputs button becomes active and allows you
to exit fallback mode.

Applied
outputs

Is used to stop the fallback mode and to reapply the values supplied by the program to the
outputs.

Specific features
Management of output fallbacks for Premium Atrium, M580 and M340 PLCs: when a
task is set to STOP, the associated outputs automatically switch to the configured mode
(fallback or maintain). The outputs associated with the other tasks continue to be updated as
normal.
For Premium PLCs, during a warm start, an output in fallback or maintain mode goes to the
security mode (state 0) while the CPU is not started. When the CPU is started, if the output
falback function is still active, the output will return to the fallback mode or stay at 0 in
maintain mode.

33003101.29

1449

Debugging the program

For M580, refer to chapter BMEP58xxxx CPU Operating Modes (see Modicon M580,
Hardware, Reference Manual).
For M340 PLCs
•

Whatever the operating mode, an output in fallback or maintain mode do not return to
the previous state but stays in security mode (state 0) while the fallback condition is
applied.

•

The fallback values are only applied if the Topological option of Memory Management
is checked, see in the PLC configuration screen, page 1341.
NOTE: The buttons Output fallback and Applied Outputs are not available for
Quantum PLCs. On Quantum PLCs, the output of the stopped task will continue to be
updated (with the last value written), the others are handled normally. Inputs of the
stopped task will continue to be scanned, but the data input will be discarded.

Description of tab: Realtime Clock
At a Glance
This field gives access to the real-time clock settings.

Description
Fields and functions:
1450

33003101.29

Debugging the program

Field

Function

PLC Date and
Time

Displays the date and time of the PLC processor.

PC date and
time

Displays the date and time of the PC.

The icon:

is used to access the PC Date and Time setting screen.

The Update PC->PLC button updates the real-time clock of the PLC in line with the date and
time of the PC.
User Date
and Time

Is used to adjust the date and time using the calendar and the entry fields: Date and Time.
The Update User->PLC button updates the real-time clock of the PLC in line with the date and
time set by the user.

Incorrect
realtime clock
date

This field displays the cause of the error when a date or time is not accepted.

Description of the Tab: Information
At a Glance
The Information tab is composed of 2 areas:
•

the browser field, which is used to choose the subject

•

the display field displayed the information concerning the chosen subject is displayed.

The Services > Print Information command is used to print this information.

33003101.29

1451

Debugging the program

Information tab:

NOTE: To view the content of the Information tab perform the following actions:
•

build the project (Build Changes or Rebuild All Project)

•

connect Control Expert to the PLC (PLC > Connect)

•

download (PLC > Transfer Project to PLC)

PLC IDENTIFICATION Information
This information is used to identify the PLC processor:

1452

Element

Function

PLC RANGE

Type of PLC connected

PROCESSOR NAME

Reference of the connected processor

PROCESSOR VERSION

Software version of the processor

HARDWARE ID

Hardware identifier

NETWORK ADDRESS

Connection address

33003101.29

Debugging the program

PLC MEMORY Information
This information is used to identify the types of memory and their size.
Element

Function

RAM CPU

Size of the internal RAM memory

BMX RMSxxx

Part Number of the SD-Card present in the PLC.

SD-Card

A memory card is inside the PLC, but Control Expert cannot read the
part number.

RAM CARTRIDGE

Type of the RAM cartridge

FLASH CARTRIDGE

Type and size of the additional RAM cartridge

APPLICATION IDENTIFICATION Information
This information is used to identify the project:
Element

Function

NAME

Project name

CREATION PRODUCT

Software version from which the project has been created

DATE

Project creation date

MODIFICATION PRODUCT

Software version with which the project has been modified

DATE

Project modification date

VERSION

Project version

SIGNATURE

Software signature associated with the project

LIBSET VERSION

Libset version used for the project

SOURCE SAFE SIGNATURE

A signature of the several safe parts of the safety PAC application,
produced using the SHA256 secure hash algorithm.

APPLICATION OPTION Information
This information describes the content of the project loaded into the PLC.

33003101.29

1453

Debugging the program

Element

Function

NEW TERMINAL SUPPORT

Presence or absence of support information for new console (includes
"Upload information", "Comments" and "Animation tables").

UPLOAD INFORMATION

Presence or absence of information needed to upload the project to the
terminal or to the PLC memory.

COMMENTS

Presence or absence of comments on variables in the PLC memory

ANIMATION TABLE

Presence or absence of animation tables in the PLC memory.

PROTECTION OF SECTIONS

Protection of the project sections

DIAGNOSTICS

Depends on PLC diagnostic project setting:
•

YES if application diagnostic or system diagnostic is checked

•

NO if application diagnostic and system diagnostic are unchecked

APPLICATION LAST MODIFICATION Information
This information describes the general information of the project loaded into the PLC.
Element

Function

MODIFICATION PRODUCT

Software version with which the project has been modified.

DATE

Project modification date.

PC NAME

Name of the PC1

APPLICATION

Path and name of the project saved in *.STU2

USER NAME

Display the name of the user profile associated with Control Expert1

1 These elements can be hidden if no information are found
2 This element can be hidden if the project has not been previously saved

APPLICATION MISCELLANEOUS Information
Additional project information

1454

33003101.29

Debugging the program

Element

Function

NEW TERMINAL SUPPORT

Update status of support information for new console.

FORCED BITS

Display the number of forced bits in the application.
A single click on this line starts the animation table containing all the
forced bits. This service is only operational if the content of the PLC is
identical to the content of the programming terminal and if there are
forced bits.
See also Animation Table of Forced Bits, page 1491.

HOT STANDBY Information
Quantum and Premium:

This information displays the Hot Standby status register (%SW61). It is used to
monitor the current machine status of the Primary CPU and Standby CPU.
For details about the bits in this register, refer to EcoStruxure™ Control Expert,
System Bits and Words, Reference Manual.

Modicon M580:

33003101.29

This information displays the Hot Standby status register part of the Hot standby
device DDT T_M_ECPU_HSBY (see Modicon M580 Hot Standby, System Planning
Guide for, Frequently Used Architectures).

1455

1456

33003101.29

Viewing and adjusting variables

Viewing and adjusting variables
What’s in This Chapter
Introduction to variable animation.......................................... 1457
Variable Display Window ...................................................... 1458
Variable Display Boxes......................................................... 1461
Animation Tables ................................................................. 1464
Instruction Editor (LL984) ..................................................... 1492
Modifying values: ................................................................. 1495

Subject of this Chapter
This chapter guides the user through how to implement the tools for viewing and adjusting
project variables. These tools are:
•

the variable display window,

•

the variable display boxes,

•

the animation tables.

Introduction to variable animation
Subject of this Section
This section provides an overview of the tools used to view variables.

Displaying variables in debug mode
At a Glance
Variables can be displayed using different language editors (sections), page 1388, and
additional tools, which are:
•

the variable display window,

•

the display boxes,

•

the animation tables.

33003101.29

1457

Viewing and adjusting variables

Variables Shown in the Display Window
Certain variables used in a section cannot all be animated directly in the language editor.
These are:
•

numerical variables in sections that use textual languages (ST, IL),

•

numerical variables used in operation and comparison blocks in textual languages (ST,
IL),

•

structure variables belonging to the DDT family (derived data type),

•

parameters and variables belonging to DFB or EFB instances.

These variables are shown in the display window, called from the language editors.
The window automatically displays the language editor variables visible onscreen; when the
editor runs through the section, the window is updated automatically with the new variables.

Variables Shown in the Display Boxes
Each box displays the name and value of a single variable.
The boxes can be placed anywhere in the section and can be configured.

Variables Displayed in the Animation Tables
Certain variables must be continually monitored, regardless of whether they are visible or
not in the language editor at a given time.
These variables are displayed in the animation tables, called from the language editors.

Variable Display Window
Subject of this Section
This section guides the user through the implementation of the variable display window.

1458

33003101.29

Viewing and adjusting variables

Introduction to the Variable Output Window
Opening the Tool
The Output Window is launched from the menu with the
"Tools->Variables Window" command.
In online mode, if the language editor is open, the tool automatically contains the variables
displayed by the language editor.
Opening in offline mode:

The Output Window includes:
•

a line for each variable,

•

for each one of the variables, columns describing:
◦

their name (symbol or address),

◦

their value,

◦

their type,

◦

a comment.

The Output Window and the Textual Language Editors
A textual language editor (Structured Text, Instruction List) animates Boolean data.
Animation of other types of data takes place in the Variables Window; this data includes:
•

elementary numerical types,

•

derived type (DDT) instance variables, except Boolean types,

•

function block (EFB,DFB) instance variables, except Boolean types.

33003101.29

1459

Viewing and adjusting variables

Example with Structured Text editor:

NOTE: to display variables of the derived data (DDT) or function block data (EFB\DFB)
types, you must expand (+) the name of the corresponding instance.

The Output Window and the Graphical Language Editors
A graphical language editor (LD,FBD) animates Boolean and elementary numerical types of
data.
Animation of other types of data can be carried out in the Output Window; this data
includes:

1460

•

derived type (DDT) instance variables, except Boolean types,

•

function block (EFB,DFB) instance variables, except Boolean types,

•

numerical variables used in the operation or comparison blocks in the Ladder Diagram
language editor,

•

variables for numerical expressions connected to EFB or DFB in the Ladder or Function
Block Diagram language editor.

33003101.29

Viewing and adjusting variables

Example with Function Block Diagram editor:

NOTE: to display variables of the derived data (DDT) or function block data (EFB\DFB)
types, you must expand (+) the name of the corresponding instance.

Variable Display Boxes
Subject of this Section
This section guides the user through the implementation of the variable display boxes.

33003101.29

1461

Viewing and adjusting variables

Introduction to variable display boxes
At a Glance
Each variable display box displays the name and value of a variable used in the section.
Main characteristics:
•

they are called only via sections written in textual languages (Structured Text,
Instruction List),

•

they contain the variable name and value,

•

the boxes can be placed anywhere in the section,

•

they can be configured.

The display boxes are implemented in offline or online mode.

Creating a Variable Display Box
Carry out the following actions:
Step

Action

1

Select the variable from a section (Structured Text or Instruction List).

2

From the contextual menu, select the "New Inspect Window" command; the box is displayed in
the section.

3

Use the mouse to position the box.

Settings
Carry out the following actions:

1462

Step

Action

1

Select the display box.

2

From the contextual menu, launch the "Settings" command.

33003101.29

Viewing and adjusting variables

Step

Action

3
The following dialog box appears:

Enter the minimum and maximum values for the variable:
•

if the variable value is less than the value entered in Minimum value, the display box is
shown in yellow,

•

if the variable value falls between the 2 values entered, the display box is shown in blue,

•

if the variable value is greater than the value entered in Maximum value, the display box is
shown in pink.

If no value is entered, the box is shown in blue.
4

Select the type of variable display to be used in the display box (Decimal, Binary, Hexadecimal,
floating default, exponent, literal) by checking the corresponding box.

Example:

Clearing a Variable Display Box
Carry out the following actions:

33003101.29

1463

Viewing and adjusting variables

Step

Action

1

Select the display box.

2

From the contextual menu, launch the "Delete Inspect" command.

Animation Tables
Subject of this Section
This section guides the user through the implementation of animation tables.

Permanent and Temporary Animation Tables
Overview
There are 2 kinds of animation tables:
•

permanent animation tables

•

temporary animation tables

Permanent Animation Table
A permanent animation table is an integrated part of a project.
It is saved with the project and can be exported.

Temporary Animation Table
A temporary animation table
•

is not saved with a project but deleted when closing a project
Therefore no temporary animation table is available in the project browser, when
opening a project.

1464

•

does not modify a project

•

does not modify the build state of a project

•

does not create upload information (and therefore can not be uploaded)
33003101.29

Viewing and adjusting variables

•

can not be exported

•

is not included in the printout of a project

Permanent/Temporary
•

Creating an animation table via Project Browser > Animation Table you can select if a
permanent or a temporary animation table should be created. To create a temporary
animation table set the Temporary Table checkbox in the Properties dialog.

•

Creating an animation table outside the project browser (e.g. via Initialize Animation
Table in a language editor or creating an animation table of forced bits) you will always
create a temporary animation table.
See also Animation Table of Forced Bits, page 1491.

Switching Between Permanent and Temporary
Every temporary animation table (except the animation table of forced bits) can be changed
to a permanent animation table and vice versa.
There are 2 ways to do this:
•

Use the checkbox available in the Properties dialog of an animation table (see
Animation Table Properties, page 1471).

•

Use the
button top right at the animation table. Click the button to change from a
permanent animation table to a temporary animation table and vice versa.

Context Menu
The context menu that can be opened via Project Browser > Animation Tables provides 2
additional entries:
•

Make All Tables Permanent
Use this context menu entry to change all temporary animation tables to permanent
animation tables.
As mentioned above, an animation table of forced bits is always a temporary one and
can not be changed to a permanent.

•

Purge Temporary Tables
Use this context menu entry to delete all temporary animation tables.

33003101.29

1465

Viewing and adjusting variables

Icons in the Project Browser
In the Project Browser the 2 kinds of animation tables are represented by different icons.

Introduction to Animation Tables
Overview
An animation table is divided into 3 areas that include:
•

the Mode area,

•

the Command area,

•

the Display area,

Animation table:

1466

33003101.29

Viewing and adjusting variables

Online and Offline Mode
In offline mode, an animation table does not display values associated with the variables:

In online mode, an animation table displays the values of the variables.

Managing Animation Tables
Creating a New Animation Table
Carry out the following actions:
Step

Action

1

In the project browser, go to the Animation Tables directory.

2

From the contextual menu; select the New Animation Table command; the table is created with
a default name.

3

If you wish, you can rename the table by clicking on its name in the project browser.

33003101.29

1467

Viewing and adjusting variables

Opening an Existing Animation Table
Carry out the following actions:
Step

Action

1

Select the desired table in the Animation Tables directory.

2

Either:
•

Select the Open command from the contextual menu,

•

or double-click on the name of the table.

Variables that were displayed previously in the table are re-loaded into the table.

Attaching an Animation Table to a Functional Module
Carry out the following actions:
Step

Action

1

Display the Structural View and the Functional View.

2

Select the desired table in the Animation Tables directory in Structural View.

3

From the Structural View, use the mouse to drag\drop the animation table into the desired functional
module in the Functional View. The authorized insertion point of the animation table in the functional module,
is represented by a line.
Example:

1468

33003101.29

Viewing and adjusting variables

Another way to attach an animation table to a functional module is described in the following
table:
Step

Action

1

Display the Structural View .

2

Select the desired table in the Animation Tables directory in Structural View.

3

Select the Properties command from the contextual menu.

4

Select the desired functional module from the Functional Module data selection box.
Example:

5

Confirm with OK.

Backing Up an Animation Table
The backup is performed automatically.

Deleting an Animation Table
Carry out the following actions:

33003101.29

1469

Viewing and adjusting variables

Step

Action

1

Select the desired table in the Animation Tables directory.

2

Select the Delete command from the contextual menu.

Properties of the Animation Table
To access the properties of the animation table, carry out the following actions:
Step

Action

1

Select the desired table in the Animation Tables directory or in the editor window.

2

Either:
•

Select the Properties command from the contextual menu,

•

or click Edit > Properties in the menu bar.
Refer also to Animation Table Properties, page 1471.

Multiple Modifications of Animation Table Variables
Entering Multiple Mode
To enter this mode follow this procedure:
Step

1470

Action

1

In the animation table dialog click the Modification button:

2

Click the Enter Multiple Mode button:

Icon

33003101.29

Viewing and adjusting variables

Current and Set Values
Update Current Values in the PLC with Set Values by clicking:

Reset all Set Values by clicking:

Save, import and export animation tables with all their Set Values.
Populate the Set Values with the Current Values by only one click on:

NOTE: This feature allows users to manage animation tables as "recipes".

Animation Table Properties
Presentation

33003101.29

1471

Viewing and adjusting variables

Animation Table Elements
Element

Description

Name

Animation table name

Functional module

Attached functional module

Comment

Animation table comment

Number of animated characters

Number of characters that can be animated in the Extended
Strings mode (range: 20 ... 300)
Refer also to Animation of Strings in the Animation Table, page
1476.

Temporary Table

Type of animation table (temporary/permanent)
See also Permanent and Temporary Animation Tables, page 1464.

Include in upload info

The animation table (including comments) is stored in the *.STU or
*.STA application file.
This box is checked by default and is:
•

enabled when Animation Tables in the Project Settings
dialog is also checked

•

not enabled when Animation Tables in the Project Settings
dialog is not checked

Basic functions
Adding a Data Item to the Animation Table
Carry out the following actions:

1472

33003101.29

Viewing and adjusting variables

Step

Action

1

Move to an empty line

2

Either you can:
•

double-click on the empty line

•

move to a variable and from the contextual menu, by selecting the "Insert" command

•

type the variable address

Example:

3
Enter the variable name or select it in the "Instance selection" window launched with the
button.

NOTE: Variables previously created in the Data Editor, page 346 can be added to the
Animation table by entering the address in the Name element of the Animation Table.

Adding a Data Item From Another Animation Table
Carry out the following actions:
Step

Action

1

In the source animation table, select the desired data item.

2

Either:
•

select the "Copy" command from the contextual menu, and in the destination animation
table, in the desired line, select the "Paste" command.

•

or using the mouse, drag the data item and drop it in the desired line in the destination
animation table.
NOTE: The drag/drop operation removes the data from the source table and places it in the
destination table, whereas Copy/Paste copies the data from the destination table without
removing it from the source table.

NOTE: You can also carry out the same manipulation for multiple selections.

33003101.29

1473

Viewing and adjusting variables

Modifying the Display Format
Carry out the following actions:
Step

Action

1

In the animation table, select the desired data item.

2

In the contextual menu, select the "Display Format"’ command and choose the format.
Example:

NOTE: Depending on the display format selected, (Binary, Hexadecimal, ASCII, etc.) the
value of the data item is preceded by a prefix and followed by a suffix (except for
Decimal format).
16-bit Data Type arrays (of 2,4,… even) can be displayed as 32-bit formats:

1474

•

Array of UINT or INT can be displayed as REAL, 32-bit Integer or 32-Bit Decimal.

•

Array of WORD can be displayed as DWORD array.

33003101.29

Viewing and adjusting variables

When a double format is selected, the 32-bit value is written in the field Value of the first 16bit variable and <n/a> is written in the field Value of the second 16-bits variable as illustrated
below:

NOTE: Only the 32-bit value can be modified directly in the animation table.
%MW<i> variable can be displayed as 32-bit format. Right click on the %MW<i> variable
then select the desired double format and the value displayed for %MW<i> is the 32-bit data
calculated form %MW<i> to %MW<i+1>.

Deleting a Variable
Carry out the following actions:
Step

Action

1

In the animation table, select the variable(s) desired.

2

Select the "Delete" command from the contextual menu.

NOTE: Once the deletion has been made, the table is reorganized to fill the empty lines.

Displaying a Variable Name
Entering the variable address in the Name element displays automatically the variable
name.
Carry out the following actions:

33003101.29

1475

Viewing and adjusting variables

Step

Action

1

Move to an empty line

2

Either you can:
•

double-click on the empty line

•

type the variable address

Example:

Result: Animation table automatically displays a in the Name element:

NOTE: It is possible to have more than one variables with the same address entered in
the Name element. The Animation Table will create an new entry for each variables.
The graphic below shows two variables at the %MW100 address:

Animation of Strings in the Animation Table
Overview
The animation table offers two different modes (Modification/Force) to animate strings.
Normally only the first 16 characters of a string are animated (modified).
1476

33003101.29

Viewing and adjusting variables

The reason for this restriction is that for animation handling a PLC reserves a buffer.
The size of this buffer is limited and the animation of complete strings can exceed the size of
the buffer easily.

Extended Strings
The animation table can animate more than 16 characters of a string.
At the right side of the command zone area there is the checkbox

(Extended Strings).

It can be used to activate the mode extended string animation.

Presentation

The number of characters to be animated in the mode extended string animation can be
set in the properties of the animation table (see Animation Table Properties, page 1471).
NOTE: Using this feature you should keep in mind that the animation of big strings can
reduce the number of sections and animation tables which can be animated at the same
time.

33003101.29

1477

Viewing and adjusting variables

Modification Mode
Implementing Modification Mode
Press the Modification button in the Mode area:

Modifying an Elementary Variable (EDT)
To modify an immediate value, carry out the following actions:
Step

Action

1

Double-click in the "Value" column on the line corresponding to the variable that you wish to
modify.

2

Use the keyboard to enter the desired value.

3

Confirm your choice by pressing the "Enter" key.

To modify a Boolean value, carry out the following actions:
Step

Action

1

Use the mouse to select the Boolean value to be modified.

2
Press one of the buttons
corresponding to the desired value, or from the
contextual menu, execute the "Set to 0" or "Set to 1"" commands.
To modify several variables simultaneously, see Modifying Several Boolean Variables, page
1488

1478

33003101.29

Viewing and adjusting variables

Modifying a Derived Variable (DDT)
Derived variables correspond to structures and to tables.
For a structure, if the elements that compose it are elementary variables, modifications are
made element by element see Modifying an Elementary Variable (EDT), page 1478.
Example:

NOTE: if the structures are nested, you must expand them (+) until you reach the
elementary variables.
For a table, if the elements that compose it are elementary variables, modifications are
made element by element see Modifying an Elementary Variable (EDT), page 1478.

33003101.29

1479

Viewing and adjusting variables

Example:

NOTE: If the table contains structure-type elements, follow the procedure described
above.

Modifying a Function Block (FB) Data Item
Function block data corresponds to DFBs and EFBs.
If the elements that compose the function block (input/output parameters, public variables)
are elementary variables; the modifications are carried out element per element see
Modifying an Elementary Variable (EDT), page 1478.

1480

33003101.29

Viewing and adjusting variables

Example of a DFB instance:

NOTE: If the variables are derived (structures, tables), you must expand them (+) until
you reach the elementary variables.
Private variables of derived function blocks cannot be accessed by the pre-defined
elements. To display or modify private variables you have to enter them variable by variable
at the end of the function block tree in the animation table. With the same syntax is is also
possible to enter variables that are used in nested derived function blocks.

33003101.29

1481

Viewing and adjusting variables

Example of a DFB instance with private variables:

Example of nested DFB with public and private variables:

1482

33003101.29

Viewing and adjusting variables

Force Mode
Precautions
Forcing input and output values in a running controller can have serious consequences to
the operation of a machine or process. Force mode can be used only by qualified persons
who understand the implications of the controlling logic and the consequences of forced I/O
on the machine or process.

WARNING
UNINTENDED EQUIPMENT OPERATION
Ascertain the effect of forcing I/O or forcing application variable values prior to executing
the forcing.
Failure to follow these instructions can result in death, serious injury, or equipment
damage.
NOTE: Before forcing outputs, understand that forced outputs (%M) exhibit different
behavior with Modsoft/NxT/Concept than Control Expert.
•

With Modsoft/NxT/Concept you cannot force outputs when the Memory Protect
switch of the Quantum controller is set to the "On" position.
With Control Expert you can force outputs even when the Memory Protect switch of
the Quantum controller is set to the "On" position.

•

With Modsoft/NxT/Concept forced outputs maintain their values following a cold
start.
With Control Expert forced outputs lose their disabled state following a cold start.

Preset Force Values in Offline Mode
The Modification Values and Force Values for variables can be preset in offline mode in
animation tables. This information can be transferred to controller later.
Presetting values can also be used for multiple modification and forcing of Boolean
variables, page 1488.

33003101.29

1483

Viewing and adjusting variables

Preset Force Values in Project Information
The preset force values of variables are included in the download and upload information for
the project. Use the corresponding command:
•

download: Transfer Project to PLC

•

upload: Transfer Project from PLC

The Modification Value/Force Value attribute of a variable is part of the animation table
information.

Include in Upload Information
In the properties dialog box for an animation table, you can activate/deactivate an additional
property (Include in Upload Information).
This check box in the property dialog of an animation table is enabled only if Animation
tables is activated with the Upload information command (Project Settings > General >
PLC embedded data > Upload information).

Implementing Forcing Mode
Press the Force button:

1484

33003101.29

Viewing and adjusting variables

This forcing mode is only available for variables responding to these conditions:
•

The variable is an EBool type.

•

The forcing attribute is validated in the variable editor.

•

The variable is a located variable.

•

The variable is an unlocated variable with the following restrictions:
◦

For Modicon M580 with firmware version 2.10 or any subsequent supporting version
(s), the unlocated variable can be in an EDT or in a Device DDT.

◦

For Modicon Quantum 140CPU65150, 140CPU65160, 140CPU65260,
140CPU65860, 140CPU67060, 140CPU67160, 140CPU67260, 140CPU67261, or
140CPU67861 with firmware version 3.0 or any subsequent supporting version(s),
the unlocated variable can only be in a Device DDT (X80 modules in EIO drops).

◦

For Modicon M340 and Momentum, the unlocated variable cannot be forced.
NOTE: Forcing or unforcing unlocated variables does not update %SW108. (See
the EcoStruxure™ Control Expert, System Bits and Words, Reference Manual).

Analog I/O variables forcing is managed in a different way:
•

On analog Device DDT (see Modicon X80, Analog Input/Output Modules, User
Manual), a set of sub fields (for example EIO2_d1_r0_s1_AMI0800.ANA_CH_IN[0].
ANA.FORCE_CMD) allows to force analog I/Os with a predefined value.

•

For Modicon M580 and M340 controllers, the analog I/Os variables can be forced in the
program.
NOTE: With the animation table, it is not possible to set or reset the bit associated to
step S.x.

Forcing a Variable
Force a located Boolean variable:
Step
1

Action
Use the mouse to select the Boolean variable.

2
Press one of the buttons
corresponding to the desired value, or from the
contextual menu, execute the Force to 0 or Force to 1 commands.
To force several variables simultaneously, see Forcing several located variables, page 1490.

33003101.29

1485

Viewing and adjusting variables

When a variable is forced, the letter F is displayed in front of the value:

Unforcing a Variable
Unforce a located Boolean variable:
Step
1

Action
Use the mouse to select the Boolean variable.

2
Press the

. button or execute the Unforce command from the contextual menu.

To unforce several variables simultaneously, see Unforcing several located variables, page
1490

When a variable is unforced, the letter F no longer appears in front of the value.

Creating an Offline Forcing Animation Table
Create a new animation table of forced bits from scratch:
Step

Action

1

Create a new (permanent) animation table with the Project Browser.

2

Enter the memory bits you want to force either as single bits (like %M1) or as a bit array (like
M1:100).

3

Press the Force button.

4
Press the Swaps to multiple mode
5

1486

button.

Enter forcing values 0 or 1 in the Force value column.

33003101.29

Viewing and adjusting variables

Create a new animation table of existing forced bits in the controller:
Step
1

Action
Choose a method to open the Forced bits animation table:
•

In the status bar click the red F.

•

In the Project Browser right-click Animations Tables and select Open Forced Bits Table from
the context menu.

•

Use the Tools menu (Tools > PLC Screen open the PLCScreen dialog).
In the Information tab under APPLICATION > MISCELLANEOUS click the FORCED BITS line.

2

Since this animation table is temporary only, copy and paste the animation table in the context menu of
the Project Browser.

3
Make the copied animation table permanent (using the Temporary table button
4

).

In the copied Forced bits animation table, press the Force button.

5
Press the Swaps to multiple mode

button.

6
Press the Populates multiple values using existing forced bits
value column.

button to populate the Force

Build/Build changes and Save your application.
In the build, the values in the Force value column are included in the upload information
that is downloaded into the controller.

33003101.29

1487

Viewing and adjusting variables

Forcing by Use of an Offline Forcing Animation Table
Force values before starting the controller:
Step

Action

1

Open an existing application (*.STU, *.STA or an uploaded application).

2

Connect to the controller.

3

Open the manually created/copied Forced bits animation table (see Creating an Offline
Forcing Animation Table, page 1486).

4

Press the Force button to enter forcing mode.

5
Press the Swaps to multiple mode

button.

6
Press the Execute multiple
column.
7

button to force the bits from the preset Force value

Start your application.

Multiple modification and forcing of Boolean variables
At a Glance
The reason for modifying or forcing a group of several Boolean variables (located) is to
enable the PLC to acknowledge these changes in the same cycle.

Modifying Several Boolean Variables
Carry out the following actions:

1488

33003101.29

Viewing and adjusting variables

Step

Action

1
Click on the

button.

The Set value column is added to the table:

2

In the Set value column, modify the value of the Boolean variables you wish.
The contents of the corresponding lines is now shown in bold font:

3
Press the

The

33003101.29

button so that the PLC acknowledges the modifications.

button clears the Set value column.

1489

Viewing and adjusting variables

Forcing Several Boolean (EBool) Variables
Carry out the following actions:
Step

Action

1
Click on the

button.

The Force value column is added to the table:

2

In the Force value column, modify the value of the Boolean variables you wish.
The contents of the corresponding lines is now shown in bold font:

3
Press the

The

1490

button so that the PLC acknowledges the modifications.

button clears the Force value column.

33003101.29

Viewing and adjusting variables

Animation Table of Forced Bits
Overview
You can create an animation table that includes all forced bits of a project.

Table[Forced Bits]
An animation table of forced bits
•

can not be modified by you

•

is updated automatically if a variable or address becomes forced/unforced or if the
value of a forced variable/address changes

•

is always created as a temporary animation table and can not be changed into a
permanent animation table (see also Permanent and Temporary Animation Tables,
page 1464)

•

has a fixed name (Table[Forced Bits]) which can not be modified

•

displays the symbolic names of the forced addresses (if mapping is available

Creating the Animation Table
There are 3 ways to create the animation table of forced bits:
•

Via Tools > PLC Screen open the PLCScreen dialog.
In the Information tab under APPLICATION > MISCELLANEOUS click the FORCED
BITS line.

•

In the Project Browser right-click Animations Tables and select Open Forced Bits
Table from the context menu.

•

In the status bar click the red F.

33003101.29

1491

Viewing and adjusting variables

Instruction Editor (LL984)
Instruction Editor
Introduction
For every Control Expert FFB you can use the Control Expert animation tables during
runtime. (Select a function block and use Initialize Animation Table from the context menu.
Please refer to Animation Tables, page 635.
But since special FFBs of the UnityLL984 Block Library have parameters of array type there
will be no detailed information displayed for these parameters.
So for most of the FFBs of the UnityLL984 Block Library the LL984 editor provides another
means of animation called Instruction Editor.
NOTE: For the FFBs of the UnityLL984 Block Library that are not supported by the
Instruction Editor see table below.

Using the Instruction Editor
To open the Instruction Editor for an FFB during runtime, select the FFB and use Show
instruction from the context menu.

1492

33003101.29

Viewing and adjusting variables

Representation
Representation of the Instruction Editor

Items of the Instruction Editor
Item

Description

Table Header

displays <Pin name>:<Variable name>@<Address>
•

pin name of the respective function block node

•

name of the connected variable

Description

describes the elements of the array

Address

displays the address of the array element in case of located variables
In case of unlocated variables this field is empty.
In either case the corresponding data column field can be animated/modified.

33003101.29

1493

Viewing and adjusting variables

Item

Description

Data

displays the actual value of the array element
The value can be edited by clicking this field.

Radix

allows you to select the displayed data type format
Available formats:
•

Binary

•

Decimal

•

Floating Point

•

HexaDecimal

•

BCD

•

ASCII

•

Signed Integer

•

32 Bit Integer

Changing the Data Type
If for example an element of the table is defined as of type floating point or 32 bit integer, the
next element is shown as disabled.
For some elements you can change the predefined data type.
For example showing a decimal also as binary.
Changing from floating point to decimal will enable the next decimal row.
Changing back to floating point will disable the next decimal row.

Bit Information
For certain memory words, bit information is also available.
In this case positioning the mouse over the Data column of such a memory word will show
information for the bits, which may be specially useful when Binary is selected as data type
format (Radix).

FFBs Not Supported by Instruction Editor
The following FFBs are not supported by the Instruction Editor.

1494

33003101.29

Viewing and adjusting variables

Family

Not Supported FFBs

CONTL_COMM

L9_ID
L9_IE

MISC

L9_LAB
L9_RET

Modifying values:
Object of this part
This section describes online modification of values.

Modifying values:
Introduction
You have the several options for changing values of variables online:
•

•

In the shortcut menu for the variables
◦

With the Change Value

◦

With the command Set Value

◦

With the command Force Value

In the menu Services
◦

With the command Change Value

This applies to all elementary variables and elementary components of derived variables
(DDTs and Arrays) with the following applications:
•

In LD (also see the Edge recognition (see EcoStruxure™ Control Expert, Program
Languages and Structure, Reference Manual) chapter in the user guide).
◦

Contact

◦

Coil

◦

Operation block

◦

Comparison block

33003101.29

1495

Viewing and adjusting variables

•

In FBD
◦

•

In SFC
◦

•

FFB Pin
Transition

In IL and ST
◦

without limitation

NOTE: The above-named commands are only available in the Animation Mode, page
1388.

Change value of variables
The Change value of variables dialog is modeless. This means that the dialog is not
closed after modifying a variable. So you can modify several variables in a section.
One dialog is shown per section. Deactivating a section will hide the opened dialog. Closing
a section or stopping the animation of a section will close the dialog.
Appearance:

Depending on the selected variables some functions of the dialog may be grayed out.
Elements:
Element

Description

Variable

The selected variable is displayed in this text box.
Every variable in a section can be selected either by means of this
text box or by clicking on the variable in the section itself.

Value to be set

Enter the value to be set for the valuable in this text box.
When making the entry, ensure the correct syntax of the entered
literal, e.g. 30s for a variable of data type TIME.
Use Set to assign the entered value to the selected variable and
close the dialog.

1496

33003101.29

Viewing and adjusting variables

Element

Description

Set to 0 or 1

This function is only available for Boolean variables.
Use

to set the selected variable to 0 and close the dialog.

The same function is available with the command Set Value > Set
to 0 in the context menu of the variable.
Use

to set the selected variable to 1 and close the dialog.

The same function is available with the command Set Value > Set
to 1 in the context menu of the variable.
Force / Cancel Force

This function is only available for located variables of data type
EBOOL.
Also see the Edge recognition (see EcoStruxure™ Control Expert,
Program Languages and Structure, Reference Manual) chapter in
the user guide.
Use
to force the selected variable to 0 and close the dialog. (The
forced variable will be marked with a frame around the variable
name.)
The same function is available with the command Force Value >
Set to 0 in the context menu of the variable.
Use
to force the selected variable to 1 and close the dialog. (The
forced variable will be marked with a frame around the variable
name.)
The same function is available with the command Set Value >
Force to 1 in the context menu of the variable.
Use
to cancel the Force command for the selected variable and
close the dialog.
The same function is available with the command Set Value >
Cancel Force in the context menu of the variable.

33003101.29

1497

1498

33003101.29

Machine-Process Simulator

Machine-Process Simulator
What’s in This Chapter
Introduction ......................................................................... 1499

Subject of this Chapter
The SIMAC 100 simulator allows you to simulate a machine or a process piloted by the
Premium PLCs.

Introduction
Overview
The SIM function allows you to create a virtual machine which simulates the behaviour of all
electrical, mechanical, hydraulic components of your process, in the aim to debug the
Control Expert application before starting up on site.

Installation
The SIMAC 100 software must be installed separately of Control Expert software. The
software can be downloaded from the PROSYST web site (www.prosyst.fr).
Please, refer to the PROSYST vendor for further installation information.

33003101.29

1499

1500

33003101.29

Diagnostics
What’s in This Part
Introduction to diagnostics tools ............................................ 1502
Diagnostics screens ............................................................. 1506
Diagnostics Viewer .............................................................. 1513
System diagnostics .............................................................. 1534
Project diagnostics............................................................... 1539

Subject of this Part
This part describes the various diagnostics tools available in Control Expert for the
programming, maintenance, and use of PLCs.

33003101.29

1501

Introduction to diagnostics tools

Introduction to diagnostics tools
What’s in This Chapter
Diagnostics with EcoStruxure Control Expert ......................... 1502

Subject of this Chapter
This chapter provides an introduction to the various diagnostics solutions provided by
Control Expert software and available on Modicon M340, Premium, Atrium and Quantum
PLCs.

Diagnostics with EcoStruxure Control Expert
At a Glance
EcoStruxure Control Expert diagnostics consist of a set of tools and functionalities, which
allow you to intervene at all stages in the development and use of an automation application.
The different resources available are as follows:

1502

•

Language Objects (IODDTs (see EcoStruxure™ Control Expert, Program Languages
and Structure, Reference Manual))

•

Diagnostics screens

•

The Diagnostics viewer

•

System diagnostics

•

Project diagnostics (diagnostic EFBs and DFBs)

33003101.29

Introduction to diagnostics tools

Using the Resources
The following table shows the resources available.
Resource

Use

Language objects (see EcoStruxure™
Control Expert, Program Languages
and Structure, Reference Manual)

Language objects are diagnostics tools which can be used in a
project to ascertain the status of a channel or module (for example
the error bit for channel 1 of the module located in slot 2 of rack 3: %
I3.2.1.ERR). These objects are described at the end of the
documentation for each module. In general they are used in the form
of IODDT (see EcoStruxure™ Control Expert, Program Languages
and Structure, Reference Manual) variables.

Diagnostics screens, page 1506

The diagnostics screens can be accessed from the configuration
editor for the controller and the application-specific modules. To
access the desired diagnostics screen, double-click the component
and then, select the Fault tab. The detected error information
messages are generally explicit (for example: Range over/undershoot
on an analog channel).

Diagnostics viewer, page 1513 for
EcoStruxure Control Expert

Diagnostics viewer is a tool which can be used to view the alarms
generated by the system diagnostics and the diagnostic DFBs. There
is a Diagnostics viewer built into EcoStruxure Control Expert but
Diagnostics viewer is also available for Magelis HMI terminals or via
Factory Cast applications.

System diagnostics, page 1534

System diagnostics is a service which combines the use of system
bits and words withDiagnostics viewer. When a project has been
built with the System Diagnostics option, page 544, the system
bits and words automatically generate diagnostics messages in
Diagnostics viewer, page 1513.

Project diagnostics, page 1539

Project diagnostics consist of specific EFBs and DFBs which are
embedded in the code of an automation project to provide the user or
maintenance personnel with clear information on the operating
conditions of the monitored process. These program elements will
trigger alarms which can be viewed in Diagnostics viewer.

(diagnostics EFBs and DFBs and SFC
diagnostics)

SFC diagnostics go hand in hand with the system diagnostics, which
are an intrinsic part of SFC and enable step activity times to be
monitored.

33003101.29

1503

Introduction to diagnostics tools

Advantages
The main advantages of these services are as follows:

1504

•

Diagnostics are an integral part of the project. It can therefore be thought out at the
development stage in order to be able to best meet the requirements of the user and
maintenance personnel.

•

Errors are logged and dated at source (in the controller), meaning that the information
provided is an exact representation of the state of the process.

•

You can connect several Viewers (EcoStruxure Control Expert, Magelis, Factory Cast)
which will describe the exact state of the process to the user. Each Viewer works
independently and any action taken with one (an acknowledgment for example) is
automatically visible on the others.

33003101.29

33003101.29

1505

Diagnostics screens

Diagnostics screens
What’s in This Chapter
Module and processor diagnostics screens............................ 1506

Subject of this Chapter
This chapter describes the diagnostics screens enabling the user to perform troubleshooting
for his automation system.
The screens dealt with are those for:
•

Premium and Quantum processor modules,

•

an application-specific counting module.
NOTE: by way of example, only diagnostics for the application-specific counting
module are covered here. For the other modules please refer to the manuals for
the corresponding specific applications.

Module and processor diagnostics screens
Subject of this Section
This section introduces the user to the counting module diagnostics screens.
NOTE: By way of example, only diagnostics for application-specific counting
modules are covered here. The diagnostics screens for the other applicationspecific modules as well as those for processors are similar.

1506

33003101.29

Diagnostics screens

Viewing Diagnostics
At a Glance
The diagnostic screens on the module or channel are only accessible in connected mode.
When an un-masked error is detected, this is reported:
•

in the configuration screen of the rack, with the presence of a red square in the position
of the module,

•

in all screens at module level (Description and Fault tabs),
◦

•

•

in the module field with the I/O LED.

in all channel level screens (Configuration, Adjustment, Debug and Fault tabs),
◦

in the module field with the I/O LED.

◦

in the channel field with the channel error LED.

in the error screen that is accessed by the Fault where the error diagnostics are
described.

The detected error is also reported:
•

on the module, through the centralized viewing,

•

with the dedicated language objects: CH_ERROR (%Ir.m.c.ERR) and module error
MOD_ERROR (%Ir.m.MOD.ERR), %MWr.m.MOD.2, etc., and the status words (see
Premium and Atrium using EcoStruxure™ Control Expert, Counter Modules, User
Manual).
NOTE: even if the detected error is masked (TSX CTY 2C), it is reported by the flashing
of the LED I/O and in the error screen.

33003101.29

1507

Diagnostics screens

Illustration
The diagram below shows the error reporting structure.

Lists of Diagnostics
At a Glance
The messages in the diagnostics screens assist in project debugging These messages are
concise and sometimes ambiguous (as different detected errors may have the same
consequences).
These diagnostics are on two levels: module and channel, the latter being the most explicit.
1508

33003101.29

Diagnostics screens

Module Error Messages
The module detects these error messages:
Error indicated

Possible interpretation and/or action

Module failure

The module has an error detected.
Verify the module mounting. Change the module.

Faulty channel(s)

One or more channels have an error detected.
Refer to channel diagnostics.

Self-test

The module is running a self-test. Wait until the self-test is complete.
NOTE: For Modicon M340, if the X Bus line termination are missing, the
module stays in this state.

Different hardware and
software configurations

There is a lack of compatibility between the module configured and the module in
the rack.
Make the configuration and the software configuration compatible.

Module is missing or off

33003101.29

Install the module. Fasten the mounting screws.

1509

Diagnostics screens

Channel Error Messages
These error messages are detected at the channel level:
Error indicated. Other consequences.

Possible interpretation and/or action.

External fault or counting input fault:

Verify the sensor connections.

•

encoder or proximity sensor supply
error detected,

Verify the sensor power supply.

•

line break or short circuit of at least
one encoder differential signal (1A,
1B or 1Z),

Verify the sensor operation.

•

SSI series frame error detected,

•

specific error detected on absolute
encoder.

Delete the detected error and acknowledge if the detected error
storing is configured (CTY 2C).
Counting pulses or incremental encoder: preset or reset to
acknowledge the Invalid measurement message.

Outputs are set to 0 in automatic mode.
Invalid measurement message.
Counting application fault:
•

measurement overrun

•

overspeed

Outputs are set to 0 in automatic mode.

Diagnose the detected error more precisely (external causes).
Verify the application again, if necessary.
Delete the detected error and acknowledge if the detected error
storing is configured (CTY 2C).

Invalid measurement message.

Counting pulses or incremental encoder: preset or reset to
acknowledge the Invalid measurement message.

Auxiliary input/output fault:

Verify the output connections.

•

power supply

•

short circuit of at least one output

Outputs are set to 0 in automatic mode.

Verify the input/output power supply (24V).
Diagnose the detected error more precisely (external causes).
Delete the detected error and acknowledge if the detected error
storing is configured (CTY 2C).

Internal fault or channel self-test:
•

detected error condition,

•

module missing or off,

•

module running self-test.

Different hardware and software
configurations

Module detected error at channel level.
Refer to module level diagnostics.

Module detected error at channel level.
Refer to module level diagnostics.

Invalid software configuration:

1510

•

incorrect constant

•

bit combination not associated with
any configuration

Verify and modify the configuration constants.

33003101.29

Diagnostics screens

Error indicated. Other consequences.

Possible interpretation and/or action.

Communication fault

Verify the connections between the racks.

Application fault: Impossible to configure
or adjust

Diagnose the detected error more precisely.

33003101.29

1511

1512

33003101.29

Diagnostics Viewer

Diagnostics Viewer
What’s in This Chapter
Reminder of the Diagnostics Associated with the
Viewer ................................................................................ 1513
Operation of the Diagnostics in EcoStruxure Control
Expert ................................................................................. 1515
Description of the Diagnostics viewer .................................. 1516
How to find causes............................................................... 1519
Configuring the display ......................................................... 1521
Managing Error Messages.................................................... 1523
Diagnostics Viewer Commands ............................................ 1525
DiagViewer Properties ....................................................... 1527
Archiving Error Messages..................................................... 1530

Subject of this Chapter
The following chapter describes the Diagnostics Viewer, used to display error messages.

Reminder of the Diagnostics Associated with the
Viewer
Diagnostics in EcoStruxure Control Expert
To verify the correct operation of your process, EcoStruxure Control Expert offers you two
types of diagnostics:
•

system diagnostics,

•

project diagnostics.

The Diagnostics viewer is used to display error messages.

System Diagnostics
System diagnostics are performed automatically. When the controller detects a system error
(for example, a watchdog being exceeded, an input/output error, division by zero, etc.),
information is sent to the Diagnostics viewer. The Diagnostics viewer displays a system
33003101.29

1513

Diagnostics Viewer

error message if in the project settings, you selected the System diagnostics , page 544
check box.

Project Diagnostics
Project diagnostics uses diagnostics EFBs and DFBs. In addition, SFC program diagnostics
form an integral part of the system and allow you to test the activation times of the steps.
When the Project diagnostics , page 544 check box is selected, information is sent to the
viewer when an error is detected, which displays an error message.

Diagnostics EFBs and DFBs
EFBs and DFBs are function blocks that are programmed to carry out diagnostics in your
project, page 1539.
The graphic representation of a DFB is as follows:

Viewer
The Diagnostics viewer is a tool that is used to display and acknowledge error messages linked
to diagnostics.

1514

33003101.29

Diagnostics Viewer

Operation of the Diagnostics in EcoStruxure
Control Expert
General
The EcoStruxure Control Expert diagnostics function monitors the elements of the process
to detect errors. When an error is detected, it sends an error message to the display
systems that display this detected error.

Illustration
The following illustration shows the operation of the EcoStruxure Control Expert diagnostics:

33003101.29

1515

Diagnostics Viewer

Operation of the Diagnostics
These are the various phases of operation of the EcoStruxure Control Expert diagnostics:
Phase

Description

1

The diagnostics function blocks are built into the project program and the diagnostics are built
into the system to detect process errors.

2

The detected errors are stored in the form of date/time stamped messages in the diagnostics
buffer memory.

3

The error messages are then displayed in these display systems: Diagnostics Viewer or Human
Machine Interface (HMI), used for these actions:
•

Display messages.

•

Acknowledge messages that need an acknowledgement.

•

Initialize animation tables and cross-references.

•

Launch associated program editors.

•

Delete diagnostics buffer alarms.

Description of the Diagnostics viewer
At a Glance
The Diagnostics viewer is presented in the form of a display window comprising 2 display
fields:

1516

•

a field that displays the diagnostics error messages,

•

a field that provides additional information on the error message selected from the
alarms list.

33003101.29

Diagnostics Viewer

Diagnostics viewer
The following screen presents the Diagnostics viewer and its 2 display fields:

1 List of error messages
2 Additional information on the message selected

Description of Error Messages
For each of the alarms, the error messages list displays the following information:
Field

Description

Acknowledgement

