The icon and the text indicate the message status: not acknowledged,
acknowledged, deleted or no acknowledgement.

Message

Error message. This message contains the 40 first characters of the text
entered in the comment of the function block instance that generated the error.

Fault

Type of diagnostics FB or system bit that detected the error.

Symbol

Symbol associated with the detected error.

Field

Controller zone.

Appearance Date

Date and time of appearance of the detected error.

Disappearance Date

Date and time of disappearance of the detected error.

Acknowledge Date

Date and time of acknowledgement of the detected error.

33003101.29

1517

Diagnostics Viewer

Definition of Icons
The Diagnostics viewer uses the following icons to indicate the message status:
Icon

Description
The detected error has disappeared and has been acknowledged (if it needed an
acknowledgement).

The detected error needs an acknowledgement.

The detected error has not disappeared.

The system detected error has disappeared and has been acknowledged (if it needed an
acknowledgement).

The system detected error has not disappeared.

Description of the Additional Information Field
The additional information field provides the following information for the message selected
in the list:
•

1518

the alarm type with
◦

a comment (defined by the user for the diagnostics FB)

◦

the date of appearance,

•

specific variables depending on the type of alarm,

•

a list of error variables including any associated comments (if these exist),

•

interpretation of the status words as a function of the STO file corresponding to this
alarm.

33003101.29

Diagnostics Viewer

The following screen gives an example of additional information on an error message:

If you want to refresh the values of the status words, reselect the message from the list or
press the F5 function key.
NOTE: If you wish, you can find the element that caused the error displayed in the
viewer. This is called finding the cause., page 1519

How to find causes
At a Glance
Cause finding involves searching for an element which has triggered an alarm on a
diagnostics EFB or DFB input.
Each input with the Diag property can be used to search for causes.

How to find causes
The following table describes the procedure for finding causes.

33003101.29

1519

Diagnostics Viewer

Step
1

Action
Select the alarm in question in the Viewer.
Result: The alarm line is shown highlighted.

2

Right-click on the input for which you want to search for the cause.
Result: The contextual menu allows you to initialize an animation table and to search for the
DFB input variable so as to ascertain whether it is used in the program. This is called cause
finding.

3

Click on the Initialize Search to search for cross-references to the selected input.
Result: The Cross-References screen is displayed.

Lists of diagnostics inputs of diagnostics EFBs or DFBs
The table below specifies the diagnostics inputs (with Diag property selected) of diagnostics
EFBs or DFBs in the diagnostics library.
Block name

Block type

Name of diagnostics inputs

ALRM_DIA

DFB

COND1
COND0

D_ACT

EFB

D_DYN

EFB

UNLOCK
REACT
UNLOCK
REACT

D_GRP

EFB

IN

D_LOCK

EFB

UNLOCK

D_PRE

EFB

IN

D_REA

EFB

REACT

EV_DIA

DFB

EVENT
COND

MV_DIA

DFB

EVENT
COND

NEPO_DIA

DFB

REQ_I
REQ_O
SENSOR_I

1520

33003101.29

Diagnostics Viewer

Block name

Block type

Name of diagnostics inputs
SENSOR_O
SECU_I
SECU_O
SECUPERM

TEPO_DIA

DFB

REQ_I
REQ_O
SENSOR_I
SENSOR_O
SECU_I
SECU_O
SECUPERM

SAFETY_MONITOR

DFB

-

USER_DIAG_ST_MODEL

DFB

COND

Configuring the display
At a Glance
The Diagnostics Viewer allows you to configure the display of the error messages. You can:
•

select the columns to be displayed,

•

resize the columns,

•

choose the color and flashing of the messages.

Selecting the columns to be displayed
By default the Diagnostics Viewer displays all of its columns, but allows you to customize the
display by removing columns that are of no use.
To remove a Diagnostics Viewer column, you must perform the following operations:

33003101.29

1521

Diagnostics Viewer

Step

Action

1

Right-click the title of the column selected.
Result: A contextual menu containing the list of columns appears on the screen.

2

Click the title of the column you want to deselect.
Result: The contextual menu disappears and the column no longer appears in the Diagnostics
Viewer.
Note: To reselect a column you have previously deselected, you must proceed in the same way.
In this case, the contextual menu disappears and the column appears in the Diagnostics Viewer.

3
If you display the contextual menu again (steps 1 and 2), this column will not be preceded by a
pointer (deselected column).

Resizing of columns
To modify the size of a column, carry out the following operations:
Step

Action

1

Position your cursor in the column titles header, in between the column you want to modify and
the next column.
Result: The column resizing cursor appears on the screen.

2

When the cursor appears, press and hold the right button of the mouse and move the mouse to
change the column size.

3

Once the correct column size has been reached release the mouse button.
Result: The column is resized.

1522

33003101.29

Diagnostics Viewer

Choosing the color and flashing of messages
The Properties dialog box of the Diagnostics Viewer, page 1527 is used to change the color
and flashing of error messages.

Managing Error Messages
At a Glance
The Diagnostics viewer allows you manage the error messages. You can:
•

sort the messages list,

•

browse the messages list,

•

acknowledge a message in the list,

•

delete a message from the list,

•

activate another tool,

•

delete an alarm from the controller memory.

Number of Messages
The number of messages displayed in the list is defined solely by the size of the available
memory.
If the memory becomes insufficient:
•

the DIAG information flashes in the status bar,

•

the messages associated with the detected errors that have disappeared and have
been acknowledged (if they needed acknowledging) are deleted.

Sorting Messages
You can sort the messages by each column contained in the list except for the one
containing the icons.
To sort the messages, simply click the header of the column containing the data you want to
sort. If you click the same header a second time it will be sorted in reverse order.

33003101.29

1523

Diagnostics Viewer

By default the messages are inserted in the list in chronological order of appearance of the
detected errors.
NOTE: Whatever the sort criterion for the list, a new message always appears at the top
of the list.

Browsing the List
You can browse the list of messages using:
•

the Up, Down, PageUp, PageDown, Home and End keys on the keyboard,

•

the mouse. Use the scroll bar if the list contains more messages than can be displayed.

Acknowledging a Message
To acknowledge a message that requires acknowledgement, you must select it and activate
one of the following commands:
•

the corresponding heading in the contextual menu (accessible by right-clicking with the
mouse),

•

the F6 function key,

•

the corresponding button in the toolbar,

•

double-clicking the icon of the alarm selected.

You can acknowledge several messages at once (multiple selection). When you
acknowledge a message, an order is sent to the controller and the associated icon is
modified in the list.
A message can be acknowledged from another viewer. In this case, the EcoStruxure Control
Expert Diagnostics viewer is advised and the message is displayed as if acknowledged
locally (the associated icon is modified and the message no longer flashes).

Deleting Messages From the List
You cannot delete a message that needs acknowledgement or where the associated
detected errors has not disappeared.
However, you can delete the messages associated with the detected errors that have
disappeared and have been acknowledged. To do this activate:

1524

•

the corresponding heading in the contextual menu,

•

the Del key.
33003101.29

Diagnostics Viewer

Deleting an Alarm From the Controller Memory
This function is used to delete from the controller all the messages selected in the list, even
if the detected errors is still present and has not been acknowledged.
Use of this function is only possible if your user profile (see EcoStruxure™ Control Expert,
Security Editor, Operation Guide) is different from ReadOnly or Operate.

Activating Another Tool
If at least one message is selected in the list, you can activate the following EcoStruxure
Control Expert tools:
•

the animation tables for displaying the diagnostics function block data (FB alarms only)
and FFB system alarms,

•

the cross-references with FB alarms and FFB system alarms only,

•

the language editor where the diagnostics function block instance is referenced.

To launch these tools you must activate one of the following commands:
•

the corresponding headings in the contextual menu,

•

the Ctrl + T (animation tables), Ctrl + U (cross references) and Enter (language editor)
function keys,

•

the corresponding buttons in the toolbar.

Diagnostics Viewer Commands
At a Glance
Once you have selected one or more error messages (active errors only), you have a
number of options available for accessing the Diagnostics Viewer commands:
•

using the contextual menu,

•

using the function keys,

•

using the toolbar.

33003101.29

1525

Diagnostics Viewer

Contextual Menu
The contextual menu can be accessed by right-clicking a message from the list with the
mouse:

The commands and their function keys from the contextual menu are as follows:
Command

Function key

Description

Suppress

-

deletion of the message(s) selected

Delete in DiagBuffer

-

deletion of alarms in the diagnostics buffer

Retrigger the Fault Causes

F5

reactivation of the diagnostics function block

Acknowledge

F6

acknowledgments of selected message(s)

Initialize Editor

Enter

activation of the language editor

Initialize Search

Ctrl + U

activation of the cross references tool (search for active
errors)

Initialize Animation Table

Ctrl + T

activation of the animation table tool (initialize animation
table of active errors

Help on Type

-

opening the online help for the concerned FFB

Properties

Alt + Enter

displaying the Diagnostics Viewer properties box

NOTE: The Initialize Search and Initialize Animation Table commands are also
accessible through the contextual menu in the additional message information area.

1526

33003101.29

Diagnostics Viewer

Toolbar
The icons of the toolbar corresponding to the contextual menu or to the function keys are as
follows:

DiagViewer Properties
At a Glance
The DiagViewer Properties dialog box, accessible via the DiagViewer Properties
command in the contextual menu, is used to:
•

Define the color of the error messages,

•

Define the flashing mode of the error messages,

•

Choose the fields to be displayed,

•

Define the archiving mode,

•

Define the mode of opening the Diagnostics viewer.

33003101.29

1527

Diagnostics Viewer

Properties Dialog Box
The screen below presents the DiagViewer Properties dialog box:

1528

33003101.29

Diagnostics Viewer

Description
The following table describes the various fields of the DiagViewer Properties dialog box:
Field

Description

Acknowledge blink

Allows you to define the type of flashing when an error message to
be acknowledged appears. Once acknowledged messages no
longer flash.
•

None: no flashing,

•

Icon only: only the icon flashes,

•

Entire line: the entire line flashes.

Color

Allows you to define the color of the non-acknowledged error
messages.

Field

Allows you to choose the fields to be displayed (fields 0 to 15). By
default all the fields are displayed.

Archiving

General information

Automatic Opening

33003101.29

•

Select all: selects all fields,

•

Clear All: deselects all fields. To select a field, select the
corresponding check box.

Click this box to generate an archive, page 1530. The entry field and
the Browse button allow you to define the path of the archive file.
•

Cyclic archiving: a new archive file is generated every 1000
saves.

•

Periodic archiving: a new archive file is generated every x
hour.

•

Hour allows you to define the number x (from 1 to 24).

•

Additional information field: allows you to store additional
data in the file.

Displaying various information:
•

Controller version.

•

Diagnostics buffer memory usage.

•

Number of alarms rejected if the diagnostics buffer is full.

•

Show Information in the menu bar is used to display this
information in the title bar of the Diagnostics viewer window.

When this check box is selected, the Diagnostics viewer is
automatically displayed when en error is detected.

1529

Diagnostics Viewer

Archiving Error Messages
At a Glance
Archiving is used to store in a file all error messages as soon as they appear, disappear or
are acknowledged. As soon as a message is read in the diagnostics buffer it is saved in the
archive file.
If an error is detected and then disappears, it is represented by a single message in the
Diagnostics viewer (a single line), but by 2 lines in the archive file.
The Properties dialog box allows you to activate archiving of error messages. It also allows
you to define the type of archiving and the location of the archive file.

Type of Archiving
You can choose between 2 types of archiving:
•

cyclic archiving: The history file created is named ProjectName.his, were
ProjectName is the name you entered in the Project Properties dialog box is.
in order to avoid the size of the archive file becoming too large, a new ProjectName.his
file is created every 1000 saves. The old file then changes name and becomes
ProjectName.bak.
Note: If a ProjectName.bak file already exists, it will be overwritten by the new file of the
same name. To avoid a loss of data, you must therefore manage your archive files.

•

periodic archiving: the user defines the frequency with which a new archive file is
created (between 1 and 24 hours). The file is created under the name ProjectDraft_
date_time (for example, for a file created on 31 July 2001 at 12 h 26 min 55 s:
ProjectDraft_073101_122655. If the chosen frequency is 1 h, the next file will be
created under the name ProjectDraft_073101_132655, etc.). Creating a new file does
not overwrite the previous file.

Archive File Format
The archive file is a delimited ASCII file (each item of information is separated by the ;
character). You can therefore easily import this file into a text editor or a spreadsheet.
Each line of the file takes the following form:
SystemAlarm ; 256 ; 1 ; 51 ; 0 ; 28/04/03 23:50:13 ; 28/04/03
23:51:15; 28/04/03 23:57:16 ; 0 ; 2; 10003 ;148 ; Arithmetic error
; %S18 (MAST);
1530

33003101.29

Diagnostics Viewer

where:
•

SystemAlarm: identifies the detected error.
The types of detected error can be:
◦

FBAlarm: function block detected error

◦

SFCAlarm: sequential function chart detected error

◦

SystemAlarm: system detected error

◦

UndefAlarm: undefined detected error

◦

AlarmERROR: errors

•

256: detected error identifier,

•

1: name of this detected error,

•

51: state of the diagnostics bits,

•

0: number of the declared area,

•

28/04/03 23:50:13: date and time of detection of the error,

•

28/04/03 23:51:15: date and time of acknowledgement of the detected error,

•

28/04/03 23:57:16: date and time of disappearance of the detected error,

•

0: available number of reasons for the detected error,

•

2: status length of the detected error,

•

10003: detected error type,

•

148: detected error classification,

•

Arithmetic error; %S18 (MAST): additional data if you have selected the Additional
information field check box.

33003101.29

1531

Diagnostics Viewer

The following table describes the additional information to a message according to the
detected error type.
Error type

Information

FBAlarm

Comment
Name of the function block instance
Name of the function block type
Name of the input or output of the erroneous block

SFCAlarm

Comment
Name of the erroneous step
Name of the erroneous transition
Format of the reference time
Additional information

SystemAlarm

Detected error name
Additional information according to the detected error:

1532

•

watchdog,

•

arithmetic,

•

task,

•

SFC,

•

...

33003101.29

33003101.29

1533

System diagnostics

System diagnostics
What’s in This Chapter
System Diagnostic ............................................................... 1534

Subject of this Chapter
This chapter describes how to implement system diagnostics and its functionalities.

System Diagnostic
At a Glance
The system diagnostic is performed automatically. When the controller detects a system
error (for example, a watchdog being exceeded, an input/output error, division by zero),
information is sent to the Diagnostic viewer. The Diagnostic viewer displays a system
error message if you have selected the System diagnostics, page 544 check box.
NOTE: As with the project diagnostic, the information in the Viewer comes from the
controller diag buffer, page 1515. Consequently, events are dated at the source and give
the precise status of the process monitored.

1534

33003101.29

System diagnostics

Implementation
Use the system diagnostic on the Premium, Atrium, and Quantum controllers in EcoStruxure
Control Expert.
Step

Action

1

Select Tools > Project Settings to view the project settings configuration window

2

In the Diagnostics area on the Build tab, select the System diagnostics, page 544 check
box.

3

Confirm with OK.

4

Build your project.

5

Transfer your project to the controller.

6

Open the Diagnostic viewer by clicking Tools > Diagnostic viewer.
Result: the system diagnostic is operational and each system alarm appears in the Viewer.

33003101.29

1535

System diagnostics

List of System Alarms Monitored
This system information is monitored automatically by the system diagnostic service:

1536

System
object

Succinct description of the alarm

%S10

Input/output error

%S11

Watchdog overflow

%S15

Character string error

%S18

Overflow or arithmetic error

%S19

Task period overrun

%S20

Index overflow

%S39

Saturation in event processing

%S51

Time loss in real time clock

%S65

Extract card command

%S66

Backup application to the memory card

%S67

State of the PCMCIA application memory card battery

%S68

State of controller battery

%S76

Diagnostic buffer configured

%S77

Diagnostic buffer full

%S96

Previously backup program

%S118

General Fipio I/O error

%S119

General in-rack I/O error

%SW0

Master task scanning period

%SW1

Fast task scanning period

%SW2

Period of auxiliary task scanning 0

%SW3

Period of auxiliary task scanning 1

%SW4

Period of auxiliary task scanning 2

%SW4

Period of auxiliary task scanning 3

%SW11

Watchdog duration

%SW17

Error status for floating operation

%SW76

Diagnostic function: save

33003101.29

System diagnostics

System
object

Succinct description of the alarm

%SW77

Diagnostic function: de-registration

%SW78

Diagnostic function: number of errors

%SW96

Save/restore %MW in flash memory.

%SW97

Storage card error code

%SW125

Type of blocking error

%SW146

Fipio bus arbiter function display

%SW153

List of Fipio channel manager detected errors

%SW154

List of Fipio channel manager detected errors

33003101.29

1537

1538

33003101.29

Project diagnostics

Project diagnostics
What’s in This Chapter
How to Create a User Diagnostic DFB ................................... 1539
Project diagnostic ................................................................ 1541

Subject of this Chapter
This chapter describes how to implement project diagnostics and its functionalities.

How to Create a User Diagnostic DFB
At a Glance
You can create a diagnostic DFB in one of two ways.
•

You can create a standard DFB and then define its values and program it so that it is a
diagnostic DFB.

•

You can use the USER_DIAG_ST_MODEL (see EcoStruxure™ Control Expert,
Diagnostics, Block Library) model that we will provide you with, or use a model you
already have.

These two procedures are described below.
NOTE: to understand how user diagnostic DFBs work, refer to the USER_DIAG_ST_
MODEL (see EcoStruxure™ Control Expert, Diagnostics, Block Library) model described
in the diagnostic library.

Creating a Diagnostic DFB without a Model
The following table describes the procedure to follow to create a diagnostic DFB without a
predefined model.

33003101.29

1539

Project diagnostics

Step
1

Action
In the structure view of the Project Browser, right-click on the directory Derived FB Types.
Result: A shortcut menu is opened.

2

Activate the Open command.
Result: The Data Editor window is opened. It is positioned directly under the DFB Types tab and
shows the list of the project's DFBs.

3

Select the first empty cell in the Name column (indicated by an arrow) and enter the name of the
new DFB type, then confirm using Enter.
Result: The empty structure of the DFB type is now created. This new DFB is added to the list of
existing DFBs. It also appears in the Derived FB Types directory tree.

4

In the Data Editor, right-click on the type of DFB you have just created.
Result: the contextual menu appears.

5

Choose the Data Properties command.
Result: the Data Properties window appears.

6

Click on the Diag button.
Result: the checkbox is checked in red. This type of DFB is now a diagnostic DFB. If, in the
Project Settings, page 544, the application diagnostic has been requested, the project's
generation will incorporate the project diagnostic service in the PLC.

7

Create the inputs, outputs, inputs/outputs and the internal variables of the DFB.
Note: in the input's properties, remember to check the Diag checkbox for inputs that will be
monitored by the DFB.

8

Write your DFB's code using the REGDFB (see EcoStruxure™ Control Expert, Diagnostics,
Block Library) function to save and date the alarm, and the DEREG (see EcoStruxure™ Control
Expert, Diagnostics, Block Library) function to de-register the alarm.
Note: refer to the description of the code of the (see EcoStruxure™ Control Expert, Diagnostics,
Block Library)USER_DIAG_ST_MODEL user diagnostic DFB model if you are not familiar with
this type of DFB.

9

Run a project analysis to validate your new type of DFB.
Result: your new type of DFB is created. You can now create and insert instances of this type of
DFB in your program. When your PLC is in RUN mode, the Viewer, page 1513 will display the
alarms according to the operation you have programmed.

Creating a Diagnostic DFB with the USER_DIAG_ST_
MODEL Model
The following table describes the procedure to follow to create a diagnostic DFB using the
USER_DIAG_ST_MODEL predefined model.
1540

33003101.29

Project diagnostics

Step
1

Action
In the structure view of the Project Browser, right-click on the directory Derived FB Types.
Result: A shortcut menu is opened.

2

Choose the Get from Library command.
Result: the Library Browser window appears.

3

Select the USER_DIAG_ST_MODEL diagnostic DFB model in the diagnostic library, then click
on the >> button to transfer it to your project.

4

Confirm the transfer with OK.
Result: the model appears in the Project Browser.

5

Replace the USER_DIAG_ST_MODEL name with the name of the type of user DFB you want to
create.

6

Modify and create the inputs, outputs, inputs/outputs and the internal variables of the DFB.
Note: in the input's properties, remember to check the Diag checkbox for inputs that will be
monitored by the DFB.

7

Write your DFB's code using the model.
Note: refer to the description of the code of the user diagnostic DFB model (see EcoStruxure™
Control Expert, Diagnostics, Block Library) if you are not familiar with this type of DFB.

8

Run a project analysis to validate your new type of DFB.
Result: your new type of DFB is created. You can now create and insert instances of this type of
DFB in your program. When your PLC is in RUN mode, the Viewer, page 1513 will display the
alarms according to the operation you have programmed.
Note: the message displayed by the Viewer is the comment associated with the instance of the
DFB. You must therefore remember to fill in this comment for each instance created.

Project diagnostic
At a Glance
The project diagnostic uses the diagnostic EFBs and DFBs and the diagnostic integrated in
the SFC to generate alarms on the Diagnostic Viewer.
Each diagnostic EFB and each diagnostic DFB has its own specific operation described in
the diagnostic library (see EcoStruxure™ Control Expert, Diagnostics, Block Library). If you
cannot find the appropriate EFB or DFB among these elements, you can create your own
diagnostic DFB. (Refer to the EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual.)

33003101.29

1541

Project diagnostics

NOTE:
•

It is a good practice to program a diagnostic DFB instance only once within the
application.

•

As with the system diagnostic, the information in the Viewer comes from the
controller's diag buffer, page 1515. Consequently, events are dated at the source
and give the precise status of the monitored process.

Implementation of diagnostic EFBs or DFBs
Use the project with a diagnostic EFB or DFB on Premium, Atrium, and Quantum controllers
in EcoStruxure Control Expert:
Step

Action

1

Select Tools > Project Settings to access the project settings configuration window.

2

In the Diagnostics area on the Build tab, select the Application diagnostics, page 544 check
box.

3

Choose the language of the messages in the Viewer.

4

Choose the Application level, page 544 (alarm cause search level).

5

Confirm with OK.

6

Integrate the diagnostic EFBs or DFBs in your application. (Refer to the EcoStruxure™ Control
Expert, Diagnostics, Block Library.)
Note: The messages displayed in the Viewer are the comments you associated with the
instances of your diagnostic EFBs or DFBs.

7

Build your project.

8

Transfer your project to the controller.

9

Open the Diagnostic Viewer (Tools > Diagnostic Viewer).

The system diagnostic is operational, and each alarm generated by your EFBs or DFBs now
appears in the Viewer.

Implementation of the SFC diagnostic
Use the SFC diagnostic on the Premium, Atrium, and Quantum controllers in EcoStruxure
Control Expert:

1542

33003101.29

Project diagnostics

Step

Action

1

Select Tools > Project Settings to access the project settings configuration window.

2

In the Diagnostics area on the Build tab, check the Application diagnostics, page 544
checkbox.

3

Confirm with OK.

4

Build your project.

5

Transfer your project to the controller.

6

Open the Diagnostic Viewer (Tools > Diagnostic Viewer).

The SFC diagnostic is operational, and each alarm linked to the SFC now appears in the
Viewer.

Error message display
The number of displayed messages is limited only by the size of the memory buffer.
It is possible to modify the color of the messages and the blinking associated with an
acknowledged message.
In the viewer, it is possible to show only those messages that come from one or more
specific zones.
The list of messages can be sorted according to each field. To do this, click the column
header that contains the data on the basis of which the sort is to be carried out.
Click again to sort in the opposite order.
By default, error messages are inserted into the list in the chronological order in which they
appear.

33003101.29

1543

1544

33003101.29

Operator screen
What’s in This Part
General information ............................................................. 1546
First steps ........................................................................... 1549
Editing runtime screens ........................................................ 1559
Runtime screens in online mode ........................................... 1626
Runtime screens objects library ............................................ 1637

Subject of this Part
This part describes the operator screens built into Control Expert:

33003101.29

1545

General information

General information
What’s in This Chapter
Introduction ......................................................................... 1546
Creation of Runtime Screens ................................................ 1547

Object of this section
This chapter introduces Control Expert built-in operator screens: description, creation and
operator screens

Introduction
Introduction
The operator screens aid the operating of an automated process.
They use in the Control Expert software:

1546

•

The project browser for browsing through the screens and launching different tools
(the graphics editor, variables editor, messages editor, ...)

•

The graphics editor for creating or changing screens. In connected mode, it also
allows the viewing of animated screens and process driving

•

The library of objects which presents design objects and enables their insertion in the
screens. It also allows users to create their own objects and insert them in a library
family.

33003101.29

General information

Example of use
Example of automation structure that uses operator screens:

In this structure, we find:
•

The PLC which contains the process management automation project.

•

The terminal which contains the automation project with the operator screens. It is
connected to the PLCs by the console line or by a network.

•

The operator screens view the process and can be ordered by the keyboard of the PC,
the mouse or even by a command terminal connected to the PLCs.

Creation of Runtime Screens
Introduction
For a given project, you can use the graphic editor to create runtime screens.
These screens are produced with texts and graphic objects that you can draw yourself
(lines, rectangles, curves, etc.) or retrieve from the graphic objects library. They comprise
static (background, title, etc.) and dynamic (animated) parts which reflect the status of the
process.
You must assign a variable to them in order to animate the dynamic objects, the variables’
value will determine display.

33003101.29

1547

General information

You can also insert driving objects (buttons, input zones, etc.) in your screens to drive the
process.
The screens can then be linked together in order to respond to the specific automation
requirements.

Example of screen
Example of a screen that shows the state of a process, the quantities produced and allows
the safety management of a production line.This screen comprises dynamic displays
which change to match the process and static displays that remain unchanged.

1548

33003101.29

First steps

First steps
What’s in This Chapter
Working principles ............................................................... 1549
Menus and tools in the runtime screen editor ......................... 1550
Configuring options from the runtime screen editor ................. 1557

Object of this chapter
This chapter gives the elements required for understanding the built-in runtimescreens:
notion of runtime screen editor, main menus, etc.

Working principles
Subject of this section
This section recalls the working principles of the runtime screen editor as well as the method
of access.

How to access the operator screens
At a Glance
An operator screen is a window just as any other editor (configuration, language, data
editor). This window can be opened, moved, and resized.

Methodology
The following table lists the operations to perform in order to access operator screens.

33003101.29

1549

First steps

Step

Action

1

View the project in structural view (View > Structural View).

2

In the project browser, expand the folder Operator Screens or the folder of the family for which
you want to open a screen.

3

Open the screen or screens to be viewed. Select a screen to open it and activate the command
Open in the contextual menu.

Example of screen
The following screen shows an example of operator screens.

Menus and tools in the runtime screen editor
Subject of this section
This section introduces the different menus as well as the toolbars offered by the runtime
screen editor.
1550

33003101.29

First steps

Menus in the operator screen editor
Main menus in the operator screens
The Control Expert menu bar is identical for all tools accessible from the project browser.
This is a contextual bar; in other words the commands accessible via the menus depend on
the element (window, graphic object, etc.) that is activated when the menu is scrolled down.
The commands of the operator screen editor can be accessed via the menus:
•

Edit which enable the creation or modification of the operator screens,

•

View is used to define screen properties (background color, size, etc.),

•

Services for choosing the editing tool, selecting an animated object, etc.

Edit menu
Commands that can be accessed in the Edit menu are.
Field

Description

Undo all

Undoes all changes made in the screen since the last validation.

Enable

Validates all changes made in the screen since the last validation.

Cancel

Cancels the last completed change.

Redo

Re-performs the changes previously cancelled by a command Cancel.

Cut

Deletes from the screen the selected item(s) and places it (them) on the clipboard.

Copy

Copies the selected item(s) and places it (them) on the clipboard.

Paste

Pastes the content of the clipboard on the screen.

Delete

Deletes from the screen the selected item(s), without copying them in the clipboard.

Select all

Selects all the items contained in the screen

New

Sub-menu from which you may select:
Line: Create a line
Rectangle: Create a rectangle
Ellipse: Create an ellipse
Curve: Create a curve
Polygon: Create a closed polygon
Text: Create texts
Image: incorporation of an image

33003101.29

1551

First steps

Field

Description
Screen browsing: Create an inter-screen browser button
Controls: Creating a driving object (command) of type:
•

button

•

checkbox

•

entry field

•

counter

•

cursor

•

explicit exchanges

Select mode

Select one or several objects.

Align

Sub-menu from which you may select:
Top: Upper alignment
Bottom: Lower alignment
Left: Left alignment
Right: Right alignment

Flip

Sub-menu from which you may select:
Flip Vertical
Flip Horizontal

Group

Grouping of objects.

Ungroup

Ungrouping of objects.

Order

Sub-menu from which you may select:
Foreground: Placing in the foreground
Background: Placing in the background

Properties

Is used to define properties of the selected item: color, frame, piloted variable, related
text, etc.

Information

Displays information specific to the selected object: type of item, position, size, related
variable.

Display menu
Commands accessible from the View menu are as follows.

1552

33003101.29

First steps

Field

Description

Full screen

Full screen display of the graphics editor window.

Open model used

Enables user to open the model if it is used in the current screen.

Screen properties

Is used to define the properties of the active screen: screen name, background color,
family, etc.

Services Menu
The commands accessible from the Services Menu areas follows.
Field

Description

Animation

Starts or stops the animation of the operator screen

Enable variable
modification

Authorizes the user to modify the variables in the PLC from the command items.

Driving via the PLC

Used to drive the screens with the PLC. The PLCs requirements are taken into account
by means of a variable defined in the advanced parameters, page 584.
Since the screen is called up by the PLC, editing and modification of the configuration
parameters are disabled.

Driving via the
operator

Used to drive the screens via the Operator. The requirements of the PLC are disabled,
it is the operator who selects the screen that he wants to view.

Previous animated
object

Selects the previous animated object.

Next animated
object

Selects the next animated object.

Initialize search

Used to create a list of cross references for variables associated with objects selected.

Initialize animation
table

Used to create an animation table made up of the variables associated with selected
items.

Important
Right clicking can be used to gain direct access to the functions available for the current
context. This is the contextual menu.
In online mode, all commands are available if they have not been disabled, page 593.

33003101.29

1553

First steps

Multi-instantiation
The operator screen editor is used to open several windows (instances) to open
simultaneously. Each window contains a different screen. The keyboard command Ctrl +
Tab is used to switch between windows. Even if several windows are open, only a single tool
bar is displayed and acts on the active window alone.
The full screen display is only used to view one screen.

Edit toolbar
At a Glance
Clicking Tools > Customize displays the Edit toolbar described above. Each icon (tool)
corresponds to an action concerning one or several objects in the graphical editor.
The figure below presents the tools available via the editor toolbar.

Drawing tools for standard objects
The available tools are as follows:

They are used to complete the operations below:

1554

Number

Description

1

Select one or more objects

2

Create a line

3

Create a rectangle

4

Create an ellipse

5

Create a curve

33003101.29

First steps

Number

Description

6

Create a closed polygon

7

Create texts

8

Incorporation of an image

9

Create an inter-screen browser button

Design tools for command objects
The available tools are as follows:

They are used to complete the operations below:
Number

Description

1

Create an input zone

2

Create a button

3

Create a check box

4

Create a counter

5

Create a cursor

6

Create an explicit exchange button

Positioning tools for a group of objects
The available tools are as follows:

33003101.29

1555

First steps

They are used to complete the operations below:
Number

Description

1

Flip Vertical

2

Flip Horizontal

3

Left alignment

4

Right alignment

5

Upper alignment

6

Lower alignment

7

Grouping of objects

8

Ungrouping of objects

9

Placing in the foreground

10

Placing in the background

Object properties
The proposed tool is the following. It is used to access the properties of an object.

Screen driving tools
The available tools are as follows:

They are used to complete the operations below:

1556

33003101.29

First steps

Number

Description

1

Driving via the PLC. This service may also be accessed via a keyboard shortcut F2.

2

Driving via the operator. This service may also be accessed via a keyboard shortcut F3.

Access tools to the animated objects
The available tools are as follows:

They are used to complete the operations below:
Number

Description

1

Selects the next animated object. This service may also be accessed via a keyboard shortcut
F4.

2

Selects the previous animated object. This service may also be accessed via a keyboard
shortcut F5.

3

Initialization of an animation table. This service may also be accessed via a keyboard shortcut
CTRL+T.

4

Creates a list of cross-references for variables associated with objects selected. This service
may also be accessed via a keyboard shortcut CTRL+U.

5

Authorizes the user to modify the variables in the PLC from the command items. This service
may also be accessed via a keyboard shortcut F7.

Configuring options from the runtime screen
editor
Subject of this section
This section describes all the configuration options for the runtime screen editor.

33003101.29

1557

First steps

General configuration of operator screens
At a Glance
General configuration options and settings for all the operator screens can be used to
customize their functions.
The options, page 593 are accessible by clicking Tools > Options > Operator Screens tab.
The settings, page 583 are accessible by clicking Tools > Project Settings > Operator
Screens tab.
These modifications are immediate and are automatically saved.

1558

33003101.29

Editing runtime screens

Editing runtime screens
What’s in This Chapter
Editing screens from the browser ......................................... 1559
Creating an object................................................................ 1571
Default Properties screen ..................................................... 1580
Modification of an object’s attributes ...................................... 1582
Manipulation of objects in runtime screens............................. 1607
Managing the runtime screens messages editor..................... 1615

Object of this section
This chapter describes the different functions offered to the user, for editing the runtime
screens: create, modify, delete a screen or a family of screens, manage built-in runtime
screen messages etc.

Editing screens from the browser
Subject of this section
This section describes the different editing actions that users can perform on the screens or
family of screens: create, modify, delete, etc.

Editing operator screens
Introduction
You can access operator screens through the project browser in the directory Operator
Screens. It displays the information linked to each project in a tree directory.
The screens may be directly associated with the directory or grouped in families of screens.
The tree directory of operator screens may be expanded and contracted in order to obtain
the required level of display.

33003101.29

1559

Editing runtime screens

Screens
The operator screens accept all editing functions:
•

Create

•

Modify

•

Delete

•

Move

•

Attach/Detach

•

Export

Screen families
The screens are regrouped in families which accept the same editing functions as the
screens:

1560

•

Create

•

Modify

•

Delete

•

Move

•

Attach/Detach

•

Export

33003101.29

Editing runtime screens

Introduction to the project browser window
The screen below shows the project browser window with in this example a single screen
(Menu) and a screen family (Functions).

Operator screen editor functions
At a Glance
You can access all functions via the Edit menu or via the context menu by right clicking in
the project browser window.

How to Create a Screen
The Table Below Shows the Procedure for Creating a Screen.

33003101.29

1561

Editing runtime screens

Step

Action

1

Right click the Operator Screens directory contained in the project browser tree directory.
Result: The relevant contextual menu appears

2

Enable the New screen command.
Result: A new screen with a generic name, appears in the tree directory

How to Modify the Name of a Screen
The Table Below Shows the Procedure for Modifying a Screen Name.
Step

Action

1

In the project browser, right click on the screen to be modified.
Result: The relevant contextual menu appears

2

Enable the Screen properties command.
Result: The screen properties dialog box appears

3

Modify the screen name in the Name field and confirm with OK.
Result: The screen appears with a new name, in the tree directory

How to Delete a Screen
The Table Below Shows the Procedure for Deleting a Screen.
Step

Action

1

In the project browser, right click on the screen to be deleted.
Result: The relevant contextual menu appears

2

Activate the Delete command.
Result: The screen is deleted from the directory tree

How to Move a Screen
The Table Below Shows the Procedure for Moving a Screen in the Tree Directory (For
Example, Change Families).

1562

33003101.29

Editing runtime screens

Step

Action

1

Right click on the screen to be moved, from the project browser.
Result: The relevant contextual menu appears

2

Enable the Screen properties command.
Result: The screen properties dialog box appears

3

Define in the Location: Family field, the name of the new family under which you want to place
the screen. Click OK to confirm.
Result: The screen is placed in its new position To position it in the root (Operator Screen
directory) leave the Location: Family field empty.

NOTE: The screen can also be moved with the Drag-Drop function

Operation of Screen Movement
When you move a screen from a family to the root, if:
•

the family is associated with a functional module, the screen loses this link.

When you move a screen from a family to another or from the root to a family, if:
•

the destination family screen is associated with a functional module, the screen will be
also.

•

the destination family screen is not associated with a functional module, the screen will
not be associated with any functional module.

How to Attach a Screen to a Functional Module
The Following Table Summarizes the Processes Used to Attach a Screen to a Functional
Module.
Step

Action

1

Display the structural view and the functional view.

2

In the project browser of the structural view, select the screen to be associated with a functional
module.

3

Hold down the left mouse button to maintain the selection.

4

Drag and Drop the screen in the destination functional module of the functional view. The
authorized insertion point of the screen in the destination functional module, is represented by a
line.
Result:The screen is now associated with the chosen functional module

33003101.29

1563

Editing runtime screens

How to Detach a Screen from a Functional Module
The Following Table Summarizes the Processes Used to Detach a Screen from a Functional
Module.
Step

Action

1

In the functional view, right click on the screen to be detached from its functional module.
Result: The relevant contextual menu appears

2

Activate the Detach command.
Result:The screen loses its link with this functional module It can be associated with another
functional module.

How to Delete All Screens and All Families
The Table Below Shows the Procedure for Deleting all the Screens and Families of a
Project.
Step

Action

1

In the structural view project browser, select the Operator Screen directory.

2

Right click on the Operator Screen directory.
Result: The relevant contextual menu appears

3

Activate the Delete all command.
Result:: A dialog box appears

4

Click OK to confirm your choice of deleting all screens and all families.
Result:: All screens and all families are deleted from the project

How to Export Screens
To find out the procedure for exporting operator screens, page 1704.

How to Import Screens
To find out the procedure for importing operator screens, page 1705.

1564

33003101.29

Editing runtime screens

Screen Family Editor Functions
At a Glance
All Functions Can Be Accessed via the Edit Menu or by Right Clicking on the Browser
Window in the Project Browser.

How to Create a Screen Family
The Following Table Summarizes the Processes Used to Create a Screen Family.
Step

Action

1

Right click the Operator Screens folder contained in the project browser tree directory.
Result: The relevant contextual menu appears

2

Enable the command New family.
Result:: A new family with a generic name appears in the directory tree.

How to Modify the Name of a Screen Family
The Table Below Shows the Procedures for Modifying the Name of a Screen Family.
Step

Action

1

Right click on the family to be modified, from the project browser.

2

Enable the Family properties command.
Result:: The screen family dialog box appears

3

Modify the name of the family in the Name field, and click OK to confirm.
Result:: The screen family appears under a new name in the directory tree

How to Delete a Screen Family
The Following Table Summarizes the Processes Used to Delete a Screen Family.

33003101.29

1565

Editing runtime screens

Step

Action

1

Right click on the family to be deleted, from the project browser.

2

Activate the Delete command.
Result:: The screen family is deleted from the directory tree

How to Move a Screen Family
The Following Table Summarizes the Processes Used to Move a Screen Family.
Step

Action

1

Select the screen family to move in the project browser.

2

Hold down the left mouse button to maintain the selection.

3

Move the screen family to the desired position in the project browser.

4

Release the mouse button.
Result:: The screen family is moved to chosen place

How to Attach a Screen Family to a Functional Module
The Following Table Summarizes the Processes Used to Attach a Screen Family to a
Functional Module.
Step

Action

1

Display the structural view and the functional view.

2

In the project browser of the structural view, select the screen family to be associated with a
functional module.

3

Hold down the left mouse button to maintain the selection.

4

Drag and Drop the screen family to the destination functional module of the functional view. The
authorized insertion point of the screen family in the functional module, is represented by a line.
Result:: The screen family is now associated with the chosen functional module

How to Detach a Screen Family from a Functional Module
The following Table Summarizes the Processes Used to Detach a Screen Family from a
Functional Module.
1566

33003101.29

Editing runtime screens

Step

Action

1

In the functional view, right click on the screen family to be detached from its functional module.
Result: The relevant contextual menu appears

2

Activate the Detach command.
Result:: The screen family no longer has a link with a functional module It can be associated
with another functional module.

How to Export a Screen Family
The export of a screen family takes place in the same way as screen export, page 1704.

Operator screen properties
At a Glance
When a screen is selected, the dialog box that is accessed by clicking Edit > Screen
properties can be used to:
•

Modify the screen label

•

Modify the value associated with the screen

•

Modify the comment associated with a screen

•

Modify the screen position

•

Modify the screen type

•

Modify the color of the screen

•

Modify the size of the screen

•

Query its creation and modification dates

•

Query the number of objects in the screen

•

Query the number of variables used in the screen

The dialog box includes three tabs:
•

General

•

Display

•

Information

33003101.29

1567

Editing runtime screens

Screen properties dialog box
The screen properties dialog box is as follows:

Tab: General
The following table describes the different functions offered by the General tab of the screen
properties dialog box.

1568

Field

Description

Name

Screen name. It can be modified and a maximum of 200 characters can be
typed in this field.

Value

Screen identification number You can modify this number which is used when
you wish to associate a screen browse, page 1595 button to the screen. This
number can be used when the PLC, page 593 controls the screen display in
connected mode.

Comment

Screen comment

Family

Name of the family to which the screen belongs. The button to the right of the
field is used to access the list of existing families.

Functional Module

Name of the functional module to which the screen is linked. The button to the
right of the field is used to access the list of existing the functional modules.

33003101.29

Editing runtime screens

Tab: Display
The following table describes the different functions offered by the Display tab of the screen
properties dialog box.
Field

Description

Used as Pattern

When this box is checked, the screen may be used as a pattern for any project
screen. A pattern screen cannot contain animated objects.

Uses pattern

When this box is checked, the background of this screen uses the background
pattern that you have defined. The right button can be used to select the model
screen.

Default color

When this box is checked, the screen background is the default color used by
Windows software for windows.

Custom color

When this box is checked, the screen background is the color you defined
(color of the field located on right side of the check box). The button allows
access to the screen color settings.

Size

Screen sizes. It can be changed and its default value is 1280 pixels by 1024
pixels.

Tab: Information
The following table describes the different functions offered by the Information tab of the
property dialog box of a screen.
Field

Description

Information

This information cannot be modified; it indicates:
•

The screen creation date

•

The last screen modification date

•

The number of objects contained in the screen

•

The number of variables used in the screen

Properties of Operator Screen Families
At a Glance
When a screen family is selected, the dialog box accessible via the Edit > Family
Properties command allows you to:
•

modify the name of a screen family

33003101.29

1569

Editing runtime screens

•

associate the family with a functional module.

Properties dialog box of a family
The properties dialog box of a family is as follows.

Description
The following table describes the different functions offered by the properties dialog box of a
family.
Field

Description

Family

Name of the family to which the screen belongs. It can be modified and can
contain up to 200 characters.

Functional Module

Name of the functional module with which the family is associated. The button
to the right of the field is used to access the list of existing functional modules.

NOTE: A functional module cannot be created from this dialog box.

1570

33003101.29

Editing runtime screens

Creating an object
Subject of this section
This section describes how to create or insert an object.

Introduction of a graphic screen object
General
4 types of objects can be created in a graphic screen :
•

standard objects: line, rectangle, ellipse, curve, polyline, text,

•

images: bitmap files with the BMP or JPGextension,

•

the driving (or command) objects: button, check box, input field, counter, cursor, explicit
exchange object, screen browser button,

•

compound objects: group of objects of previous 3 types, created by the user or from the
object library.

All the objects used to create a screen can be static or animated.

How to create standard objects
At a Glance
Standard objects are the basic elements of graphic screens.
They are the simple objects which allow the composition of complex objects.
There are two types of standard objects:
•

Static objects

•

Dynamic or animated objects

Static objects do not have variables associated with them. Their graphic representation is
fixed.
Dynamic objects possess one associated variable, which allows their display to be modified.

33003101.29

1571

Editing runtime screens

How to create a standard object
The create standard object procedure is identical regardless of the object, with the exception
of polygons.
Step

Action

1

Select the type of object that you wish to create from the tool palette.

2

Move the mouse cursor to the position where you want to place the top left corner of your object.

3

Press down the left mouse button.

4

Hold the button down and move the mouse cursor to the position where you want to place the
bottom right corner of the object.

5

Release the button.
Result: The object is created when you release the mouse button

6

Right click on the object.
Result: The contextual menu appears

7

Enable the Properties command.
Result: A contextual dialog box appears This box depends on the type of object and allows the
attributes, page 1582 to be fixed.

How to create a polygon object
The procedure for creating a polygon object is as follows.
Step

Action

1

Select the type of polygon object that you require from the tool palette.

2

Move the mouse cursor to the position where you want to place the first point of your object.

3

Press the left mouse button then release.
Result: The object’s start point is created

4

Move the mouse cursor to the position where you want to end the first line.

5

Press the left mouse button then release.
Result: You have just created the first line of your object

6

Repeat steps 4 and 5 to create new lines to form your polygon object.
Result: Segments of consecutive straight lines are created

7

1572

Finish by left clicking on the end point of the object.

33003101.29

Editing runtime screens

Step

Action
Result: The object is created

8

Right click on the object.
Result: The contextual menu appears

9

Enable the Properties command.
Result: A contextual dialog box appears This box depends on the type of object and allows the
attributes, page 1582 to be fixed.

How to insert an image in a screen
At a Glance
An operator screen can contain one or several bmp, jpg or jpeg format images.

How to insert an image object in a screen
Follow the steps below to insert an image in a screen.

33003101.29

1573

Editing runtime screens

Step

Action

1

Select the image icon from the tool palette.
Result: the selection window of the bitmap file to be inserted appears

2

Select the type of file to display (bmp, jpg or jpeg).

3

Select the file to be inserted and enable the Open command.
Result: the image is inserted in the screen It appears with selection handles.

Rules and precautions for use
Only images in bmp, jpg or jpeg formats are recognized.
Optimize loading time:
•

Do not integrate too many images into one screen

•

Limit the size of images

•

Avoid modifying the image’s proportions and size in the screen

Optimize display quality:
•

Avoid modifying the image’s proportions and size in the screen

•

If a screen contains several different images, use 24 bit screen depth

If the image, page 1599 is not copied in the project, it will not be exported, during a screen
export, page 1704.

1574

33003101.29

Editing runtime screens

How to create driving objects
At a Glance
Driving (or command) objets allow the user to perform an action:
•

Browse from one screen to another

•

Modify the value of a variable

•

Send a command to the PLCs task module

There are 7 types of these objects:
•

Buttons

•

Check boxes

•

Input zones

•

Counters

•

Cursors

•

Buttons for browsing between screens

•

Objects for explicit exchanges

How to create a driving object
The procedure for creating a driving object is as follows.
Step

Action

1

Select the type of driving object that you wish to create from the tool palette.

2

Move the mouse cursor to the position where you want to place the top left corner of your object.

3

Press down the left mouse button.

4

Hold the button down and move the mouse cursor to the position where you want to place the
bottom right corner of the object.

5

Release the button.
Result: The object is created when you release the mouse button

6

33003101.29

Enable the Selection tool from the tool palette.

1575

Editing runtime screens

Step

Action

7

Right click on the object.
Result: The contextual menu appears

8

Enable the Properties command.
Result: A contextual dialog box appears This box depends on the type of object and allows the
attributes, page 1582 to be fixed.

Type of data driven according to the driving object
The table indicates the types of variables that may be driven by the driving objects.
Object

Bit

Byte

Word

Double word

Floating point

Button

X

X*

X*

X*

X*

Check box

X

-

-

-

-

Entry field

X

X

X

X

X

Counter

X

X

X

X

X

Cursor

X

X

X

X

X

Legend:
* : Only in the case of unsynchronized buttons

NOTE: Driving objects are always placed in the foreground. To prevent command errors,
we strongly advise against placing driving objects between them.

Operation of the driving objects
At a Glance
The piloting objects are enabled by clicking on the mouse (or via the keyboard). Depending
on the fixed attribute, these objects act on their associated variables.
NOTE: The state of associated variables can be changed by the PLC application. The
action of the driven object doesn't constitute a forcing of the variable.
Furthermore, so long as the input of a value has not been validated or that the driven object
maintains control, the displayed value may differ from the real value of the variable
contained in the PLC memory.
1576

33003101.29

Editing runtime screens

How the buttons operate
Depending on its attributes, a button works as follows.
When you click on the button, if
the associated variable is...

and if

Then

a bit,

driving is unsynchronized,

the associated variable switches to
1 when the left mouse button is
held down, and switches back to 0
when released.

digital,

driving is unsynchronized,

the associated variable takes the
fixed threshold value in the button
attributes.

a bit,

driving is synchronized,

the state of the associated variable
changes. It moves to 0 if it was at
1, and vice versa.

How a check box operates
A check box works as follows.
When the box

Then

is checked,

the associated bit is set to 1.

isn’t checked,

the associated bit is set to 0.

How an input zone operates
An input zone works as follows.
When

and if

Then

the entry zone contains a value,

you press Enter,

the associated variable takes the
value read in the entry zone.

the associated variable is modified
by the PLC,

you did not enter a value in the
entry zone,

the zone displays the value read in
the PLC.

How a counter operates
A counter operates as follows.

33003101.29

1577

Editing runtime screens

When

and if

Then

the counter is horizontal,

you click on the right arrow of the
counter,

the associated variable is
incremented by one unit.

the counter is horizontal,

you click on the left arrow of the
counter,

the associated variable is
decreased by one unit.

the counter is vertical,

you click on the top arrow of the
counter,

the associated variable is
incremented by one unit.

the counter is vertical,

you click on the bottom arrow of the
counter,

the associated variable is
decreased by one unit.

NOTE: The increment and decrement value is multiplied by 10, 100 then 1000 when the
arrow is held down.

How a cursor operates
A cursor operates as follows.

1578

When the cursor

and if

Then

is horizontal,

it is moved to the right,

the associated variable is
incremented proportionally to the
move made and to the minimum
and maximum thresholds defined
for the variable.

is horizontal,

it is moved to the left,

the associated variable is
decremented proportionally to the
move made and to the minimum
and maximum thresholds defined
for the variable.

is vertical,

it is moved upwards,

the associated variable is
incremented proportionally to the
move made and to the minimum
and maximum thresholds defined
for the variable.

is vertical,

it is moved downwards,

the associated variable is
decremented proportionally to the
move made and to the minimum
and maximum thresholds defined
for the variable.

33003101.29

Editing runtime screens

How an inter-screen browser button operates
An inter-screen browser button operates as follows.
When the button

Then

is enabled by a click,

the screen with the associated number is displayed.

NOTE: In the case of Multi-Instance, page 583 mode, clicking on the browser button
opens a new window with the specified screen. If this is not the case, the new screen
opens in the current window.

How an explicit exchange button operates
An explicit exchange button operates as follows.
When the button

Then

is enabled by a click,

the associated explicit exchange is launched. The
memory zone of the PLC and that of the module are
updated according to the configured, page 1601
parameters.

33003101.29

1579

Editing runtime screens

Default Properties screen
Subject of this section
This section present the Default Properties screen of the operators screen, its elements and
its behaviour

Default Properties screen
At a Glance
The Default properties screen allows to set common attributes for all objects you will place in
the operator screen.
You can access this screen by right-clicking on the operator screen and select properties in
the menu. (No object must be selected)

Default properties screen
The following screen shows the different tabs of the default properties screen. (In this
example animation tab is visible)

1580

33003101.29

Editing runtime screens

Description
To see the description of all the tabs refer to object properties tab screens.
•

Animation tab, page 1587

•

Animation type tab, page 1589

•

Drawing tab, page 1583

•

Text tab, page 1585

•

Screen browse tab, page 1595

Behaviour of the Default Properties screen
When you modificate attributes in the Default Properties screen, the new attributes are
taken into account only for the objects you will place in the operator screen after the
modifications. If there are already objects in the operator screens, the modifications will not
impact them. In this case you have to modify the attributes for each object (or compound of
objects).

33003101.29

1581

Editing runtime screens

Modification of an object’s attributes
Subject of this section
This section describes the attributes of objects, how to access these attributes and the
associated information.

How to access an object’s attributes
At a Glance
Each object created in a screen has attributes which depend on its type. These attributes
are accessed via the tabs below.
•

Animation, page 1587

•

Type of animation, page 1589

•

Design, page 1583

•

Text, page 1585

•

Image, page 1599

•

Driving, page 1597

•

Screen browsing, page 1595

•

Explicit exchanges, page 1601

Access to these attributes is the same for all created objects.

How to access an object’s attributes
The table below indicates how to access the settings of object attributes.
Step

Action

1

Select the object whose attributes you wish to modify.

2

Click on the object with the right mouse button.
Result: The contextual menu appears

3

Enable the Properties command.
Result: A dialog box displays the attributes linked to the kind of object chosen.

1582

33003101.29

Editing runtime screens

Design tab
At a Glance
This tab is used to set the design attributes of a graphic object:
•

Modification of the object’s contour line

•

Modification of the object’s pattern and color

Design attributes setting screen
The screen below is used to set the design attributes of a rectangle type graphic object.

Description
The table below describes the settings that you may define.

33003101.29

1583

Editing runtime screens

Field

Description

Line

Contour line of the graphic object:
•

Single line

•

Single or complex dotted line

•

No contour line

Thickness

Thickness of the object’s contour line. It is defined in pixels and may range from 1 to 10
pixels maximum.

Outline color

Color of contour line. The color palette contains 16 predefined colors and provides
access to the extended colors, page 1584 parameter screen.

Pattern

The pattern inside the object. This pattern is defined by a frame and a background
color. The available frames are as follows:
•

None (the background is transparent)

•

Fill (filled with the selected background color)

•

Horizontal frame

•

Vertical frame

•

Diagonal frame to the top

•

Diagonal frame to the bottom

•

Grid

•

Lattice

Round the corners

When this box is checked, the corners of rectangle type objects are rounded.

Background color

Color of the object’s content (background). The colors palette contains 16 predefined
colors and provides access to the extended colors, page 1584 parameter screen.

Extended colors
At a Glance
This dialog box proposes 48 basic colors and allows you to create personalized (RGB)
colors enhanced with tint, saturation and brightness.

1584

33003101.29

Editing runtime screens

Color parameter screen
The following screen allows you to create or modify the extended colors.

Creating a personalized color
This table describes how to create a new color, that can be used for the graphic objects.
Step

Action

1

Position the cross hair for selecting color, tint and saturation to find the required shade.

2

Adjust (up or down) the light and color selection cursor to refine your choice.

3

Select a box from Custom Color.

4

Click on the Add to custom colors button to create a new color.

Text tab
At a Glance
This tab is used to set the text attributes of a graphic object:
•

text input,

33003101.29

1585

Editing runtime screens

•

associate a hyperlink,

•

select the character font,

•

select font size,

•

set text alignment,

•

select text style,

•

select text color.

Text attributes setting screen
The screen below is used to set the text attributes of a graphic object.

Description
The table below describes the settings that you may define.
Field

Description

Text

Text of the object. 32635 maximum characters entered on several lines, separated by a
carriage return. If the related variable is of the real type, users may define a display
format as #XX.XXX# (in this case a 5 figure display with three decimals).

button

1586

Allows access to the dialog box to define the hyperlink. This hyperlink, page 1765 will
be associated with the text attribute of the graphic object.

33003101.29

Editing runtime screens

Field

Description

Url
Static display of the hyperlink defined by the

button.

Font

Character font. The fonts available for selection are those installed in Windows.

Size

Font size.

Alignment

Text alignment: align left, right or centered in relation to the display area.

Style

Text style: bold, underlined, italics or capitals.

Color

Text color. The colors palette contains 16 predefined colors and provides access to the
extended colors, page 1584 parameter screen.

Animation Tab
At a Glance
All the graphic objects (simple or compound) that you create in a screen can be animated.
This tab allows users to set the animation attributes of a graphic object.
•

to decide to animate an object,

•

to choose the animation variable,

•

to choose the display conditions.

33003101.29

1587

Editing runtime screens

Animation attributes setting screen
The following screen is used to set the animation attributes of a graphic object.

Description
The table below describes the settings that you may define.
Field

Description

Animated object

The object is animated if this box is checked.
Calls the variable selection tool to select the variable to associate with the object.

button
Variable

Type

1588

The animation variable linked to the object. Possibilities:
•

simple variables,

•

the public variables of a function block,

•

the parameters (input, output, input/out) of a function block.

Type of animation variable linked to the object. The type must be EDT (Bool, Ebool, Int,
Dint, Uint, Udint, Real, Time...). It is not possible to use structures or tables. However, it
is possible to use items from tables or structures if they are of type EDT.

33003101.29

Editing runtime screens

Field

Description

Comment

Comment of the animation variable linked to the object.

Display condition

The object’s display condition:
•

Continuous display: the graphic object is always displayed on the screen,

•

Bit = 0: the graphic object is displayed if the associated variable (bit) is in state 0,

•

Bit = 1: the graphic object is displayed if the associated variable (bit) is in state 1,

•

<=, >=, =, <>: the graphic object is displayed if the defined condition is true.

•

<= value <=: the graphic object is displayed if the defined condition is true.

Animation type tab
At a Glance
All the graphic objects (simple or compound) that you create in a screen can be animated.
This tab is used to set the animation type which depends on the nature of the graphic object
to be animated:
•

to select the object’s display mode,

•

to select the display mode of the text linked to the object,

•

to select flashing option,

•

to select the trend diagram mode,

•

to choose bar chart mode.

33003101.29

1589

Editing runtime screens

Animation type attributes setting screen
The following below is used to set the animation type attributes of a graphic object.

Description
The table below describes the settings that you may define.
Field

Description

Standard Display

The object is displayed with its attributes if this button is selected.

Value

The value taken by the variable is displayed according to the display mode chosen.
In offline mode, even if this animation style is selected, the text defined in the Text field
of the object is displayed on the screen with the selected font and size.

Display

Choice of display mode:
•

Decimal,

•

Hexadecimal (value preceded by 16#),

•

Binary (value preceded by 2#),

•

ASCII.

When the length of the object’s definition zone is too small to display the value, the field
is filled with # characters. The font used is the one defined in the Text tab, page 1585.
If the animation variable is of the String type (string of characters), the Display field
cannot be accessed because viewing is automatically in ASCII.
Message

1590

You must select this button to display a message configured in the Operator screens
messages editor, page 1615. The Number field allows you to enter either a message

33003101.29

Editing runtime screens

Field

Description
number, or the term Val. In the last case, the displayed message will be the one whose
value is contained in the variable associated with the object. The Shift field allows you
to enter a value that will be added to the one contained in the variable.

Variable comment

If this button is selected and if the text animation condition is met, the comment
associated with the variable is displayed.
Note: This function allows, among other things, to avoid a double entry. Enter the
comment once in the variables editor. This will be used as a message linked to the
variable.

Trend diagram

You may use rectangle type objects such as trend diagrams, page 1592. Selecting this
box will give you access to the trend diagram’s parametering box.

Bar chart

You may use rectangle type objects such as bar charts, page 1593. Selecting this box
will give you access to the bar chart’s parametering box.

Flashing
background

When this box is selected and if the display condition is met, the background of the
graphic object flashes according to the user-specified flashing color.

Properties
The table below shows the types of animation that may be associated with the driving
objects.
Object

Standard

Value

Message

Trend diagram

Bar chart

Flashing

Line

X

-

-

-

-

X

Rectangle

X

-

-

X

X

X

Ellipse

X

-

-

-

-

X

Curve

X

-

-

-

-

X

Polygon

X

-

-

-

-

X

Text

X

X

X

-

-

X

Compound
object

X

-

-

-

-

-

Image

X

-

-

-

-

-

Control

X

-

-

-

-

-

Legend:
X: Yes
- : No

33003101.29

1591

Editing runtime screens

Trend diagrams
At a Glance
A trend diagram allows the graphic representation of a variable status, with the
representative curve moving from right to left.
You are advised to limit the number of trend diagrams on a same page because their display
decreases the system’s performance.
Only rectangular type objects can be used as trend diagrams.

Trend diagram parameter screen
The screen below allows to parameter the animated rectangles of the trend diagram format.

Description
The table below describes the settings that you may define.
Attribute

Description

Sampling

Period in which a new value is added at the end of the diagram and the diagram is
refreshed.
Default value: 1 second.
When the sampling period is given in seconds, values between 1 and 3600 are allowed.
When it is given in milliseconds, the allowed range is 1 to 9999. Sampling periods
below 100 ms produce a lot of windows messages and generate a high CPU load.
Therefore only few diagrams with such small periods should be animated at the same
time and long lasting actions like Build Changes should be avoided while diagrams are
animated (see also the NOTE at the end of the table).

Definition

1592

Length of value display. Each new value is represented by a right segment whose
length is fixed by the definition.

33003101.29

Editing runtime screens

Attribute

Description
The definition is expressed in pixels between 1 and 20.
The value by default is 2.

Line color

Color of the timing diagram’s right segments
The colors palette contains 16 predefined colors and provides access to the extended
colors, page 1584 parameter screen.

Threshold:
minimum and
maximum

Thresholds between which the value representation develops. For binary values, the
thresholds must be 0 and 1.

Display period

This value is calculated. It depends on the size of the rectangle, the sampling value and
the definition.
The procedure is as follows:
Period = Rectangle size / Definition x Sampling.

NOTE: Internally, for every diagram, a timer is started with the sampling period defined
by the user. When the timer fires, the last value of the corresponding variable
transmitted from the PLC is read and added at the end of the diagram. Such timers may
not always fire exactly in equidistant periods (e.g. they may be delayed when a lot of
tasks run in parallel on the PC). Therefore the displayed values may not represent the
exact values in the PLC at the end of each sampling period.

Bar chart
At a Glance
Bar charts allow the graphic representation, in rectangular format, of the status of a variable.
Only rectangular type objects can be used as bar charts.

33003101.29

1593

Editing runtime screens

Bar chart parameter screen
The screen below allows parameterizing of animated rectangles in bar chart format.

Description
The table below describes the settings that you may define.

1594

33003101.29

Editing runtime screens

Attribute
Type of bar chart

Description
1. The bar chart moves from bottom to top.
2. The bar chart moves from top to bottom.
3. The bar chart moves from left to right.
4. The bar chart moves from right to left.
5. The bar chart moves symmetrically in relation to a horizontal axis corresponding
to the average of the thresholds.
6. The bar chart moves symmetrically in relation to a vertical axis corresponding to
the average of the thresholds.
7. The bar charts grow vertically, by symmetrically filling the gap between the value
of the variable and the average of the thresholds.
8. The bar charts grow horizontally, by symmetrically filling the gap between the
value of the variable and the average of the thresholds.

Thresholds

Values indicating the range of status displayed. When the associated variable value is
equal to the minimum threshold value, the bar chart is empty. When this value is equal
to the maximum limit value, the bar chart is full (the rectangle’s color).
By default these values are set to 0 (minimum) and 1000 (maximum).

Default values

Values that indicate the thresholds from which the bar chart is displayed with the default
color.
The bar chart uses the default color when the associated variable value is:
•

higher than or equal to the maximum value

•

lower than or equal to the minimum value

The colors palette contains 16 predefined colors and provides access to the extended
colors, page 1584 parameter screen.

Screen browse tab
At a Glance
The screen browse buttons allow users to browse between screens (move from one screen
to another). The parametering of a button’s attributes links the button to the screen. The
button’s browser attributes allow users to:
•

choose the screen to be displayed,

•

define the text displayed in the button,

33003101.29

1595

Editing runtime screens

Screen browse attributes setting screen
The screen below allows users to set the animation attributes of a screen browse button.

Description
The table below describes the different parameters that you may define.

1596

Field

Description

Value

This field allows entry of the screen that is displayed when you click on the button. Two
cases are possible:
•

the value entered is a number that indicates the screen number to display,

•

you have entered the term VAL. The screen displayed will be the one whose
number is contained in the animation variable linked to the button object (See
Animation Tab, page 1587).

Name

This field indicates the label of the screen you have defined by its number in the Value
field. If you have defined the screen by the term VAL, this field displays the characters
## ? ##.

None

If this box is checked, no text is associated with this button.

Screen number

If this box is checked, the screen number is displayed on the button.

Screen label

If this box is checked, the screen label is displayed on the button.

33003101.29

Editing runtime screens

Field

Description

Number of char.s

If the Screen label box is checked, the field allows you to define the number of
characters to display in the button.

Shift

If the Screen label box is checked, the field indicates the position (shift) of the first
character of the label to display in the button.

NOTE: Each browser button has a logical number that links it to a screen. If this number
is modified, the button will no longer point on the screen.
NOTE: The software does not take into account the deletion or import of screens.

Control tab
At a Glance
This tab allows you to define the characteristics of a control object:
•

to choose a control variable,

•

to choose the minimum and maximum values,

•

to determine the monitoring style.

33003101.29

1597

Editing runtime screens

Control attributes setting screen
The screen below allows users to set the control attributes of a command graphic object.

Description
The table below describes the settings that you may define.
Field

Description

Variable

Variable controlled by the graphic object.
Calls the variable selection tool to select the variable to associate with the object.

button

1598

Type

Type of variable linked to the object.

Comment

Comment of the variable linked to the object.

33003101.29

Editing runtime screens

Field

Description

< = value <=

The control object will not exceed these thresholds.
By default, the minimum value is 0 and the maximum value is 100.
If the variable to control is a bit, these fields are not accessible.

Control element
style

Control style which depends on the type of control object. It allows you to modify the
representation of the graphical object:
•

Border displays a boarder around the object,

•

Graduation displays color graduations,

•

With latching denotes a button with latching,

•

Orientation determines the orientation of the object on the screen,

•

Text displays the text with the object.

NOTE: If the graphic object is a button, and if the control variable is a word, a double
word or a real word, the maximum threshold becomes a dynamic threshold. It is the
value of this threshold that is sent when you click on the button

Image Tab
At a Glance
This tab allows you to set the attributes of the .BMP, JPG or JPEG format images built into
the operator screens:
•

To choose the image to be displayed,

•

To integrate the image into the project,

•

To query the size of the image (real and visual).

33003101.29

1599

Editing runtime screens

Image Attributes Setting Screen
The screen below allows you to set the attributes of a bitmap image built into an operator
screen.

Description
The table below describes the settings that you may define.
Field

Description

Name

This field indicates the name and the access path to the file.

Image copied into
current space

When this box is checked, the file is copied and compressed in the project file (.STU or
STA for an archive). Loading is faster when using the screens and the image is
exported at the same time as the screen during an export, page 1704.
If the image is already built into the project, this box does not appear.

Size

This information, accessible in read only gives information on the original size and the
displayed size of the image. Its is used to know if the image has been modified.

Updating with the
original size

When this box is checked, the image changes to its original size.
This box does not appear if the original size and the displayed size of the image are
identical.

1600

33003101.29

Editing runtime screens

Explicit Exchanges Tab
At a Glance
Some Bits and Words Are Not Implicitly Exchanged (at Each PLC Cycle) Between the
Modules and the PLC Processor. These bits and words are grouped into 3 families:
information on status (STATUS), command (CMD) and parametering (PARAM) and are
explicitly exchanged.
Explicit exchanges are normally made by program, but the user can also initiate such an
exchange by clicking on a button, located in an operator screen.
The explicit exchange tab allows you to define the exchange characteristics:
•

to select an explicit exchange instruction,

•

to select the text of the button,

•

to select the address of the channel to which the exchange will be applied,

•

To display the parameters associated with the instruction.
NOTE: Only the exchanges of objects associated with a channel are authorized.

Explicit Exchanges Attributes Setting Screen
The screen below allows you to set the attributes of an explicit exchange object.

33003101.29

1601

Editing runtime screens

Description
The table below describes the settings that you may define.
Field

Description

Instruction

Explicit exchange instruction:
•

READ_STS: reading of channel status words contained in the module and
updating the data in the PLC.

•

WRITE_PARAM: writing of channel parametering words, contained in the module.

•

READ_PARAM: reading of channel parametering words, contained in the module.

•

SAVE_PARAM: backup in a specific memory space of channel parametering
words, contained in the module.

•

RESTORE_PARAM: restoration of values saved by SAVE_PARAM.

•

WRITE_CMD: implements the execution of a command on a channel.

Text

Text that appears on the button.

Channel address

Remote: this box is checked if the module to be interrogated is on a remote station.
In rack: this box is checked if the module to be interrogated is on the rack of the local
station.
Address of the module channel. This address has the form:
•

\bus.station\rack.location.channel:
◦

bus: bus number (shaded if local station),

◦

station: number of the device connection point (shaded if local station),

◦

rack: station rack number,

◦

position: position of the module on the rack,

◦

channel: channel number.

NOTE: For Write_Param and for Write_Cmd we have to modified the associated %MW
by animation table or another one (by program, by 'Entry field' through operator screen,
...) before sending the instruction (Write_Param or Write_Cmd) through the Operator
screen.

Information on the objects
At a Glance
The information screen on the objects, accessible via the Edit > Information command
allows the information on each of the objects contained in a screen to be displayed. This
screen is particularly useful for compound objects.

1602

33003101.29

Editing runtime screens

Information screen on an object
The screen below provides information on a graphic object.

Description
The following table describes the information offered by this screen.
Information

Description

Type

Type of object. ellipse, button, cursor, object compound, etc.

Position

Coordinates of the object’s top left point in pixels.

Size

Size of the object in pixels.

33003101.29

1603

Editing runtime screens

Information

Description

Associated variable

Variable linked to a simple object or controlled by a simple object. In the case of a
compound object, this field is left blank. The information is placed in the Grouped
object zone.

Grouped object

Number of simple animated objects contained in a compound object and the variables
associated with (or controlled by) this compound object. In the case of a simple-type
object, this field is not displayed.

The data selection tool
At a Glance
All the graphic objects (simples or compound) that you create in a screen can be animated,
page 1587. The variables selection tool allows you to associate a variable to animate the
object. Variables that can animate objects include:
•

simple variables, (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual)

•

the public variables (see EcoStruxure™ Control Expert, Program Languages and
Structure, Reference Manual)of a function block,

•

the parameters (input, output, input/out) (see EcoStruxure™ Control Expert, Program
Languages and Structure, Reference Manual)of a function block.

Procedure
The table below presents the procedure for using a variable to animate an object.
Step

Action

1

Select to object to parameter in the operator screen.

2

Right click in the contextual menu to select the Properties command.
Result: A dialog box displays the attributes linked to the kind of object chosen.

3

Select the animation tab.

4

Check the Animated Object box.

5
In the Variable field enter the name of the variable or use the
selection tool.

button to open the variables

Result: The variables selection tool appears.

1604

33003101.29

Editing runtime screens

Step

Action

6

From the Variables tab or the Function Blocks tab select the variable to be used to animate the
object.

7

Click OK to confirm.

Variables tab
The table below describes the elements of the Variables tab of the data selection tool.
Field

Description
Clicking on this button opens a dialog box, page 432 which you can use to refine the filter.

Button

Name

Column in which you enter the name (symbol) of the instance or data type that you want to
display. You can use wild cards (* or ?).

EDT

Authorizes the display of the Elementary Data Types.

DDT

Authorizes the display of Derived Data Types.

IODDT

Authorizes the display of the derived data concerning inputs and outputs.

Name

Column in which the name (symbol) of the instance or data type is located.

33003101.29

1605

Editing runtime screens

Field

Description

Type

Column in which the data type is located.

Comment

Column in which the data comment is located.

Function Blocks tab
The table below describes the elements of the Function Blocks tab of the data selection
tool.
Field

Description
Clicking on this button opens a dialog box, page 432 which you can use to refine the filter.

Button

1606

Name

Column in which you enter the name (symbol) of the instance or data type that you want to
display. You can use wild cards (* or ?).

Named by
default

Authorizes the display of data named by default

EFB

Authorizes the display of Elementary Function Block data types.

DFB

Authorizes the display of Derived FB data types.

Name

Column in which the name (symbol) of the instance or data type is located.

Type

Column in which the data type is located.

Comment

Column in which the data comment is located.

33003101.29

Editing runtime screens

Manipulation of objects in runtime screens
Subject of this section
This section describes how to manipulate objects in the runtime screens. how to select
objects, move objects, duplicate or delete objects,...

How to select graphic objects
At a Glance
When objects have been created in a screen, you may have to select some of them in order
to position them, regroup them, etc. The selection or de-selection of graphic objects is one
of the basic tasks during the construction of an operator screen.

How to select a single object
The following table describes the operations to perform in order to select an object.
If you want to select

Then

an isolated object.

validate selection mode then click on the object with the left mouse
button.

an object among several overlaid
objects.

validate the selection mode, press ALT then right mouse click several
times on the area occupied by the objects.
Result: You select each object one after the other even they are
hidden (in the background).

successive objects on a screen.

press the space bar successively.
Result: Each time you press the spacebar, you select the next object
even if it is hidden behind another object.

How to select several objects
The following table describes the operations to perform in order to select several objects at
the same time.

33003101.29

1607

Editing runtime screens

If you want to select

Then

several contiguous objects.

frame the objects to be selected by defining a selection zone (this
operate mode is identical to that for the creation of objects).
Result: A rectangle with handles is displayed on the screen. It
regroups all the objects located in the selection zone.

several objects scattered in the
operator screen.

press Shift then click on the objects to be selected while keeping the
Shift key held down.
Result: A rectangle with handles is displayed on the screen, it groups
all the selected objects.

How to deselect a selected object or a group of objects
The following table describes the operations to perform in order to deselect an object.
Step

Action

1

Press Shift and hold down this key.

2

Left click on the selected object that you want to deselect.
Result: The selection handles associated with the object disappear, indicating that the object is
no longer part of the selection.

NOTE: Press ESC to delete the entire active selection. Clicking on the screen
background gives the same results.

How to move and resize objects
Introduction
You may have to move or resize objects created in a screen, if any .

How to use the mouse to move objects
The following table describes the operations to perform in order to move one or several
objects with the mouse.

1608

33003101.29

Editing runtime screens

Step

Action

1

Select the object or objects to be moved.

2

Click with the left mouse button on a selected objects or in the rectangle representing the
selection.

3

Keep the button held down.

4

Drag the selected object or the rectangle to the desired position.
Result: the selection is represented by a dotted zone as you move it.

5

Release the mouse button.
Result: the selection is placed in its new location.

How to use the keyboard to move objects
The following table describes the operations to perform in order to move one or several
objects with the keyboard.
If you want to move

Then

precisely one or several objects by
using the keyboard

after having selected one or several objects to move, press as many
times as necessary on the keyboard direction (arrow) keys.
Result: the selection represented by a dotted zone can be moved
pixel by pixel or according to the steps of the grid if it is active.

rapidly one or several objects by using
the keyboard

after having selected one or several objects to move, press on the
Shift key, then while holding down this key press as many times as
necessary on the keyboard direction (arrow) keys.
Result: the selection represented by a dotted zone can be moved in
10 pixel-steps.

How to resize objects
The following table describes the operations to perform to resize one or several objects.
Step

Action

1

Select the object or objects to be modified

2

Drag the handles in the desired directions in order to resize the frame.
Result: the selection represented by a dotted zone is resized as you move the mouse.

33003101.29

1609

Editing runtime screens

How to delete and copy objects
At a Glance
You may need to delete a graphic object or duplicate the same object in a screen.

How to delete objects
The following table describes the operations to perform in order to delete one or several
objects.
Step

Action

1

Select the object or objects to be deleted.
Result: The selection is represented by a frame with handles.

2

Press Delete.
Result: The selected objects are deleted. They are not memorized in the clipboard.

How to use the mouse to copy objects
The following table describes the operations to perform in order to copy one or several
objects with the mouse.
Step

Action

1

Select the object or objects to be copied.

2

Click with the left mouse button on one of the selected objects or in the rectangle representing
the selection.

3

Hold down the button and press CTRL.

4

Drag the selected object or the rectangle to the desired position.
Result: The selection is represented by a dotted zone as you move it.

5

Release the mouse button.
Result: The copy of the selection is placed in its chosen location.

1610

33003101.29

Editing runtime screens

How to cut, copy or paste objects
The table below indicates the procedures for cutting, copying or pasting one or several
objects.
Step

Action

1

Select the object or objects to manipulate.
Result: The selection is represented by a frame with handles.

2

Select the command to execute:
•

Edit > Cut

•

Edit > Copy

•

Edit > Paste

Result: Cut deletes the selected item(s) and memorizes it (them) on the clipboard. Copy
duplicates the selected items in the clipboard and Paste duplicates the clipboard contents on the
screen.

How to position objects
At a Glance
You may have to position an object in relation to another in a screen:
•

to align the objects,

•

to make objects symmetrical,

•

to position the objects in the foreground and the background in relation to the others.

How to align a group of objects
The table below describes the procedure for aligning a group of objects.

33003101.29

1611

Editing runtime screens

Step

Action

1

Select the objects to align.
Result: The selection is represented by a frame with handles.

2

Select the command to execute in the toolbar:
•

Left alignment,

•

Right alignment,

•

Upper alignment,

•

Lower alignment.

Result: The selected objects are aligned according to what has been chosen.

How to make an object or a group of objects symmetrical
The table below describes the procedure for flipping an object or a group of objects vertically
or horizontally.
Step

Action

1

Select the object or objects to be flipped.
Result: The selection is represented by a frame with handles.

2

Select the flip command in the toolbar:
•

vertical flip,

•

horizontal flip.

Result: The selected object or group of objects is positioned according to the chosen symmetry.

How to put an object in the foreground
The table below describes the procedure for placing an object in the foreground.
Step

Action

1

Select the object to place in the foreground.
Result: The selected object is equipped with handles.

2

Select the Foreground command in the toolbar.
Result: The selected object is positioned in the foreground.

1612

33003101.29

Editing runtime screens

How to put an object in the background
The table below describes the procedure for placing an object in the background.
Step

Action

1

Select the object to place in the background.
Result: The selected object is equipped with handles.

2

Select the Background command in the toolbar.
Result: The selected object is positioned in the background.

How to create compound objects
At a Glance
The objects of a screen are sometimes associated to become a single compound object
(that can be animated). Similarly, you may have to unbind a compound object into several
simple objects, in order to manipulate them individually.

How to Bind a group of objects
The table below describes the procedures for binding a group of objects.
Step

Action

1

Select the objects to bind.
Result: The selection is represented by a frame with handles.

2

Activate the Group command.
Result: The objects are grouped in a single compound object. the handles belonging to the
selected objects disappear and a rectangle containing all of the selected objects and
represented by handles is displayed.

How to Unbind a group of objects
The table below describes the operations to perform to unbind a group of objects.

33003101.29

1613

Editing runtime screens

Step

Action

1

Select the compound object to unbind.
Result: The selected object is represented by handles.

2

Activate the Ungroup command.
Result: All the objects contained in the compound object are viewed with their handles. If the
object is animated, the animated characteristics are lost.

How to select an element belonging to a compound object
The table below describes the operations to perform to modify the characteristics of an item
belonging to a compound object, without having to ungroup it.
Step

Action

1

Select the compound object.
Result: The selected object is represented by handles.

2

Press Alt then right click on the compound object, while holding down the Shift key.
Result: The elements comprising the compound object are selected successively. The selected
object can not be manipulated as a simple object.

1614

33003101.29

Editing runtime screens

Managing the runtime screens messages editor
Subject of this section
This section describes how to manage the runtime screens messages editor.

Operator screens messages editor
At a Glance
Messages comprise a text and a label. They are memorized in the project and are linked to
objects via their number. In this way, it is not necessary to create a message per object and
duplicate identical messages.
When a project is created, the message list is empty, and the user needs to fill it in: by
creating your own messages or by importing messages from another file or another tool.

Displaying the message list
The following table describes the operations to perform in order to display the message list.
Step

Action

1

Select the Operator screens directory from the project browser.

2

Select the Message list > Open command in the contextual menu:
Result: The Message list window appears on the screen.

33003101.29

1615

Editing runtime screens

Message screen
The screen below presents an example of a message list:

Description
The following table describes the commands accessible from the message screen.

1616

Command

Description

Find

Allows you to search for a string of characters (or a message number).

Replace

Allows you to replace a string of characters (or a message number).

Auto Number

Allows automatic dialing of messages.

Renumerate

Gives access to a dialog box which allows you to define the first automatic dial number.

33003101.29

Editing runtime screens

How to manage messages linked to operator screens
At a Glance
The dialog box for managing messages allows you to create, modify or delete messages in
addition to linking them to a number or a hyperlink.

How to create a message
The table below describes the operations performed to create a message to be used by the
operator screen editor.
Step

Action

1

Right click on the Operator Screens directory in the project browser.
Result: The relevant contextual menu appears.

2

Click Messages list > Open.
Result: The messages management dialog box appears.

3

Enter a message number in the No. column If you have checked the Auto number box, the
number will be automatically entered, when the message is validated.
Result: The number entered appears in the list.

4

Enter your message in the Messages column, then press Enter to validate. A maximum of 255
characters can be typed in this field.
Result: Your message and its associated number appear in the list.

5

Repeat steps 3 and 4, to enter the other messages on the list. Click OK to confirm the command.
Result: The messages management dialog box closes and the list is memorized.

How to link a hyperlink to a message
The table below describes the operations performed to link a hyperlink to a message.
Step

Action

1

Open the message list,

2

Right click on the URL message column.
Result: The relevant contextual menu appears.

3

33003101.29

Activate the Create command.

1617

Editing runtime screens

Step

Action
Result: The Insert hyperlink window appears.

4

Enter the name with the document path or the WEB page to link to the message. Or select it with
the Browse button.

5

Click OK to validate the hyperlink.
Result: The hyperlink appears in the URL column.

6

Click OK to confirm the command.
Result: The messages management dialog box closes and the list is memorized.

How to modify a message
The following table describes the operations performed to modify an existing message.
Step

Action

1

Right click on the Operator Screens directory in the project browser.
Result: The relevant contextual menu appears.

2

Click Messages list > Open.
Result: The message screen appears.

3

Right click on the message to be modified.
Result: A cursor appears in the text.

4

Move the cursor to where you want to modify your text. To delete a word, double click on it to
select it and press Del. Enter the new text or the new number then Enter to validate.
Result: The message is modified.

5

After you complete modifications, click OK to validate.
Result: The new messages are backed up in the project.

NOTE: Press ESC to delete all the modifications made in the current session.

1618

33003101.29

Editing runtime screens

Find dialog box
At a Glance
The Find dialog box allows you to find a string of characters or a number in the list of
messages.

Dialog box
The screen below allows users to set the find parameters.

Description
The following table describes the different fields offered by the dialog box.
Field

Description

Find

Allows you to enter the string of characters (or number) you want to find.

Match case

If this box is checked, find will match the case of the entered characters (upper or lower
case).

Direction

This field allows you to define the search direction in the list: move up or move down.

Next

This command initializes find or starts the next find.

Cancel

This command cancels the search.

How to find and replace a string of characters or a number.
Follow the steps below to find or replace a string of characters (or a number) in the list of
messages:

33003101.29

1619

Editing runtime screens

Step

Action

1

Right click on the Operator Screens directory in the project browser.
Result: The relevant contextual menu appears

2

Click Messages list > Open.
Result: The message manager dialog box appears.

3

Enable the Find command to find a string of characters or Replace to find and replace a string of
characters.
Result: A Find dialog box appears

4

Fill in the different fields proposed by the dialog box and start the find or replace, page 1620 of
the string of characters.
Result: The changes are integrated into the list of messages.

5

After you complete modifications, click OK to validate.
Result: The new messages are backed up in the project.

Replace dialog box
At a Glance
Dialog box Replace allows you to find a string of characters (or a number) in the list of
messages and to replace it with another string of characters (or a number). You may select
the item to replace or replace all.

Dialog box
The screen below allows users define the replace parameters.

1620

33003101.29

Editing runtime screens

Description
The following table describes the different fields offered by the dialog box.
Field

Description

Find

Allows you to enter the string of characters (or number) you want to find.

Replace

This field allows you to enter the string of characters (or number) you want to replace.

Match case

If this box is checked, find will match the case of the entered characters (upper or lower
case).

Next

This command initializes find or starts the next find.

Replace

This command replaces the string of characters found with the new string of characters
that you defined in the Replace with field.

Replace all

This command replaces the string of characters that you defined throughout the list of
messages.

Cancel

This command cancels the find/replace command.

Message Renumbering Dialog Box
At a Glance
The renumbering dialog box allows you to change a number of one or several messages in
the list automatically.

How to Modify a Message Number
To modify a message number, you can proceed in the same way as when modifying a
message or use the Renumerate command. The table below describes the procedure for
modifying a message number using the Renumerate command.
Step

Action

1

Right click on the Operator Screens folder in the project browser.
Result: The relevant contextual menu appears.

2

Execute the Messages list > Open command.
Result: The message manager dialog box appears.

3

Left click in the number field of the message to be modified.
Result: The field is selected.

33003101.29

1621

Editing runtime screens

Step

Action

4

Activate the Renumerate command.
Result: The following dialog box appears:

5

Enter the new number and confirm with Enter.
Result: The dialog box disappears and the selected message will be renumbered from the
number entered in the From Number field.

6

After you complete modifications, click OK to validate.
Result: The new numbers are backed up in the project.

Message editing and import/export function
At a Glance
The operator screen messages also have edit and import/export functions.

Information on editing functions
The editing functions are accessed by the commands:
•

Edit > Cut

•

Edit > Copy

•

Edit > Paste

•

Edit > Delete
NOTE: The paste function also allows messages copied in tools such as Excel or Word
to be pasted directly into the message screen.

They are also accessible via the contextual menu: right click on the message.
There are also other functions in the contextual menu from the messages list.

1622

33003101.29

Editing runtime screens

Function

Description

Cancel

Cancels the last completed action.

Redo

Repeats the last completed action.

Clear message

Erases the content of the selected row.

Insert row

Inserts a blank row above the selection:

Delete row

Deletes the selected row.

You can sort the messages list by:
•

the message number (increasing or decreasing order),

•

alphabetical order (increasing or decreasing) of messages,

•

alphabetical order (increasing or decreasing) of hyperlinks.

To start sorting, just click on the heading of the column you want to sort.

How to import a list of messages
The table below describes the procedure for importing a list of messages.
Step

Action

1

Right click on the Operator Screens directory in the project browser.
Result: The relevant contextual menu appears.

2

Execute the Messages list > Import command.
Result: A dialog box is displayed asking you to choose the file to be imported.

3

Select the file to be imported (directory tree and file) then confirm with the Import command.
Result: Another dialog box is displayed asking you to choose the type of import to be made.

4

Check the Replace1 box, or
Check the Merge (Based on new messages)2 box, or
Check the Merge (Based on new numbers)3 box.

5

Click OK to confirm the modifications to the list.
Result: The new messages are backed up in the project.

Note1: All currently defined messages in the project are deleted and then the new messages
are imported.
Note2: The currently defined messages in the project are kept. When one of the new
imported messages has the same message text as a message already existing in the
33003101.29

1623

Editing runtime screens

project, this message is not imported. All the other imported messages are added at the end
of the current message list of the project.
Note3: The currently defined messages in the project are kept. When one of the new
imported messages has the same message number as a message already existing in the
project, this message is not imported. All the other imported messages are added at the end
of the current message list of the project.
NOTE: To import a list of messages always use the
•

Operator Screens > Messages list > Import command

and NOT the
•

Operator Screens > Import command.

Otherwise the dialog box for selecting the Import type will not be displayed (see step 3
and 4 in the table above).

How to export a list of messages
The table below describes the procedure for exporting a list of messages.
Step

Action

1

Right click on the Operator Screens directory in the project browser.
Result: The relevant contextual menu appears.

2

Execute the Messages list > Export command.
Result: A dialog box appears to allow you to specify the name of the export file.

3

Choose the directory (directory tree) and enter the name of the export file (the extension.XCR is
automatically added). Click on the Export command to confirm.
Result: Messages are exported in a text file, each line containing the number and label of each
message. This file can then be used with any text editor.

1624

33003101.29

33003101.29

1625

Runtime screens in online mode

Runtime screens in online mode
What’s in This Chapter
Basic functions in online mode .............................................. 1626
How to select an animated object .......................................... 1627
How to use command objects to modify the variables
associated with objects ........................................................ 1628
How to view the variables associated with graphic
objects ................................................................................ 1629
How to modify the variables associated with objects from an
animation table .................................................................... 1630
How to search for cross-references ....................................... 1631
How to manage the display of operator screens ..................... 1632
How to modify screen control ................................................ 1634
How to obtain information on objects when in connected
mode .................................................................................. 1635

Object of this chapter
This chapter describes how the runtime screens editor works in online mode.

Basic functions in online mode
Introduction
After you create your operator screens, you must change to online mode, in order to monitor
and control the automation process.
To do this, enable the relevant icon or PLC > Connect command

Editing online
A screen can only be edited in online mode if you have not given priority, page 593 to the
PLC driver.

1626

33003101.29

Runtime screens in online mode

Display rules for a simple object
Animated objects which make up a screen are displayed when their display condition has
been met.

Display rules for a compound object
When a compound object is animated but its display conditions have not been met, none of
its component items are displayed (even if it is made up of items whose display
requirements have been met).

Basic points about display of related objects
The objects on a page are displayed according to the positioning order assigned to them by
the Foreground or Background commands.
NOTE: Command objects are always positioned above other graphic objects.
To avoid control errors or display problems, we advise you do not overlay command
objects.

How to select an animated object
At a Glance
You may need to select an object in online mode. We advise you to follow the procedure
described below for the process to remain unchanged during the selection.

How to select an animated object
The table below describes the procedure for selecting an object in online mode

33003101.29

1627

Runtime screens in online mode

If you want to select

then

an animated object using the function
keys.

press F4 or F5.
Result: The F4 key selects animated objects one after the other in the
order that they were created or repositioned by the user. The F5 key
selects them in the reverse order.

an animated object using the tool bar.

click on the next animated object or previous animated object
icons.
Result: It is identical to pressing the F4 and F5 keys.

a control command object.

press and hold down the Ctrl key, then left click on the object.
Result: The object is selected. It no longer commands the control and
its properties can be modified.

any object.

press the Space bar.
Result: The Space bar selects all the objects one after the other
according to how they were created or repositioned. Simultaneously
press Caps Lock + Space to select them in the reverse order.

How to use command objects to modify the
variables associated with objects
At a Glance
In online mode, you may use the command objects in an operator screen to modify the
variables associated with the animated objects. By default, you cannot modify the command
objects when a screen is being opened. You must use the F7 key or the Services > Enable
Variable Modification command to allow these modifications.

How to use a command object to modify variables
The following table describes the procedures for using a command object to modify
variables.

1628

Step

Action

1

Open the operator screen in which the command objects are located.

2

Press the F7 key or select the Services > Enable Variable Modification command.

33003101.29

Runtime screens in online mode

Step

Action

3

Give control to the command object that enables the modification of the variable settings.

4

Modify the command object settings.

How to view the variables associated with graphic
objects
At a Glance
In online mode you may view the settings of variables associated with an operator screen in
the Variables Window tool. The Variables Window tool only allows you to view the
variables. You cannot edit them.

How to view the variables associated with graphic
objects
The following table describes the operations necessary to display the variables associated
with the graphic objects.

33003101.29

1629

Runtime screens in online mode

Step

Action

1

Select the operator screen.

2

Select the Tools > Variables Window where the variables you want to view are located.
Result: The Variables Window appears

3

Double click on a variable in the Variables Window.
Result: The object associated with this variable appears in the operator screen, surrounded by a
dotted frame.

How to modify the variables associated with
objects from an animation table
At a Glance
In online mode you may modify the variables associated with the animated objects from an
animation table.

How to modify the variables associated with objects from
an animation table
The table below describes how to modify the variables associated with graphic objects from
an animation table.

1630

33003101.29

Runtime screens in online mode

Step

Action

1

Select the objects for which you want to modify the variables.
Result: The selected objects appear with handles and have a dotted frame.

2

Use the Ctrl + T shortcut key or enable the Services > Initialize Animation Table command.
Result: All the variables relating to the selected objects appear in a new animation table. You
can now modify their value.
The diagram below presents an example of an animation table produced by selecting animated
objects.

How to search for cross-references
At a Glance
In connected mode as in local mode, you can search in the project programs for the
variables linked to an animated object. This is known as the cross references search.

How to search for cross references
The table below describes the procedures for searching for cross references in an animated
object.

33003101.29

1631

Runtime screens in online mode

Step

Action

1

Select the object(s) in the operator screen.
Result: The selected objects appear with handles and have a dotted frame.
Use the Ctrl + U shortcut or click Services > Initialize Search.

2

Result: All the variables relating to the selected objects appear in the cross references search
window.
The diagram below is an example of a cross reference search performed by selecting the
animated objects.

How to manage the display of operator screens
At a Glance
You may need to modify the display of screens in connected mode. You may for example:

1632

•

Mask the horizontal and vertical scrollbars,

•

Go to full screenmode.

33003101.29

Runtime screens in online mode

How to mask the scroll bars
The table below describes the procedure for masking scrollbars displayed by the operator
screens editor.
Step

Action

1

Click Tools > Options.

2

Select the operator screen tab.
Result: The editor configuration, page 593 dialog box is displayed.

3

Uncheck the Horizontal scroll bar and Vertical scroll bar and validate with OK.
Result: The graphic editor no longer has vertical and horizontal scrollbars.

How to switch to full screen mode
The table below describes the procedure for switching to full screen mode.
Step

Action

1

Click Display > Full screen.
Result: The menu and toolbars disappear.

How to exit a full screen mode.
The table below describes the procedure for switching to full screen mode.
Step

Action

1

Press Esc to exit the full screen mode.
Result: The screen changes from full screen mode to window mode.

How to start the operator screens editor automatically
while in full screen mode
The table below describes the procedure for automatically starting the operator screens
editor in full screen.
33003101.29

1633

Runtime screens in online mode

Step

Action

1

Click Tools > Project settings.

2

Select the operator screen tab.
Result: The editor configuration, page 583 dialog box is displayed.

3

Check the Full screen at opening box and validate with OK.
Result: The operator screens editor will be automatically started in full screen mode.

How to modify screen control
At a Glance
The control type is determined by the configuration, page 583 options. It can be modified in
online mode.
NOTE: When the runtime screens are controlled via PLC it is not possible to edit them in
online mode, even if the option Enable Edit in online mode is set via Tools > Options
> Operator Screens tab.

How to set the control type in online mode
The following table describes the procedure for changing the control type for operator
screens.

1634

If you want

and if you are

then

the screens to be controlled by the
PLC,

in operator control mode,

press F2 or click on the PLC
controlled icon.

the screens to be controlled by the
operator,

in PLC control mode,

press F3 or click on the Operator
controlled icon.

33003101.29

Runtime screens in online mode

How to obtain information on objects when in
connected mode
Introduction
In connected mode, you can obtain two types of information via the mouse:
•

Is the object a driving object,

•

which variable is associated to this object.

How to ascertain whether an object is a driving object
The table below describes the procedure for ascertaining whether an object is a driving
object.
Step

Action

1

Position the mouse cursor on the object.
Result: if the object is a driving object, the cursor takes the shape of a hand.

How to find out the name and the value of a variable
associated with an object
The table describes the procedure for finding out the name and value of a variable
associated with an object.
Step

Action

1

Position the mouse cursor on the object.
Result: the name of the variable and its current value in the PLC are displayed.

33003101.29

1635

1636

33003101.29

Runtime screens objects library

Runtime screens objects library
What’s in This Chapter
Managing library objects....................................................... 1637

Object of this chapter
You can access an objects library to create your runtime screens. This chapter presents a
family-specific classification of all these objects: actuators, display panels, automation
components, etc..

Managing library objects
Subject of this section
This section describes how to manage the library graphic objects.

The Objects Library
At a Glance
The objects library provides manufacturer objects which can be inserted into the operator
screens. The objects are arranged in families. The library allows operators to create their
own objects and insert them into a library family.
The library may be opened with the Tools > Operator Screen Library command.

33003101.29

1637

Runtime screens objects library

The figure below presents the objects library.

The table below provides a description of the objects library.
Number

Description

1

The browser displays all the families and objects.

2

The window displays the graphic representation(s) of the selected object.

How to manage the list of graphic items in the library
At a Glance
The library graphical objects are organized in families for optimum management. You cannot
create new objects outside a family.
The main actions that can be performed on objects or object families are described below.
1638

33003101.29

Runtime screens objects library

How to create an object family in the library
The following table describes the steps to be carried out to create a new object family in the
library.
Step

Action

1

Execute the Tools > Operator screens library from the main Control Expert menu
Result: The object library opens. The browser displays the objects and the families contained in
the library.

2

Right click on the library root.
Result: The relevant contextual menu appears.

3

Enable the command New family.
Result: A new screen family appears in the objects library with a generic name.

How to create an object in the library
The following table describes the operations to be performed in order to create an object in
the library.
Step

Action

1

Click Tools > Operator screens library in the toolbar.
Result: The object library opens. The browser displays the objects and the families contained in
the library.

2

Click with the right mouse button on an object family or library object.
Result: The relevant contextual menu appears.

3

Enable the New object command.
Result: A new object appears in the objects library with a generic name.

How to rename a library object or object family
The following table describes the operations to be performed in order to rename a library
object family.

33003101.29

1639

Runtime screens objects library

Step

Action

1

Click Tools > Operator screens library in the toolbar.
Result: The object library opens. The browser displays the objects and the families contained in
the library.

2

Click with the left mouse button on an object family or library object.

3

Press F2.
Result: The label is highlighted and the text input cursor flashes at the end of the input field.

4

Enter the new name of the object or family using the keyboard.
Result: The object or object family appears with its new name.

How to move an object in the library
The following table describes the operations to be performed in order to move an object
from a family to another family in the library.
Step

Action

1

Click Tools > Operator screens library in the toolbar.
Result: The object library opens. The browser displays the objects and the families contained in
the library.

2

Left click on the library object to be moved.
Result: The relevant contextual menu appears.

3

Hold down the left mouse button to maintain the selection.

4

Move the object to the desired family while holding down the button.
Result: The object moves at the same time as the mouse cursor.

5

Release the mouse button.
Result: The object appears in the desired family.

NOTE: You may move an object in the same family if the Manual sort, page 1641 option
is checked.

How to open an object in the library
The following table describes the operations to be performed in order to open an object in
the library.

1640

33003101.29

Runtime screens objects library

Step

Action

1

Click Tools > Operator screens library in the toolbar.
Result: The object library opens. The browser displays the objects and the families contained in
the library.

2

Right click on a library object.
Result: The relevant contextual menu appears.

3

Activate the Open command.
Result: An operator screen window opens. It displays the graphic object or objects contained in
the library object.

Information on editing functions
The editing functions are accessed by the commands:
•

Edit > Cut

•

Edit > Copy

•

Edit > Paste

•

Edit > Delete

Commands comply with Windows 32 bit ergonomics and apply to objects or families of
objects in the library.
There is also a function for deleting the last completed action.

Properties of the object library and its elements
At a Glance
The objects library and its elements (family and objects) have properties. They allow the
operator to modify:
•

the access pathname of the library file,

•

the access pathname of the library images directory,

•

the type of family and object sorting in the library browser,

•

the type of family and object sorting in the library browser,

•

the name of families,

•

the name of objects,

33003101.29

1641

Runtime screens objects library

•

the family linked to the object.

Library properties
The table below presents the procedures for accessing the Library Properties dialog box.
Step
1

Action
Execute the Tools > Operator screens library from the main Control Expert menu.
Result: The object library opens. The browser displays the objects and the families contained in
the library.

2

Select the library root in the browser application.

3

Select the Properties command from the contextual menu.
Result: The Library Properties window appears:

4

The access pathname and the filename (.bib extension) of the library are indicated in the Library
Location field.

The

1642

button allows the operator to browse the hard disk to change the pathname and the file.

33003101.29

Runtime screens objects library

Step
5

Action
The Picture Directory Location field contains the access pathname and file name (extension .bib)
of the directory where the images used by the library are located.

The
button allows the operator to browse the hard disk to change the pathname and the
storage directory name.
6

In the Tree Sorting zone you may choose to sort the families and objects. Sorting can be:
•

in alphabetical order, by checking the Alphanumeric Sort box,

•

manual (user option), by checking the Manual Sort box.

Library properties
The table below presents the procedures for accessing the Family Properties dialog box.
Step
1

Action
Execute the Tools > Object Library command from the Control Expert main menu.
Result: The object library opens. The browser displays the objects and the families contained in
the library.

2

Select a family in the library browser application.

3

Select the Properties command from the contextual menu.
Result: The Family Properties window appears:

4

In the Name field, give the family a name. It can be modified and can contain up to 255 characters.

Object properties
The table below presents the procedures for accessing the Object Properties dialog box.

33003101.29

1643

Runtime screens objects library

Step
1

Action
Execute the Tools > Object Library command from the Control Expert main menu.
Result: The object library opens. The browser displays the objects and the families contained in
the library.

2

Select an object in the library browser application.

3

Select the Properties command from the contextual menu.
Result: The Object Properties window appears.

4

In the Name field, give the object a name. It can be modified and can contain up to 255 characters.

5

The Family field displays the family with which the object is associated. Select the arrow on the
right side of the field to associate the object with another family.

Handling the Objects
At a Glance
When you open a library object, Control Expert opens an operator screen window in edit
mode. The operator screen contains the different graphic objects. From the operator screen,
you can

1644

•

use all editing functions in the screen

•

select and copy a graphic object in another screen

•

bind variables to graphic objects

33003101.29

Runtime screens objects library

Edit function
An object’s operator screen editor works in the same way as the project operator screen
editor. It has the same functions: The menu and toolbars, page 1550 are identical.

Copying an object
You can copy graphic objects between the operator screen of an object and:
•

another object operator screen,

•

a project operator screen.

In both cases the procedures are identical.

Procedure
The table below describes the procedure for copying a graphic object in another library
object or in a project operator screen.
Step
1

Action
Open, page 1640 a library object.
Result: The operator screen with the graphic objects appears.

2

Right click on a graphic object.
Result: The relevant contextual menu appears.

3

Enable the Copy command.

4

Open a library object or an operator screen in which you want to copy the graphic object.

5

Right mouse click on the background of the operator screen.

6

Activate the Paste command.
Result: The graphic object appears in the operator screen.

Association of variable
Graphic objects are animated with variables that have topological addresses. Simply
replace these variables with your project variables to animate the objects.

33003101.29

1645

Runtime screens objects library

Procedure
The following table describes the procedure for associating project variables with animation
variables for graphic objects.
Step

Action

1

Copy a graphic object from the library into an operator screen, then select it.

2

Select the Tools > Variables Window command.
Result: The Variables Window appears with all the variables of the graphic object

3

Double click on a variable in the Variables Window.
Result: The object associated with this variable appears in the operator screen, surrounded by a
dotted frame.

4

Select the framed object.

5

Select the Properties command from the contextual menu.
Result: The Object Properties window appears.

6

Select the Animation tab.
Result: The variable that you selected initially appears in the Variables field.

7
Click on
8

to open the variables selection tool.

Select a project variable and click OK.
Result: The selected variable appears in the Variables field in the Animation tab and in the
variables window.

9

1646

For each of the project variables to be grouped, double-click on the variable in the variables
window and repeat steps 7 and 8.

33003101.29

Runtime screens objects library

Dereferencing in Operator Screens
References
References, with a REF_TO ANY type, cannot be entered in an operator screen:

33003101.29

1647

Runtime screens objects library

Dereferences
A dereferenced pointer (with the dereferencing operator “^”) can be entered; this is the
actual variable itself:

NOTE: The dereferenced variable must have an Elementary Data Type.
NOTE: Only 1 level of dereferencing is allowed. This is not allowed: Myref^.MyInt^

1648

33003101.29

33003101.29

1649

Documentation, Import/export
What’s in This Part
Documentation .................................................................... 1651
Import / Export ..................................................................... 1677

Object of this part
This part presents the documentation and import/export functions.

1650

33003101.29

Documentation

Documentation
What’s in This Chapter
Creating Project Documentation............................................ 1651
Documentation Structure...................................................... 1652
Topics in Documentation ...................................................... 1654
Creating Project Documentation............................................ 1663
Print Preview ....................................................................... 1666
Page Setup ......................................................................... 1668
Print.................................................................................... 1669
Printout Setup...................................................................... 1672

Overview
This chapter describes how project documentation is created.

Creating Project Documentation
Introduction
Control Expert lets you create the documentation for your project.
The subjects for the documentation are displayed in a tree structure. The structure contains
all the project browser elements that were used. Elements that you have not used in the
project do not appear as subjects in the documentation. The structure also contains some
subjects specific to printing (for example the page title and table of contents).
In the tree structure, you can choose which subjects you want to print or display (print
preview) and which you do not.
For some subject, parameters are available that you can use to define the printout.
For the printout you can choose between the Structural View or the Functional View.
You can print this documentation partially or fully after it has been created.

33003101.29

1651

Documentation

Displaying the documentation structure
To display the documentation structure in the project browser you can either double-click
Documentation directory, or right-click the Documentation directory and click Open.

Documentation Structure
General Information
The documentation structure, page 1664 can be displayed with one of the two following
views:
•

Structural View, page 1653

•

Functional view, page 1654

Selecting the Type of Documentation Display
The following options are available to display the documentation structure in the structure
view:
•

Select the symbol in the tools list in the documentation structure.

•

Select the subject in the documentation structure and execute the menu command
View > Structural View.

The following options are available to display the documentation structure in the functional
view:

1652

•

Select the symbol in the tools list in the documentation structure.

•

Select the subject in the documentation structure and execute the menu command
View > Functional View.

33003101.29

Documentation

Structural View
The documentation structural view displays the project structure in the form of objects. All
objects are connected to their headings. That means that the sections and events are in the
header program and the animation tables and user windows are in the header animation
table or operator windows.

33003101.29

1653

Documentation

Functional view
The documentation functional view displays the project structure in the form of functional
units. Each functional unit contains the program, the animation table and the operator
screens assigned to them. The objects that belong to a unit remain assigned to the
appropriate headers in the structural view.

Topics in Documentation
Documentation Topics
The documentation folder of a project can contain the following topics:
•
1654

Title page
33003101.29

Documentation

•

Contents

•

General information

•

Configuration

•

Derived Data Types

•

Derived FB Types

•

EFB types

•

EF types

•

FB variables and instances

•

Application structure

•

Functional project

•

Communication

•

Programs

•

Animation table

•

Operator screen

•

Cross-References

•

Footer
NOTE: Using the menu commands Edit > Include heading and Edit > Exclude
heading you can define the topics you want to use in your documentation, page 1663.

Title Page
This topic deals with printing the title page.
Topic contents:
•

Name of the project

•

Name of the designer

•

Software version

•

Creation date

•

Date of last change

•

Target PLC
NOTE: In the Title Page area of Printout Setup dialog box you can define the name of
the project and the designer. All other details are automatically generated.

33003101.29

1655

Documentation

Contents
The contents page is generated automatically according to the topics selected.
When a topic is selected, its corresponding number of pages appears in the contents. If the
topic contains documentation but is not selected, No print job is displayed instead of the
number of pages.
The total number of pages is displayed at the end of the contents.

General Information
This topic deals with printing user content entered in Documentation > General
Information tab of the project browser.
This information can be comments about the project, hyperlinks, or bitmaps.

Configuration
This topic deals with printing the hardware configuration.
Topic contents:
•

Bus topology

•

Bus parameters (except for X Bus)

•

Controller and rack configuration

•

Parameterization of the input/output modules and the communication modules

Derived Data Types
This topic deals with printing the derived data types for the project.
Topic contents:

1656

•

Names of the data structure and their elements

•

Data structure types (for example, structure, array) and element datatypes

•

Data structure comments

33003101.29

Documentation

Derived FB Types
This topic deals with printing the DFBs used in the project.
Every DFB has a structure that contains the section of the DFB.
Topic contents:
•

Topic Derived FB types
◦

•

•

Table of DFBs used in the project and their properties (name, version, creation /
change date)

Topic "DFB name"
◦

Type name

◦

Version

◦

Short description of how the DFB work (if available)

◦

Properties of the inputs, outputs, in/outputs and public variables (name, data type,
initial value and comment)

Topic Sections
◦

Name of the section and the DFB

◦

Section comment

◦

Type of protection

◦

Assigned functional module

◦

Name of the condition for conditional call

◦

Section code (except for the diagnostics DFBs provided by Schneider).
Details on the section documentation can be found in the topic Programs.

EFB (Types)
This topic deals with printing the Elementary Function Block types used in the project.
Topic contents:
•

Table of all EFBs used in the project and their properties (name, version, creation /
change date)

33003101.29

1657

Documentation

•

For every EFB type
◦

Type name

◦

Version

◦

Short description of the how the EFB works

◦

Properties of the inputs, outputs, in/outputs, and public variables (name, data type,
initial value and comment)

FB (types)
This topic deals with printing the Elementary Function types (FBs) used in the project.
Topic contents:
•

Table of FBs used in the project and their properties (name, version, creation / change
date)

•

For every FB type
◦

Type name

◦

Properties of the inputs, outputs, in/outputs, and public variables (name, data type,
initial value and comment)

Variables & FB instances
This topic deals with printing these objects in a tabular format:
•

Elementary datatypes (EDTs)

•

Derived Data Types (DDTs)

•

I/O derived data types (IODDTs)

•

Instances of elementary functions

•

Instances of elementary functions blocks

•

Instances of derived functions blocks

Topic contents:

1658

•

Symbolic name (variable name or FB instance name)

•

Constants (only for variables)

•

Address (only for variables)

•

Initial value

•

Number of connections
33003101.29

Documentation

•

Global file (only for elementary data types and FB instances)

•

Which attributes, for example, alias of, diag, and so on (only if defined)
NOTE: In the Variables & FB-Instances area of Printout Setup dialog box, define the
attributes that are printed for the variables and FB instances.

Application Structure
This topic deals with printing the project structure.
Topic contents:
•

•

List of the Program Units and/or program sections:
◦

Release conditions

◦

Comments

◦

Module

◦

Language type

Sub-programs and macro steps calling tree

Depending on the selected view, the documentation is shown in the Structural View or the
Functional View. If the Functional View is chosen, the section documentation is sorted
according to the assigned functional module. The documentation of sections that are not
assigned to any functional module is shown in its own table.

Functional Project
This topic is only available in the Functional View and is used to print the sections assigned
to a functional module.
Sections not assigned to documentation are not documented under the topic Programs.

Communication
This topic deals with printing the networks communication parameters.

Programs
This topic deals with printing the program elements.
33003101.29

1659

Documentation

Topic contents:
•

•

MAST task
◦

Properties (for example, configuration, configuration task duration, watchdog time)
in the MAST task.

◦

Program Units of the MAST task (Interface & Variables, sections)

◦

Sections of the MAST task

◦

Subroutine section of the MAST task

FAST task
◦

Properties (for example, configuration, configuration task duration, watchdog time)
in the FAST task.

◦

Program Units of the FAST task (Interface & Variables, sections)

◦

Sections of the FAST task

◦

Subroutine section of the FAST task

•

AUX0 and AUX1 tasks when available

•

Events
◦

Sections of the Timer Events tasks

◦

Sections of the I/O event tasks

The contents of the section documentation depend on their programming languages.
All sections:
•

Name of the sections and the assigned tasks

•

Section comment

•

Type of protection

•

Assigned functional module

•

Name of the condition for conditional call

•

Section code

FBD sections:
•

Component tables with Execution by attribute.
Blocks that have an Execute by reference to another block appear in a table that
shows the instance names and the position of the referenced and referencing blocks.

LD sections:
•

Table for the object names not fully shown.
Because of the fixed column width, variable names or block types may not be fully
shown. The incomplete object names appear in a table that shows the full object names
and their position(s).

1660

33003101.29

Documentation

•

Use the Mixed Display Mode check box in the Printout Setup dialog box to define
whether the documentation in the LD section is displayed in Input mode, page 746 or in
mixed display mode, page 747.

SFC sections:
•

•

•

Tables for the step / action properties:
◦

Step name

◦

Position of the step object

◦

Minimum and maximum supervision time

◦

Delay Time

◦

Step comment

◦

Identifiers for the action(s)

◦

Time literal / variable for the identifier (if required)

◦

Action name

Transition properties table:
◦

Name of transition

◦

Type of transition condition

◦

Position of the transition object

◦

Comment

Jump properties table:
◦

Target step name

◦

Position of the jump object

◦

Comment

Animation Tables
This topic deals with printing the animation tables.
Topic contents:
•

Name of the animation table

•

Comment

•

Functional module

•

Name of the object (for example, variable name, EFB/DFB/DDT instance name,
address)

•

Type

•

Comment

33003101.29

1661

Documentation

Operator Screen
This topic deals with printing the operator screens.
This heading is used to print the properties of the operator screens, their graphic
representations and the lists of messages associated with each screen.
Topic contents:
•

Message lists

•

Operator screen
◦

Properties

◦

Graphical representation

◦

List of the animated variables

NOTE: In the Operator Screens area of Printout Setup dialog box you can define the
scope and display of the documentation and the variables and FB instances.

Cross-References
This topic deals with printing the cross-references for the application and the DFBs used.
Every cross-reference can contain these tables:
•

Addresses

•

FB variables and instances

•

FB objects

•

Subroutine

Every table contains these attributes:
•

Name of the object

•

Location of the reference (for example, section name, module name)

•

Position used (for example, line and column in the section, type of module)

User Objects
This topic deals with printing the properties of the hyperlinks and the user directories.
Contents of the topic Hyperlinks:

1662

•

Nodes containing hyperlinks (for example, station\animation tables)

•

Comment
33003101.29

Documentation

•

Target path

Contents of the topic User directories:
•

Nodes containing hyperlinks (for example, station\animation tables)

•

Comment

Footer
This topic deals with printing the footer.
Topic contents:
•

Bitmap (logo)

•

Author

•

Dept.

•

Target PLC

•

Page title

•

Two spare fields

•

The date of printing

•

Page number
NOTE: The target controller, the page title, the printing date, and the page number are
automatically generated. Define other attributes in the Footer area of the Printout
Setup dialog box.

Creating Project Documentation
Creating Project Documentation
Carry out the following steps to create project documentation:
Step

33003101.29

Action

1

Open the documentation structure., page 1664

2

Select the documentation view, page 1664.

3

Select the individual subjects that you want to include or exclude (Include heading or Exclude
heading).

4

Set up the page for printing, page 1668.

1663

Documentation

Step

Action

5

Define the parameters for the printout, page 1672.

6

Prepare the subjects for printing, page 1665.

7

Check the settings with the print preview, page 1666.

8

Select a printer and start printing, page 1669.

Opening the Documentation Structure
To open the documentation structure choose one of the two following options:
•

Double-click Documentation directory in the project browser.

•

Right-click the Documentation directory and click Open.

Selecting the Documentation View
After opening the documentation structure you can choose between the Structural View,
page 1653 and the Functional View, page 1654.

Including a Subject in the Documentation
You have the following options to include a subject in the documentation:
•

In the documentation structure, right-click the subject to include and click Include
heading.

•

In the documentation structure, select the subject to include and execute the menu
command Edit > Include heading.

•

In the documentation structure, click beside the subject symbol to toggle between
Include heading and Exclude heading.

Subjects included in the documentation are marked with a red symbol in front of the subject.

Excluding a Subject From the Documentation
You have the following options to exclude a subject from the documentation:
•
1664

In the documentation structure, right-click the subject to exclude and click Exclude
heading.
33003101.29

Documentation

•

In the documentation structure, select the subject to exclude and execute the menu
command Edit > Exclude heading.

•

In the documentation structure, click beside the subject symbol to toggle between
Include heading and Exclude heading.

Adding all Subjects in the Documentation
You have the following options to include all the subjects in the documentation:
•

In the documentation structure, right-click the project and click Include all headings.

•

In the documentation structure, select the project and execute the menu command Edit
> Include all headings.

•

In the documentation structure, click beside the project symbol to toggle between
Include all headings and Exclude all headings.

Subjects included in the documentation are marked with a red symbol in front of the subject.

Excluding all Subjects From the Documentation
You have the following options open to exclude all subjects from the documentation:
•

In the documentation structure, right-click the project and click Exclude all headings.

•

In the documentation structure, select the project and execute the menu command Edit
> Exclude all headings.

•

In the documentation structure, click beside the project symbol to toggle between
Include all headings and Exclude all headings.

Updating and Preparing
The documentation is updated dynamically whenever a change is made in the project
directory.
After every update the updated or new subjects are marked with a (?) symbol.
You have the following options to prepare the project for printing:
•

In the documentation structure, right-click the project and click Generate Printout.

•

In the documentation structure, select the project and execute the menu command Edit
> Generate Printout.

The subjects correctly prepared have the page number (n) displayed after the subject.
33003101.29

1665

Documentation

NOTE: It is only when the project subject has a page number that all the subjects are
prepared.
NOTE: Printable documents are generated for every subject during preparation for
printing. By default the documentation is not saved, it is deleted at the end of the Control
Expert session and must be generated again in the next Control Expert session. If you
want to use these documents in other sessions, check the Save Generated Printout
checkbox in the Printout Setup dialog box.

Print Preview
Introduction
You can call up a print preview for every subject.
You have the following options to open the print preview:
•

In the documentation structure, right-click the desired subject and click View.

•

In the documentation structure, select the desired subject and execute the menu
command View > View.

Previous Page
You have the following options to show the previous page:
•

In the documentation structure, right-click the displayed page and click Previous Page.

•

In the documentation structure, select the desired displayed page and execute the
menu command Edit > Previous Page.

Next Page
You have the following options to show the next page:

1666

•

In the documentation structure, right-click the displayed page and click Next Page.

•

In the documentation structure, select the desired displayed page and execute the
menu command Edit > Next Page.

33003101.29

Documentation

Expand View
You have the following options to expand the view:
•

In the documentation structure, right-click the displayed page and click Zoom In.

•

In the documentation structure, select the desired displayed page and execute the
menu command Edit > Zoom In.

Contract View
You have the following options to contract the view:
•

In the documentation structure, right-click the displayed page and click Zoom Out.

•

In the documentation structure, select the desired displayed page and execute the
menu command Edit > Zoom Out.

View Full Page
You have the following options to show the whole page:
•

In the documentation structure, right-click the displayed page and click Zoom to Fit.

•

In the documentation structure, select the desired displayed page and execute the
menu command Edit > Zoom to Fit.

Close
You have the following options to close the print preview:
•

In the documentation structure, right-click the displayed page and click Close.

•

In the documentation structure, select the desired displayed page and execute the
menu command Edit > Close.

•

Press the Esc key.

Print
Refer to the print section, page 1669.

33003101.29

1667

Documentation

Page Setup
Introduction
The following options are available to open the setup dialog box:
•

In the documentation structure, right-click the subject to include and click Page
Setup....

•

In the documentation structure, select the subject to include and execute the menu
command Edit > Page Setup....

Representation
Representation of the dialog box:

Items
Elements of the dialog box:

1668

33003101.29

Documentation

Element

Description

Preview

Shows the preview for the documentation using the current settings.

Paper

Size:
Shows the paper size (the paper format). This setting depends on the current
printer and cannot be modified here.
Source:
Shows the paper source. This setting depends on the current printer and
cannot be modified here.

Direction

Shows the orientation of the document on the page. This setting depends on
the current printer and cannot be modified here.

Borders

Left:
Enter the desired border distance from the left-hand edge of the page.
Right:
Enter the desired border width to the right-hand edge of the page.
Top:
Enter the desired border width to the top edge of the page.
Bottom:
Enter the desired border width to the bottom edge of the page.

OK

Saves all changes and closes the dialog box.
You are not asked if you want to accept the changes, as this requires a new
generation of documentation, page 1665.

Cancel

Cancels all changes and closes the dialog box.

Print
Introduction
The following options are available to open the printer selection dialog box:
•

In the documentation structure, right-click the subject to print and click Print.

•

In the documentation structure, select the subject to print and execute the menu
command View > Print.

•

In the print preview, right-click the preview page and click Print....

33003101.29

1669

Documentation

•

In the documentation structure, select the subject to print and press the key
combination Ctrl+P.

Representation
Representation of the dialog box:

Items
Elements of the dialog box:

1670

33003101.29

Documentation

Element

Description

Printer

Name
Shows the name of the currently selected printer. You can select a
different printer from the list box.
Status
Shows the status of the currently selected printer.
Type
Shows the type of the currently selected printer.
Position
Shows the path of the currently selected printer if you are connected to a
network printer, or the connection to the computer if you are using a local
printer.
Comment
Shows the comment for the currently selected printer.
Properties
Opens the properties dialog box for the currently selected printer.

Print range

Whole documentation
If you click this option button, all the subjects, page 1664 in the document
structure are printed out.
Current heading
If you click this option button, the currently selected subject and all its
sub-sections are printed out. (The header for the current subject is shown
in the text box).

Page range

This area is only available when the option button Current heading is
activated.
All
If you click this option button, all the pages in the currently selected
subject and all its sub-sections are printed out.
Currently previewed page
If you click this option button, the page currently showing in the preview is
printed out.
(This option is only available if Print preview, page 1666 is active.)
Pages from / to
If you click this option button, you can set which pages in the currently
selected subject and/or all its sub-sections are printed out.

Copies

33003101.29

Number of copies:

1671

Documentation

Element

Description
Here you can enter the number of copies to print.
Collate
If you check this checkbox, when several copies are printed, each set of
document is printed together.
If you uncheck this checkbox, when several copies are printed, several
copies of each page are printed together.

OK

Closes the dialog box and starts the printout.

Cancel

Closes the dialog box without starting the printout.

Printout Setup
Introduction
The following options are available to open the printing parameters dialog box:
•

Right-click Documentation > Title page directory in the project browser and click
Printout Setup...

•

In the documentation structure, right-click a subject and click Printout Setup....

•

In the documentation structure, select a subject and execute the menu command Edit >
Printout Setup....
NOTE: For the first option, only the title can be modified, if you want to modify the other
parameters, use the second or the third option to open the parameters dialog box.

1672

33003101.29

Documentation

Representation
Representation of the dialog box:

Items
Elements of the dialog box:
Element

Description

Station

Save Generated Printout
You can save documents that have been prepared, page 1665 between
Control Expert sessions (not saved by default).
If you want to save documents, check the checkbox.

Program (LD)

This area is used to define the display for the documentation for the LD
section, page 1659.
Mixed Display Mode
When you activate this checkbox, the documentation for the LD section is
shown in combined display mode, page 747.

33003101.29

1673

Documentation

Element

Description
When you deactivate this checkbox, the documentation for the LD section is
shown in input mode, page 746.

Operator Screens

This area is used to define the scope and display for the operating screen
documentation, page 1662.
Screen Properties
When you activate this checkbox, the properties for the operating screens are
documented.
Graphic Screen
When you activate this checkbox, the graphical displays for the operating
screens are documented.
Variables > Variables Used
When you activate this checkbox, the variables used in the operating screens
are documented.
Variables > Sort By Address
If you click this option button, the variables used are sorted according to the
address.
Variables > Sort By Symbol
If you click this option button, the variables used are sorted according to the
symbol.

Title page

This area is used to define the title page, page 1655 for the documentation.
Project Name
Enter the name of the project.
Designer
Enter the name of the designer.

Variables & FB-Instances

This area is used to define the scope and display for the variables and FB
instances, page 1658.
Sort by > Type
If you click this option button, the variables and FB instances used are sorted
according to type.
Sort by > Icon
If you click this option button, the variables and FB instances used are sorted
according to symbol.
Attributes Profiles > Standard (Symbol, Address, Init Value, Comment)
If you click this option button, only the default attributes for the variables and
FB instances used are documented.

1674

33003101.29

Documentation

Element

Description
Attributes Profiles > All Attributes
If you click this option button, all attributes for the variables and FB instances
used are documented.

Footer

This area is used to define the footer, page 1663 for the documentation.
Bitmap > Path:
Here you can enter the path for the bitmap file (for example, logo) to appear in
the footer.
Author:
Enter the name of the author.
Dept.:
Enter the name of the department.
Project:
Displays the project name entered in Title Page.
Page title
Automatically generated and contains the title of the subject printed.
Free fields:
You can enter any text here.
Printed on
Automatically generated.
Page:
Automatically generated

OK

Saves all changes and closes the dialog box.
NOTE: Subjects whose settings have to be changed, need to be
generated again, page 1665.

Cancel

33003101.29

Cancels all changes and closes the dialog box.

1675

1676

33003101.29

Import / Export

Import / Export
What’s in This Chapter
General information on the Import/Export function .................. 1677
Importing/Exporting the various elements of Control
Expert ................................................................................ 1687
Wizard for importing the various elements of Control
Expert ................................................................................ 1718

Subject of chapter
This chapter describes the procedures for importing or exporting the project program or
elements thereof. For example:
•

import / export of the inputs / outputs configuration,

•

import / export of DFB types,

•

import / export of a program section,

•

import / export of runtime screens,

•

import / export of an animation table, etc.

It is also possible to Import/Export Project settings, page 542 and Import/Export Options,
page 587.

General information on the Import/Export function
Object of this sub-chapter
This sub-chapter presents general information on the Import/Export function available under
Control Expert.

33003101.29

1677

Import / Export

General Information on Import/Export
At a Glance
The import / export functions are accessible from the structural view and the functional view
of the project browser:
•

The import function allows you to retrieve part or all of a project program for use in your
project,

•

The export function allows you to copy part or all of your project program to a file. You
can then retrieve this program for use in a new project using the import function.

Export Function
The export function generates a file that contains unprotected data and references to
protected data. You must define the name of this file and its location (directory), the
extension of which is determined by the export type (for example, XDB if you export a DFB
type).

Partial Program Export With File Encryption Active
When file encryption option is enabled, the export of program elements with hardened
encrypted DFB type (such as section, Program unit, task, variable, DFB type, ...), requires
entering the file encryption password.

Import Function
When you perform a partial import, the software asks you if you want to save the current
project. This allows you to have a pre-import version of the project.
If during an import an element with the same name is found in the project, a dialog box
allows you to choose between a number of operating modes:
•

Keep: the element that is already present in the project is kept (the element with the
same name is not imported),

•

Replace: the element that is already present in the project is replaced by the imported
element with the same name,

•

Rename: you can change the name of the element to be imported in order to remove
the conflict.

Which of these three operating modes you choose depends on the element you wish to
import.
1678

33003101.29

Import / Export

Following an import, you need to confirm the imported data (analysis and generation). In
fact, import works like a manual input and is not confirmed automatically.
NOTE: When importing elements with leading digits or unicode characters, adjust
project settings (Tools > Project Settings... > Variables > Allow leading digits and
Tools > Project Settings... > Variables > Character set) to avoid detected errors
during import or at build.

Import / Export Files
At a Glance
The files generated during an export contain unprotected data and/or coded protected
data.
The extension of each file is defined by its content, that is to say by your position in the
directory tree of the project browser at the time of the export.

Import / Export Files
The files generated during an export are as follows:
Element to be exported

File type

Inputs/outputs configuration

XHW

Inputs/outputs configuration with global DTM configuration

ZHW

Program

XPG

Program Unit

XPU

Section in LD language

XLD

Section in IL language

XIL

Section in ST language

XST

Section in FBD language

XBD

Section in SFC language

XSF

Segment in LL984 language

X9S

Network in LL984 language

X9N

DFB type

XDB

DDT

XDD

33003101.29

1679

Import / Export

Element to be exported

File type

Variables

SCY / TXT / XSY / XVM

Communication network(s)

XCM

Runtime screen(s)

XCR

Animation table

XTB

Functional module

XFM

Global project

XEF

Global project with global DTM configuration

ZEF

NOTE: When the first letter of the file extension is ’X’, it means that the file is in XML
format (extensible markup language).

Type of dialog box for the export function
At a Glance
When you select the export function from the Control Expert menu or from an element to be
exported, two types of dialog boxes appear on the screen. These dialog boxes allow you to
define:
•

The name of the export file,

•

The location of the file,

•

The type of file,

•

The export options.

Standard dialog box
The following dialog box appears when you export one of the following element types:
•

Inputs/outputs configuration, page 1687,

•

DFB type, page 1693,

•

DDTs, page 1696,

•

Communication network, page 1702,

•

Operator screen, page 1704,
NOTE: For all these elements to be exported, simply define the name of the export file
and its location. The type of file under which the export is saved cannot be modified.

1680

33003101.29

Import / Export

The following example shows the dialog box for exporting a global project:

Dialog box and options
To export the following elements, you must define the name of the file with its location. You
can choose 1,2 or 3 options:
•

Program, Program Unit and section, page 1690,

•

Variables, page 1698,

•

Animation table, page 1707,

•

Functional module, page 1709.

•

Global project, page 1711.

The following table describes the available options as a function of the elements to be
exported:
Type of
element to be
exported

Choice of file
type

Export mode
with or without
DDT option

Export mode
with or without
DFB type
option

Export mode
with or without
SR option

Export mode
with or without
conf option

Program

no

yes

yes

yes

no

Program Unit

no

yes

yes

no

no

Section

no

yes

yes

yes

no

33003101.29

1681

Import / Export

Type of
element to be
exported

Choice of file
type

Export mode
with or without
DDT option

Export mode
with or without
DFB type
option

Export mode
with or without
SR option

Export mode
with or without
conf option

Event Section

no

yes

yes

no

no

Variables

yes

yes

yes

no

no

Animation
table

no

no

no

no

no

Functional
module

no

yes

yes

no

no

Global project

no

no

no

no

yes

The following example shows the export dialog box for a section element, including the
checkbox options:

1682

33003101.29

Import / Export

Type of dialog boxes for the import function
At a Glance
When you select the import function from the Control Expert menu or from an element to be
imported, various dialog boxes appear on the screen. These dialog boxes allow you to
define:
•

The name of the import file,

•

The location of the file,

•

The type of file,

•

The import option,

•

The import procedures (Keep, Replace, Rename).

Standard dialog box
The following dialog box appears when you import one of the following element types:
•

Inputs/outputs configuration, page 1689,

•

DFB type, page 1695,

•

DDTs, page 1697,

•

Variables, page 1701,

•

Communication network, page 1703,

•

Animation tables, page 1708,

•

Operator screens, page 1705.
NOTE: For all these elements to be imported, simply define the name of the import file
and its location. The type of file under which the import is chosen cannot be modified
except for importing variables.

33003101.29

1683

Import / Export

The following example describes the dialog box for importing a DFB type:

Dialog box with wizard
In order to facilitate reassignments, you can choose to import the following elements using
wizard, page 1718:
•

Global project, page 1713,

•

Program Units, page 1692,

•

Sections, page 1692,

•

Functional modules, page 1710.
NOTE: For all these elements to be imported, simply define the name of the import file
and its location and check the option With wizard.

1684

33003101.29

Import / Export

The following example shows the dialog box for importing a section:

Managing Conflicts
At a Glance
When importing an element with the same name, if it already exists in the project, an Import
problem report dialog box lets you choose from several operating modes, page 1678:
•

Keep,

•

Replace,

•

Rename.

These operating modes depend on the element to be imported. Excluding the global project
import function, all the other elements have these operating modes.

33003101.29

1685

Import / Export

The following example shows the dialog box with conflicts when importing variables:

How to Manage Conflicts
You should perform the following steps in order to import an element and manage conflicts
during the import process:
Step
1

Action
In the project browser, select the element to be imported.
Result: The selected element appears highlighted.

2

Activate the Import command from the File menu or from the contextual menu (by clicking the
right mouse button).
Result: A dialog box appears on the screen:

3

Choose the source folder for the import (directory tree) then select the file to be imported. For the
Variables element, the file type can be modified (XSY or TXT).
Result: The name of the file then appears in the File name field.

4

Activate the Import command.
Result: If there is no conflict, a progress indicator appears during the import, otherwise the
Import problem report dialog box appears on the screen.

1686

5

If you do not want to import the elements, check the Keep mode.

6

If you want to replace the elements with the imported ones, check the Replace mode. For further
information on the replacement of Function Block (FB) instances see Changing the type of an
instance, page 385.

33003101.29

Import / Export

Step
7

Action
If you want to rename the elements, check the Rename mode.
Result: A dialog box appears on the screen where you can enter the name for the element to be
modified.

8

Start the import with your chosen option (Keep, Replace, Rename) using the OK command. If a
conflict still exists, the Import problem report appears on the screen. Repeat steps 5, 6 and 7.
If you want to cancel the import, activate the Cancel command.

Importing/Exporting the various elements of
Control Expert
Object of this sub-chapter
This sub-chapter presents the Import/Export functions that apply to the various elements of
Control Expert.

Export of the input/output configuration
At a Glance
This function can be accessed from the Configuration folder in the project browser. It
allows you to export the complete configuration of the inputs/outputs of an existing project,
that is to say its physical description, in order to be able to use it in a new project. You can,
for example, export:
•

the bus parameters

•

the racks

•

the modules

33003101.29

1687

Import / Export

•

the channel parameters

•

the DTM configuration (in .ZHW file type only)
NOTE: Partial configuration export (.XHW) is available for M580 projects so that the .
XHW file can be imported by a CAD electrical drawing software. However, the partial
configuration import (.XHW) remains forbidden.

File generated
When you export the input/output configuration, you copy the entire configuration of the
project to an .XHW or .ZHW file. The .XHW file is in XML format.
File type:
•

.XHW: Input/output configuration file

•

.ZHW: DTM + input/output configuration file

Exporting the input/output configuration
To export the input/output configuration, perform the following operations:
Step

Action

1

In the project browser, select the Configuration folder.
Result: The selected element appears highlighted.

2

Activate the Export command from the File menu or from the context-sensitive menu (accessible
with a right-click).
Result: A dialog box appears on the screen.

3

Select the destination directory for the export (directory tree).

4

Select the file type (.XHW or .ZHW) and enter the file name.

5

Activate the Export command.
Result: A progress indicator lets you know how the export is proceeding.

6

1688

A message in the output window tells you that export is complete.

33003101.29

Import / Export

Import the Input/Output Configuration
At a Glance
This function is accessible from the Configuration folder in the project browser. It allows
you to import the entire input/output configuration of a project. If you have already
configured your project (for example if you have modified the default configuration), the
software offers you a choice between:
•

Replace the existing input/output configuration with the one contained in the import file.

•

Cancel the import to keep your existing input/output configuration.

File type:
•

.XHW: Input/output configuration file

•

.ZHW: DTM and input/output configuration file
NOTE: Despite partial configuration export (.XHW) is available for M580 projects so that
the .XHW file can be imported by a CAD electrical drawing software. The partial
configuration import (.XHW) is not available.

Import the Input/Output Configuration
Step
1

Action
In the project browser, select the Configuration folder.
Result: This folder appears highlighted.

2

Activate the Import command from the File menu or from the contextual menu (accessible with a
right-click).
Result: A dialog box appears on the screen.

3

Choose the source directory for the import (directory tree).

4

Choose the file type (.XHW or .ZHW) and select the file to import.
Result: The name of the file appears in the File name field.

5

Activate the Import command.
Result: A message tells you that the import is complete.
If any error is detected during import, you are informed by a message in the Output Window.

33003101.29

1689

Import / Export

I/O Data Type Import Behavior
The imported objects keep their original I/O data type.
The imported object behavior at import depends on its I/O data type:
•

Topological I/O data type:
The imported object respects its initial topological addressing.

•

Device DDT I/O data type:
◦

There is no variable with the same name in the application.
A device DDT is created with the initial name.

◦

A variable with the same name exists and it is managed in the application.
A device DDT is created with a new name assigned to the object.

◦

A variable with the same name exists but it is not managed in the application.
The existing device DDT is linked to the imported element and becomes managed in
the application.

Exporting the program
At a Glance
This function is accessible from the project browser.
Depending on the element that you have selected in the directory tree of the project
browser, it allows you to export:
•

either all the program elements of a sequential task (MAST, FAST, AUX),

•

or a Program Unit of a sequential task (excluding the activation conditions),

•

or a section of a sequential task (excluding the section activation conditions),

•

or a section of a Program Unit (excluding the section activation conditions),

•

or an SR program module of a sequential task,

•

or Timer or Input/Output event processing.
NOTE: When you export an SFC section, the sections containing the actions and
transitions (whether referenced or not) are also exported.
NOTE: When you export a conditioned section, the conditions are not exported. They
are exported only if you export the complete task.

1690

33003101.29

Import / Export

Options associated with exporting the program
Depending on the program elements you are exporting, you have a choice of 3 options:
•

export with or without the content of all the DDTs used in the program element,

•

export with or without the content of all the DFB types used in the program element,

•

export with or without the content of all the SR program modules called in the program
element.

These 3 Options are selected by default.

Files generated
When you export a set of program elements or event processing elements, the software
generates a .XPG file which contains the following unprotected information: Program
Units, sections, SR program modules, event processing elements, unprotected DFB types
used (if the option is activated), DDTs used (if the option is activated).
When you export a Program Unit, the software generates a .XPU file which contains the
following unprotected information: sections, SR program modules, event processing
elements, unprotected DFB types used (if the option is activated), DDTs used (if the option is
activated).
When you export a section or SR program module or an event processing element, the
software generates a file according to the programming language used:
•

.XLD, if the language of the element exported is LD

•

.XIL, if the language of the element exported is IL

•

.XST, if the language of the element exported is ST

•

.XSF, if the language of the element exported is SFC (sections only)

•

.XBD, if the language of the element exported is FBD

The file contains the unprotected information: program section, module or current event
processing, unprotected DFB types used (if the option is activated), DDTs used (if the option
is activated), program modules called (if the option is activated).
NOTE: The sections protected (read/write) by the active project protection, page 192
cannot be exported.

Exporting a program from the project browser
To export a program from the project browser, perform the following operations:

33003101.29

1691

Import / Export

Step

Action

1

Select the element to be exported.
Result: The selected element appears highlighted.

2

Activate the Export command from the File menu or the contextual menu.
Result: A dialog box appears on the screen.

3

Select the destination directory for the export (directory tree) and enter the file name.

4

Select export mode: with or without DDT, DFB types, SR called.
Result: When a With option is selected, the corresponding box is checked.

5

Activate the Export command.
Result: A progress indicator lets you know how the export is proceeding.

6

A message in the output window tells you that export is complete.

Import the Program
At a Glance
This function is accessible from the Project Browser. According to the element you
selected in the project browser tree, you can use it to import these items:
•

Import the program elements (Program Units, sections and program modules) of a
sequential task (MAST, FAST, AUX). The program elements are created in the same
order as they were when memorized during export.

•

Import one or all Program Units for a sequential task. These Program Units are
imported after the program elements in the list.
A wizard is available to perform reassignments (except for protected Program Units that
cannot be modified).

•

Import one or sections of a Program Unit. These sections are imported after the
sections in the Program Unit list.
A wizard is available to perform reassignments (except for protected sections that
cannot be modified).

•

Import one or all sections of a sequential task. These sections are imported after the
sections in the list.
A wizard is available to perform reassignments (except for protected sections that
cannot be modified).

•

1692

Import one or all program modules for a sequential task. These modules are imported
after the modules in the list.
33003101.29

Import / Export

•

Import one or all Timer or Input/Output event processing operations. These
processing operations are imported after the event processing operations in the list.

If one of the previous elements already exists in the project, the software asks you to choose
between these options:
•

Keep the component of the current project.

•

Replace the project component with the one from the import file.

•

Rename the imported element.
NOTE:
•

When importing a program element, if you wish to keep an element that has the
same name in the project (program), rename the imported element. (Element
names are unique within in a project.)

•

If the DDT, DFB types, and SR known as associated were exported (options
selected during export), they are imported with the program element.

•

After importing the Program Unit, section, or program module, validate them.

Import a Program Element
Step
1

Action
In the project browser, select the folder into which you wish to import your program element
(Program Units, sections, SR or events).
Result: This folder appears highlighted.

2

Activate the Import command from the File menu or from the contextual menu.
Result: A dialog box appears on the screen.

3

Choose the source folder for the import (directory tree) then select the file to be imported (XPG,
XLD, XIL, XST, and so on).
Result: The name of the file then appears in the File name field.

4

Select the With wizard... option, page 1718 to benefit from various options in reassigning
elements.

5

Activate the Import command.

Exporting DFB types
At a Glance
This function is accessible via the Derived FB types folder in the project browser.
33003101.29

1693

Import / Export

Depending on the element that you have selected in the directory tree of the project
browser, it allows you to export:
•

either all the DFB types of the current project (even those that have not been used),

•

or one DFB type.
NOTE: if you export a DFB type, which uses nested DFBs or DDTs, these are also
exported automatically.

Protected DFB.
A protected DFB type (in write or read/mode) can be exported and keeps the same type of
protection.

File generated during export of all DFBs
When you export all the DFB types of the project, the software generates an .XDB file
containing
•

all the unprotected information: unprotected nested DFB types, DDTs used, and
references to the protected DFB types

File generated during export of one DFB type
When you export one DFB type, the software generates an.XDB file containing
•

all the unprotected information: current DFB type, nested DFB types, DDTs used, and
references to the protected DFB types.

Exporting one or more DFB type(s) from the project browser
To export one DFB type or all the DFB types of a project, perform the following operations
from the project browser:
Step

Action

1

Select the element to be exported.
Result: The selected element appears highlighted.

2

Activate the Export command from the File menu or the contextual menu.
Result: A dialog box appears on the screen.

3

1694

Select the destination directory for the export (directory tree) and enter the file name.

33003101.29

Import / Export

Step

Action

4

Activate the Export command.
Result: A progress indicator lets you know how the export is proceeding.

5

A message in the output window tells you that export is complete.

Importing DFB types
At a Glance
The Derived FB Types Import function allows the user to import one or several DFB types.
The imported DFB can be either write protected or not write protected. If the DFB is write
protected, the DFB elements can only be accessible in read only mode. If the DFB has
version protection, the version number is only accessible as read only. Any nested DFB or
DDT that are used to compose the imported DFB is also be imported.
If the imported DFB type already exists in the application, a pop-up window appears to allow
the user to either:
•

Keep the element from the current project.

•

Replace the project element with the one in the import file.

•

Rename the imported element.

Importing a DFB type
Step
1

Action
In the project browser, select the Derived FB Types folder.
Result: This folder appears highlighted

2

Activate the Import command from the File menu or the contextual menu.
Result: A dialog box appears on the screen.

3

Choose the source directory for the import (directory tree) and select the file to be imported
(XDB).
Result: The name of the file then appears in the File name field.

33003101.29

4

Activate the Import command.

5

Follow the on-screen prompts to confirm and apply your modifications.

1695

Import / Export

NOTE: If the imported duplicate DFB is not renamed, the DFB might not function as
expected. Multiple reuse of the same instance of either the imported DFB or copied DFB
could lead to improper execution of the DFB.

Exporting DDTs
At a Glance
The export functionality is accessible from the Derived Data Types folder in the project
browser.
Depending on the element that you have selected in the directory tree of the project
browser, it allows you to export:
•

All the project DDTs (even those that have not been used).

•

One DDT.
NOTE: If you export a DDT that uses nested DDTs, these are also exported
automatically.

File Generated During Export of all DDTs
When you export all the DDTs, the software generates an .XDD file that contains the
unprotected information for the project DDTs.

File Generated During Export of One DDT
When you export one DDT, the software generates an .XDD file that contains the
unprotected information of the DDT and the nested DDTs used.

1696

33003101.29

Import / Export

Exporting One or More DDTs From the Project Browser
To export one DDT, or all the DDTs, of a project, perform the following operations from the
project browser:
Step

Action

1

Select the element to be exported.
Result: The selected element appears highlighted.

2

Select the Export command from the File menu or the contextual menu.
Result: A dialog box appears on the screen.

3

Select the destination directory for the export (directory tree) and enter the file name.

4

Select the Export command.
Result: A progress indicator lets you know how the export is proceeding and a message in the output
window informs you that the export is complete.

Importing DDTs
At a Glance
This function is accessible from the Derived Data Types folder in the project browser. It
allows you to import one or several DDTs.
NOTE: If the DDT uses nested DDTs, these are also imported.
If a DDT type already exists in the current project, the software proposes the following
options:
•

keep the element from the current project.

•

replace the project element with the one in the import file.

•

rename the imported element.

Importing a DDT
To import a DDT, perform the following operations:

33003101.29

1697

Import / Export

Step

Action

1

In the project browser, select the Derived Data Types folder.
Result: This folder appears highlighted.

2

Activate the Import command from the File menu or the contextual menu.
Result: A dialog box appears on the screen.

3

Choose the source directory for the import (directory tree), then select the .XDD file to be
imported.
Result: The name of the file then appears in the File name field.

4

Activate the Import command.
Result: A progress indicator lets you know how the import is proceeding.

5

A message tells you that the import is complete.
If any errors occur during import, you are informed of these by a message in the Output
Window.

Exporting Variables
At a Glance
This function is accessible from the FB Variables and instances folder in the project
browser.
According to the element you selected in the project browser tree, you can use it to export:
•

all the variables of the project (even those that are not used),

•

all the variables of a given family: EDT, IODDT, and so on (even those that are not
used).

To export a subset of the variables, see also the sub-section Export of a subset of variables,
page 436.

Excel Tool for Variables Management
An Excel template file is available in Control Expert extra tools to provide parameters
management from files generated in .XSY format. The Excel features allow to create, edit,
sort, or filter Control Expert application variables, and import them back in Control Expert.
The Excel template and its manual are installed with Control Expert: Start > All Programs >
EcoStruxure Control Expert > Extras > Excel Import Export Tool. They are also
available in the Control Expert software DVD (Extras > Excel Import Export Tool).
1698

33003101.29

Import / Export

Format of Variable Files
Variables can be saved:
•

either in source format, in an .SCY file compatible with the PL7 program,

•

or in text format with tab separators, in a .TXT file,

•

or in XML format, in an OFS-compatible .XVM file,

•

or in XML format, in an .XSY file.

Options Associated with Exporting Variables
Whatever the variables you export, you can choose two options:
•

export with or without the content of all the DDTs used,

•

export with or without the content of all the DFB types used.

By default, the two "export with" options are selected.
NOTE: These two options are available only when exporting files to .XSY format.

Purpose of Importing Data
Importing data into a specific format as .XSY, .SCY, .TXT or .XVM can be useful for different
purposes.
Those functionalities are described in the table below:
File type

Available for

.XSY

Export / Import

.SCY

Export / PL7

.TXT

Export / Import / Excel

.XVM

Export / OFS

Files Structure For .XSY, .SCY, .TXT And .XVM Formats
When importing elementary variables from the data editor screen, the data structure with
extension .XSY, .SCY, .TXT, and .XVM is displayed in the following order: Name, Address,
Type, Comment, and Value.

33003101.29

1699

Import / Export

NOTE: The structure of imported data from a .XSY file can have additional information.
If the options are set in column configuration screen, the complete structure for this type
of file is the following: Name, Address, Type, Comment, Value, Save, RW Program,
Constant and Custom.

Files Generated In .XSY And .XVM Formats
When you export variables, the program generates an .XSY or an .XVM file containing the
unprotected information, such as the list of current variables, the unprotected DFB types of
which an instance is exported (if the option is set), and the DDTs of which an instance is
exported (if the option is set).

Files Generated In .SCY, .XVM, .TXT Formats
When you export variables, the program generates a .TXT or an .SCY file containing the
unprotected information about current variables.
If you want to use Microsoft Excel to open the exported .TXT file, please follow the steps:
•

Open Microsoft Excel

•

With Open command of Excel, open the .TXT file by selecting in the open window Text
files as type of file.

•

When the Excel file import assistant window opens, select Delimited for the type of file.
Click on the Next button.

•

In the next window, check Tab option box as column separator. Click on the Next
button.

•

In the next window select in the display the column that contain the values of the
variables and click on the Text option button for the column data format. Doing so
keeps the same values as in the .TXT file. If this format is not used for the column,
positive values will appear as negative when opening the .TXT file in Excel.
NOTE: The variables must not exceed 32 characters in length. Once you have modified
the .TXT file, save it with the tab-separated value option before importing.

How to Export a List of Variables from the Project Browser
Perform the following operations to export all the variables or a family of variables from the
project browser:

1700

33003101.29

Import / Export

Step

Action

1

Select the element to be exported in the FB Variables and instances folder.
Result: The selected element appears highlighted.

2

Activate the Export command from the File menu or from the contextual menu.
Result: A dialog box appears on the screen:

3

Select the target folder for the export (directory tree) then enter the file name.

4

Select the export mode. with or without DDT, DFB type.
Result: When a "with" option is selected, the corresponding box is checked.

5

Activate the Export command.
Result: A progress indicator shows how the export is progressing.

6

A message is displayed in the display window to indicate that the export is finished.

Importing Variables
At a Glance
This function is accessible from the FB Variables and instances folder in the project
browser. It enables you to import a list of variables into your project.
NOTE: If the DDTs or associated DFB types have been exported (options selected on
export), they are imported with the list of variables.
If the list of variables already exists in the current project, the software asks you to choose
between the following options:
•

keep the component of the current project,

•

replace the project component by the one from the import file,

•

rename the imported component, allowing you to keep both components.

Excel Tool for Variables Management
An Excel template file is available in Control Expert extra tools to provide parameters
management from files generated in .XSY format. The Excel features allow to create, edit,
sort, or filter Control Expert application variables, and import them back in Control Expert.
The Excel template and its manual are installed with Control Expert: Start > All Programs >
EcoStruxure Control Expert > Extras > Excel Import Export Tool. They are also
available in the Control Expert software DVD (Extras > Excel Import Export Tool).
33003101.29

1701

Import / Export

How to Import a List of Variables
Perform the following operations to import a list of variables:
Step

Action

1

In the project browser, select the FB Variables and instances folder.
Result: The Variables folder appears highlighted.

2

Activate the Import command from the File menu or from the contextual menu (by clicking the
right mouse button).
Result: Adialog box appears on the screen:

3

Choose the source folder for the import (directory tree) then select the file to be imported (XSY or
TXT).
Result: The name of the file then appears in the File name field.

4

Activate the Import command.
Result: A progress indicator shows how the import is progressing.

5

A message tells you when the import is complete.
If errors occur during the import, they are indicated by a message in the display window.

NOTE: You can only import .XSY or .TXT files. Files in XVM and SCY format cannot be
imported.

Exporting the communication network configuration
Introduction
This function is accessible from the Communication folder of the project browser.
Depending on the element selected in the directory tree of the project browser, it allows you
to export:
•

All communication networks with their configurations.

•

A specific communication network with its configuration.

File generated during export of networks
When you export one or all of the communication networks, the software generates a .XCM
file containing all the information on each network: common data, bridge.

1702

33003101.29

Import / Export

How to export an operator screen
To export the communication networks, perform the following operations:
Step

Action

1

In the Project browser, select the element to be exported.
Result: The selected element appears highlighted.

2

Activate the Export command from the File menu or the contextual menu.
Result: A dialog box appears on the screen.

3

Select the destination directory for the export (directory tree) and enter the file name.

4

Activate the Export command.
Result: A progress indicator lets you know how the export is proceeding.

5

A message in the output window tells you that export is complete.

NOTE: If you check the With Conf. option box before the export, the networks are
exported with the links to the modules of the project. When you import the networks in
another project they are automatically linked to the existing modules. This option works
only if the modules of the other project are compatible with those of the previous one
and if they are placed in the same positions in the rack.

Importing the configuration of a communication network
At a Glance
This function is accessible from the Communication folder of the project browser.
You can import one or more communication network configurations.
If a communication network already exists in the current project with the same name, the
software proposes the following options:
•

keep the element from the current project.

•

replace the project element with the one in the import file.

•

rename the imported element.

How to import a functional module
To import a communication network, perform the following operations:
33003101.29

1703

Import / Export

Step

Action

1

In the function view of the project browser, select the Communication folder.
Result: This folder appears highlighted.

2

Activate the Import command from the File menu or the contextual menu.
Result: A dialog box appears on the screen.

3

Choose the source directory for the import (directory tree), then select the file to be imported
(XCM).
Result: The name of the file then appears in the File name field.

4

Activate the Import command.
Result: A progress indicator lets you know how the import is proceeding.

5

A message tells you that the import is complete.
If any errors occur during import, you are informed of these by a message in the Output
Window.

Exporting operator screens
Introduction
This function is accessible from the Operator Screens folder in the project browser.
Depending on the element that you have selected in the directory tree of the project
browser, it allows you to export:
•

All the operator screens of the project.

•

All operator screens in the same family.

•

A specific operator screen.
NOTE: The messages associated with the screens are only exported if you export all the
operator screens, page 1705 of the project.

Files generated during the export of an operator screen
When you export one or several operator screens, the software generates an .XCR file for
each family of screens. This file contains all the information relating to the graphic objects
and the reference of the image objects (.bmp, .jpg). The image object references
correspond to their names and their access paths.

1704

33003101.29

Import / Export

How to export an operator screen
To export an operator screen (all screens, a family of screens or a single screen), perform
the following operations:
Step

Action

1

In the Project browser, select the element to be exported.
Result: The selected element appears highlighted.

2

Activate the Export command from the File menu or the contextual menu.
Result: A dialog box appears on the screen.

3

Select the destination directory for the export (directory tree) and enter the file name.

4

Activate the Export command.
Result: A progress indicator lets you know how the export is proceeding.

5

A message in the output window tells you that export is complete.

Import/Export of messages
The messages associated with the screens are only exported if you export all the operator
screens of the project. If you export a single operator screen or an operator screen family,
the messages are not exported.
That means when you export a single screen from project A and import it to project B, you
need to redefine all messages used inside this screen in the Messages list of Project B.
As a workaround you can export and import all messages as described in Messages editing
and import/export function, page 1622.
Another way to use messages created in project A in screens imported to project B, is to
open project A and project B in parallel and to copy/paste the messages from the Messages
list in project A to the Messages list in project B.
You have to take care that the Message numbers meet the demands of your new project.

Import Operator Screens
At a Glance
This import functionality is accessible from the Operator Screens folder in the Project
Browser.
33003101.29

1705

Import / Export

These options are available when you import one or several screens with their families in the
Operator Screens folder:
•

Import a family of screens, in which case it is then inserted in the folder. The screens in
this family continue to be located in their families of origin.

•

Import the screens without families directly in the root of the folder (they do not belong
to a family).
NOTE:
◦

If you import a file containing references to images and the access path to these
images is no longer correct, the images do not appear in the imported screen.

◦

Screens are only reattached to the functional modules to which they were
attached before export when you import a complete ZEF, XEF or XFM file. If you
import an operator screen in the structural view (XCR file), the attachment
between operator screen and functional module is discarded. If you import an
operator screen in the functional view (XCR file), it is attached to the functional
module from which the import was launched.

Import and Export Messages
Refer to Import/Export of Messages, page 1705.

Import an Operator Screen
Step
1

Action
In the project browser, select the Operator Screens folder into which you wish to import your
screen or family of screens.
Result: This folder appears highlighted.

2

Select the Import command from the File menu or the contextual menu.
Result: A dialog box appears on the screen.

3

Choose the source directory for the import (directory tree), then select the file to be imported (.
XCR).
Result: The name of the file appears in the File name field.

4

Select the Import command.
Result: A progress indicator lets you know how the import is proceeding and a message tells
you that the import is complete.
If errors are detected during import, you are informed by a message in the Output Window.

5

1706

Follow the on-screen prompts to confirm and apply your modifications.

33003101.29

Import / Export

Exporting animation tables
At a Glance
This function is accessible from the Animation Tables folder of the project browser.
Depending on the element that you have selected in the directory tree of the project
browser, it will allow you to export:
•

all the animation tables of the project,

•

a single animation table.

File generated during export of a single animation table
When you export an animation table, the software generates a .XTB file that contains all the
unprotected information such as the current animation table.

Exporting a single animation table
To export one or all of the animation tables, perform the following operations from the project
browser:
Step

Action

1

Select the element to be exported.
Result: The selected element appears highlighted.

2

Activate the Export command from the File menu or the contextual menu.
Result: a dialog box appears on the screen.

3

Select the destination directory for the export (directory tree) and enter the file name.

4

Activate the Export command.
Result: a progress indicator lets you know how the export is proceeding.

5

33003101.29

A message in the output window tells you that export is complete.

1707

Import / Export

Importing animation tables
At a Glance
This function is accessible from the Animation Tables folder of the project browser. It allows
you to import one or more animation tables into your project.
If an animation table already exists in the current project with the same name, the software
proposes the following options:
•

keep the element from the current project,

•

replace the project element with the one in the import file,

•

rename the imported element.

Importing a single animation table
To import a single animation table, perform the following operations:
Step

Action

1

In the project browser select the Animation Tables folder.
Result: This folder appears highlighted.

2

Activate the Import command from the File menu or the contextual menu.
Result: A dialog box appears on the screen.

3

Choose the source directory for the import (directory tree), then select the file to be imported
(XTB).
Result: The name of the file then appears in the File name field.

4

Activate the Import command.
Result: A progress indicator lets you know how the import is proceeding.

5

A message tells you that import is complete.
If any errors occur during import, you are informed of these by a message in the Output
Window.

1708

33003101.29

Import / Export

Exporting a functional module
At a Glance
This function is accessible from the function view of the project browser.
It allows you to export all the elements from the functional module selected:
•

functional module properties (name, comment),

•

Program Units and/or sections (with the variables used, program code, activation
condition),

•

event processing,

•

functional sub-modules (nested functional modules),

•

operator screens,

•

animation tables.

Options associated with exporting a functional module
As with the program export procedure, you have the choice of 3 options:
•

export with or without definition of all the DDTs used in the functional module,

•

export with or without definition of all the DFB types used in the functional module,

•

export with or without the content of all the SR program modules called in the program
element.

The 3 "export with" options are selected by default.

Files generated
When you generate a functional module, the software generates a .XFM file. This contains
all the unprotected information such as the sections, event processing, DFB types used (if
the option has been activated), DDTs used (if the option has been activated) and the SR
program modules called (if the option has been activated). It also contains the references of
the operator screen images.

How to export a functional module
To export a functional module, perform the following operations from the function view of the
project browser:

33003101.29

1709

Import / Export

Step

Action

1

Select the functional module to be exported.
Result: The selected functional module appears highlighted.

2

Activate the Export command from the File menu or the contextual menu.
Result: A dialog box appears on the screen.

3

Select the destination directory for the export (directory tree) and enter the file name.

4

Select export mode: with or without DDT, DFB types called.
Result: When a "with" option is selected, the corresponding box is checked.

5

Activate the Export command.
Result: A progress indicator lets you know how the export is proceeding.

6

A message in the output window tells you that export is complete.

Importing a functional module
At a Glance
This function is accessible from the functional view of the project browser.
You can import a functional module under:
•

the project,

•

in the existing module, the new module is then a nested module.

In all cases, the assistant is offered as an option.
NOTE: Screens are only re-attached to the functional modules to which they were
attached before export when you import a complete ZEF, XEF or XFM file. If you import
an operator screen in the structural view (XCR file), the attachment between operator
screen and funtional module is lost. If you import an operator screen in the functional
view (XCR file), it is attached to the functional module from which the import was
launched.

How to import a functional module
To import a functional module, perform the following operations:

1710

33003101.29

Import / Export

Step

Action

1

In the function view of the project browser, select the documentation file in which you wish to
import your functional module (station or a functional module).
Result: This folder appears highlighted

2

Activate the Import command from the File menu or the contextual menu.
Result: A dialog box appears on the screen.

3

Choose the source directory for the import (directory tree), then select the file to be imported
(XFM).
Result: The name of the file then appears in the File name field.

4

Activate the Import command.
Result: A progress indicator lets you know how the import is proceeding.

5

A message tells you that import is complete.
If any errors occur during import, you are informed of these by a message in the Output
Window.

Export a Global Project
At a Glance
This function is accessible from the Project folder of the project browser. It allows you to
export the following elements of the project:
•

all the DDTs

•

all the variables (used and unused)

•

all the unprotected DFB types

•

the entire program: sections, SR program modules (with execution condition), event
processing

•

all the functional modules

•

all the operator screens

•

all the animation tables

•

the project properties

This function optionally allows to export the following elements of the project:
•

the input/output configuration

•

the communication network configuration

•

the global DTMs configuration (DTMs topology tree and device configurations)

33003101.29

1711

Import / Export

NOTE: The EFs, EFB types, protected DFB types, documentation and user preferences
are not exported.

Generated Files
These formats are available for file export:
•

.XEF: Use this format to export a global project that does not have a global
configuration for DTMs. (You cannot export an encrypted ..XEF file.)

•

.ZEF: Use this format to export a global project that has a global configuration for
DTMs. (You can export an encrypted .ZEF file.)

The export file contains the unprotected information: configuration of the inputs/outputs,
sections, SR program modules, events processing, unprotected DFB types, DDTs,
variables, animation tables, references to the protected DFB types, global DTMs
configuration (ZEF file only).
When exporting protected DFBs, private variables and sections of the DFB are encrypted.
However, the variables of type IN, OUT, IN/OUT and PUBLIC are still visible.
NOTE:
•

Files in the .XEF or .ZEF formats do not contain the configuration of the
TSXCPP110. Back up the .CO file (Sycon) for CANopen after a project export.

•

When you export a project in the .XEF or .ZEF formats, the application password is
cleared.

Maintain Output Links on Disabled EF
For compatibility of the project setting Maintain output links on disabled EF (EN=0), refer
to the respective section, page 574.

1712

33003101.29

Import / Export

Export a Global Project
Use these operations from the Project Browser to export a global project:
Step
1

Action
Select the Project folder.
Result: This folder appears highlighted.

2

Select the Export project command from the File menu or the contextual menu.
Result: A dialog box appears on the screen.

3

Select the export format from the Type option:
•

.ZEF format to export a global project with global DTMs configuration

•

.XEF format to export a global project without global DTMs configuration. If the
application contains DTMs, the global DTMs configuration is not exported.

4

Select the destination directory for the export (directory tree) and enter the file name.

5

If the ZEF export format is chosen, the option With Encryption is selected by default when
application file encryption is enabled (only for EcoStruxure Control Expert version 15.0 Service
Pack 1 (and any subsequent supporting version(s)).
NOTE: Exporting an non-encrypted application file is possible by de-selecting the option
With Encryption. In this case you need to enter encryption file password to perform the
export and the exported file is no longer protected.

6

If the XEF export format is chosen, select the option With Conf to include the data relating to
the hardware configuration in the file.
NOTE: Managed Device DDT become unmanaged if the With Conf option is unchecked.
Manually link the unmanaged Device DDT instances with each device.

7

Select the Export command.
Result: A progress indicator lets you know how the export is proceeding and a message in the
output window informs you that the export is complete.

Importing a global project
At a Glance
This function is accessible only from the File > Open menu of Control Expert.
The following files can be opened:
•

.ZEF file (Full Application Exchange Files) to import a global project with global DTMs
configuration

33003101.29

1713

Import / Export

•

.XEF file (Application Exchange Files) to import a global project without global DTMs
configuration

Before opening the imported project, Control Expert proposes to save the current project
before closing it.

Libset Version
When importing a .ZEF or .XEF file, the latest Libset version is always selected.

Importing protected elements
If the project you want to import contains protected sections, these are imported and their
content is coded.
If the project you want to import contains protected DFB types, these are referenced in the .
ZEF or .XEF file but not imported.
NOTE: .ZEF or .XEF files do not contain the configuration of the TSX CPP 110.
If the .CO file (Sycon) does not exist:
•

a warning is displayed in the Output Window after the Open command,

•

an error is displayed in the Output Window after the Analyze or Generate
command.

In the configuration screen of the TSX CPP 110 PCMCIA card, select the required .CO
file to update the CANopen configuration.

Importing operator screens
Screens are only re-attached to the functional modules to which they were attached before
export when you import a complete ZEF, XEF or XFM file.
If you import an operator screen in the structural view (XCR file), the attachment between
operator screen and functional module is lost.
If you import an operator screen in the functional view (XCR file), it is attached to the
functional module from which the import was launched.
The operator screens are imported with the same structure as in the source project. If
families of screens do not exist, they are automatically created.

1714

33003101.29

Import / Export

Maintain Output Links on Disabled EF
For compatibility of the project setting Maintain output links on disabled EF (EN=0)
please refer to the respective section, page 574.

How to import a global project
To import a global project, perform the following operations:
Step

Action

1

Activate the Open command from the File menu.
Result: A dialog box appears on the screen.

2

Choose to save or not save your current project.
Result:

3

•

Your project is saved or not saved, according to your selection.

•

A dialog box appears on the screen.

Select the file to be imported (.ZEF or .XEF).
Result: The filename appears in the File name field.

4

Select the Open import File with Wizard option, if you require help reassigning elements.

5

Activate the Open command.
Result:

6

•

Control Expert closes your current project.

•

A progress indicator lets you know how the import is proceeding.

A message tells you that the import is complete.
If any errors occur during import, you are informed of these by a message in the Output
Window.

Conversion Wizard
To convert a legacy project partially or as a whole you can use the Conversion Wizard.
The Conversion Wizard provides options to remap I/O objects (channels, variables etc.)
during conversion and to adapt the hardware configuration of the new project concurrently in
Control Expert.

33003101.29

1715

Import / Export

Exporting/Importing LL984 Segments/Networks
Introduction
You can export/import LL984 segments and networks from the Structural View of the
Project Browser.

Restrictions
In contrast to the Export dialog for other language sections, the dialog for LL984 segments/
networks does not provide the With SR check box, because the subroutine networks called
in the exported networks are not exported.
This is done because the called subroutine number can be given as a parameter at runtime,
so you do not know in advance which subroutines are really called.
If you want to use the called subroutines in another application, you must export and reimport the whole LL984 subroutine segment.

Files Generated
Files with the following extensions are generated during export:
•

*.X9S for LL984 segments

•

*.X9N for LL984 networks

The created files also include the definitions of variables and variable types used inside the
exported segments and networks.

Exporting LL984 Segments/Networks
Step

1716

Action

1

Select the element to be exported (LL984 segment/network).

2

Right-click and select Export from the context menu or use the File > Export menu command.

3

Select the destination directory for the export and enter the file name.

4

Select / deselect the With DDT/With DFB options.

5

Click the Export button.

6

A message in the Import/Export tab of the output window informs you when export is completed.

33003101.29

Import / Export

Importing LL984 Networks
To import a *.X9N file (LL984 network) you have to select an LL984 segment node in the
Structural View of the Project Browser
Right-click and select Import from the context menu or use the File > Import menu
command.
In case of naming conflicts for the network name or the used variables and variable types an
Import Trouble Report dialog will be displayed. Please refer to Managing Conflicts, page
1685.

Importing LL984 Segments
To import a *.X9S file (LL984 segment) you have to select Sections or SR Sections in the
Structural View of the Project Browser.
Right-click and select Import from the context menu or use the File > Import menu
command.
In case of naming conflicts an Import Trouble Report dialog will be displayed.
Importing a *.X9S file to the SR Sections node can end up in the existence of more than
one LL984 segment under SR Sections.
During Analyze this will be checked and will lead to an analyze error.
In this case move the LL984 subroutine networks needed into one LL984 SR segment and
delete the other LL984 SR segments.
Even if the Ladder Logic (LL984) option under Tools > Project Settings > Program >
Languages is not set, *.X9S files can be imported without error messages and the
corresponding segments and networks will be created. But in this case later during Analyze
an incorrect language message will be raised for these segments and networks.
In the context menu of segments the menu entry to import networks is disabled in case the
Ladder Logic (LL984) option is not set.

33003101.29

1717

Import / Export

Wizard for importing the various elements of
Control Expert
Object of this sub-chapter
This sub-chapter presents the functions of the wizard for importing the sections and
functional modules under Control Expert.

Using the assistant
At a Glance
You can select the assistant to import the following elements:
•

A global project

•

A Program Unit

•

A section

•

A functional module

During the import you can use the assistant to facilitate the reassignment of the following
types of element:
•

Variables

•

DDTs

•

DFBs

•

Sections (SR, macro SFC)

•

Event processing (timer or Input/Output)

•

Animation table

•

Functional module

To do this, check the With wizard box in the import dialog box.

Description of the wizard
The wizard is accessible via a dialog box. This box contains one or more tabs. Each tab
corresponds to an element to be imported.

1718

33003101.29

Import / Export

The illustration that follows is an example of the dialog box when a functional module is
imported:

The list of elements that cannot be reassigned (shaded columns) and the contextual
functions allowing the reassignments are offered via the following tabs:
Tab

Description

DDT

Provides a list of the DDTs used. For each DDT, the screen gives the name of the DDT
before and after reassignment, as well as the type of DDT and the comment.

DFB

Provides a list of instances of DFBs used. For each instance, the screen gives the name of
the instance before and after reassignment, as well as the DFB type and the comment.

Variables

Provides a list of the variables used. For each variable, the screen gives the address and
the symbol (before and after reassignment), as well as the comment.

Sections

Provides a list of program modules.

SR

Provides a list of SRs.

Macro steps

Provides a list of the sequential steps called.

33003101.29

1719

Import / Export

Tab

Description

Events

Provides a list of Timer or System event processing elements called.

Animation tables

Provides a list of animation tables used.

Functional
modules

Provides a list of elements (variables, sections, animation tables) that are in the functional
module to be imported.

Common commands
The wizard contains global commands:
•

Find global... and Replace Global...

•

Load... and Save..., page 1729

A symbol or character string search or replace action can be performed in all the wizard tabs
or in a specific tab:
•

To address all tabs shown in the wizard, select Find global or Replace Global.

•

To address a specific tab, right-click in the selected tab and choose Find or Replace.
The commands in the dialog box only affect the selected tab.

Dialog box associated with the Replace and Replace Global... commands:

To replace a symbol or character string:
•

In the Find What field, enter the symbol or character string to replace.
The Find What command is case-sensitive. The special character * is not allowed in
character strings and does not act as a wildcard character to search any string or part of
string.

•

1720

In the Replace with field, enter the new symbol or character string.

33003101.29

Import / Export

•

Select Replace Next to replace the occurrences found one by one.
Select Replace All to replace all symbol occurrences in one operation.
NOTE: If the dialog box is opened using the Replace command in a tab, the
Replace All command only affects the selected tab. If the dialog box is opened
using the wizard Replace Global... command, the Replace All command affects all
the tabs.

New addresses reassignment using the wizard
The procedure below explains how to reassign a range of addresses using the import
assistant wizard (only symbolic variables can be modified using the assistant wizard):
Step

Action

1

Select the Variable tab from the wizard window.

2

Select the first source address from the range of addresses to re-allocate.

3

Right-click on the first source address.

4

Select Set Low Limit.
Result: In the Address remapping section, the low limit is set.

5

Select the last source address from the range of addresses to re-allocate.

6

Right-click the last source address.

7

Select Set High Limit.
Result: In the Address remapping section, the high limit is set.

8

In the blank field from the Address remapping section:
•

9

Enter the first new remapping address.

Click Remapping....
Result:

33003101.29

•

The original range of addresses is updated.

•

The Target Address column is updated with the new range of addresses.

1721

Import / Export

Variables tab of the wizard
At a Glance
This tab allows you to edit the name of the symbols or to reassign an object or a group of
objects to be imported.
If you want to import input/output variables, this editing allows you to reassign them in order
to adapt to the new current configuration.

Reassignment of variables
The Remapping command is used to remap a group of variables. For example, you can
remap the objects %M100...%M132 into %M200...%M232:

1722

33003101.29

Import / Export

Sort by type
In the Family field, you can select the type of variables to display in the window.

Modifying a symbol
The Go to variable command allows you to find a symbol or a character string in the
symbols (source or destination):

If you select the Find in comment box, the variable is also searched in the variable
comments.
The Replace target variable command allows you to modify a symbol or replace a
character string in the symbols to be imported:

If you check the Replace in comment box, the variable is also replaced in the variable
comments.

33003101.29

1723

Import / Export

NOTE: The Find What command is case-sensitive. The special character * is not
allowed in character strings and does not act as a wildcard character to search any
string or part of string.
NOTE: The Find symbol dialog and Replace symbol dialog dialog boxes are also
available using Find global and Replace global buttons.

DFB and DDT Tabs of the Wizard
At a Glance
These Two Tabs Present the DFB or DDT Types to Be Imported.

1724

33003101.29

Import / Export

Modifying an Element Name
To modify the name of an element, you must perform the following operations:
Step

Action

1

Double click on the element to be modified.

2

Input the new name of the element.

3

Confirm your input by pressing the Enter button. The Escape button cancels the input.

Elements You May Modify
The various elements that you are able to modify are the following:
•

•

DFB:
◦

Target type enables you to modify the name (Source type) of a DFB type. This
name may contain a maximum of 32 alphanumeric characters (‘A’...‘Z’, ‘0’...‘9’ and
underscore character); the first character must be a letter.

◦

The new name of a type must be unique.

◦

The DFB type may not be modified.

◦

Comment enables you to modify comment associated with a selected DFB type.
This comment, written on a single line, may contain a maximum of 1024 characters.

DDT:
◦

Target type enables you to modify the name (Source type) of a DDT type. This
name may contain a maximum of 32 alphanumeric characters (‘A’...‘Z’, ‘0’...‘9’ and
underscore character); the first character must be a letter.

◦

The new type names must be unique.

◦

Comment enables you to modify comment associated with a selected DDT type.
This comment, written on a single line, may contain a maximum of 1024 characters.

SR, Sections, Events and Macro steps tabs of the wizard
At a Glance
These four tabs present the sections, SR program modules, event processing elements and
macro steps to be imported.

33003101.29

1725

Import / Export

Modifying the name of an element
To modify the name of an element, you must perform the following operations:
Step

Action

1

Double click the element to be modified.

2

Enter the new name for the element. You can only modify the name of a program module or of a
macro step and the number of an event processing element.

3

Confirm your input by pressing Enter. Press Esc to cancel the input.

Elements that you can modify
The various elements that you can modify are as follows:
•

•

•

1726

SR program sections and module
◦

Target Address allows you to modify the name of an SR program section or
module. This name comprises a maximum of 32 alphanumeric characters (‘A’...’Z’,
‘0’...’9’ and underscore character); the first character is a letter.

◦

Comment allows you to modify the comment associated with the SR program
section or module. This comment written on a single line may contain a maximum of
512 characters.

◦

The new SR program section or module must be unique.

Event processing
◦

Target Address allows you to modify the event processing number.

◦

Comment allows you to modify the comment associated with the event processing
element. This comment written on a single line may contain a maximum of 512
characters.

◦

The new event processing must be unique.

Macro step
◦

Target Address of the Macro allows you to modify the name of a macro step.

◦

Comment allows you to modify the comment associated with the macro step. This
comment written on a single line may contain a maximum of 512 characters.

◦

The new macro step must be unique.

33003101.29

Import / Export

Wizard animation tables tab
At a Glance
This tab presents the animation tables to be imported.

Modifying the name of an element
To modify the name of an element, you must perform the following operations:
Step

Action

1

Double click the element to be modified.

2

Enter the new name for the element. You can only modify the name of an animation table.

3

Confirm your input by pressing Enter. Press Esc to cancel the input.

Elements that you can modify
The various elements that you can modify are as follows:
•

Animation table
◦

Target address allows you to modify the name of the animation table. This name
comprises a maximum of 32 alphanumeric characters (‘A’...’Z’, ‘0’...’9’ and
underscore character); the first character is a letter.

◦

Comment is used to modify the comment associated with the animation table.

◦

The new animation table must be unique.

Wizard functional module tabs
At a Glance
When importing a functional module with the wizard, the dialog box appears with the
following tabs:
•

Functional modules,

•

Variables, page 1722,

•

Sections, page 1725.

•

Animation tables, page 1727,

33003101.29

1727

Import / Export

•

etc.

The tab of the element to be imported appears only if this element exists in the functional
module.
The following illustration presents the dialog box when a functional module is imported:

Elements you can modify
The various elements you can modify are as follows:

1728

33003101.29

Import / Export

•

Functional module:
◦

Target Address allows you to modify the target name of the functional module. This
name comprises a maximum of 32 alphanumeric characters (‘A’...’Z’, ‘0’...’9’ and
underscore character); the first character is a letter.

◦

The new functional module name must be unique.

◦

Comment is used to modify the comment associated with the selected functional
module. This comment written on a single line may contain a maximum of 1024
characters.

Correspondence File
At a Glance
This file in text format contains all the information concerning the modifications or
reassignments made in the various tabs of the wizard: Variables, DFB, DDT, Sections,
Macro steps, etc.

NOTICE
LOSS OF DATA
Save the Correspondence file before launching the import command.
Failure to follow these instructions can result in equipment damage.

33003101.29

1729

Import / Export

Saving/Restoring Modifications
The Load and Save commands allow you to:
Command

Description

Load

Allows you to automatically restore the reassignments previously saved to a file.

Save

Allows you to save the modifications made, via the wizard, to a correspondence file.
The following dialog box allows you to enter the name of the file:

1730

33003101.29

33003101.29

1731

Conversion Wizard
What’s in This Part
Conversion Wizard............................................................... 1733

Subject of this Part
This part describes the conversion wizard.

1732

33003101.29

Conversion Wizard

Conversion Wizard
What’s in This Chapter
General Description of the Conversion Wizard ....................... 1733
Structure Tab of the Conversion Wizard ................................. 1739
I/O Remapping Tab of the Conversion Wizard ........................ 1743
CPU Configuration Tab of the Conversion Wizard................... 1761

Overview
This chapter describes the conversion wizard.

General Description of the Conversion Wizard
Overview
This section provides a general description of the conversion wizard and how to access the
wizard.

Introduction
Overview
The conversion wizard is an integrated part of Control Expert.
The conversion wizard is used to:
•

convert applications, exported out of legacy applications (PL7 and Concept) to Control
Expert

•

convert legacy applications partially or as a whole

•

remap I/O objects (channels, variables etc.) during conversion by means of the wizard

•

adapt the hardware configuration of the new application concurrently in Control Expert

•

modify the amount of used memory in the CPU

The conversion wizard is available if you have chosen to install a converter (e.g. PL7
Application Converter) during the setup of Control Expert.
33003101.29

1733

Conversion Wizard

Application Conversion as a Whole
To convert an application as a whole, while keeping the same PLC family and selection of
application parts or remapping of I/O objects is not needed, you have to use the specific
converters directly via the Control Expert menu File > Open.
Additional documentation is provided for the specific converters (EcoStruxure™ Control
Expert, Concept Application Converter, User Manual and EcoStruxure™ Control Expert, PL7
Application Converter, User Manual).

Partial Application Conversion
To convert an application partially and/or the PLC family must be changed or remapping of I/
O objects is needed, use the conversion wizard via the Control Expert menu Tools >
Convert Partially.

General Procedure
General procedure to convert a legacy application to Unit Pro
Step

Action

1

Export your application out of your legacy programming system (e.g. as an FEF file out of PL7 or an
ASC file out of Concept).

2

Create a new application in Control Expert selecting a CPU with enough memory and the I/O
access capabilities needed (e.g. Modicon M340).
Optionally you can configure the I/O modules expected to be needed but you can modify the
hardware configuration even later (see step 6).

3

Launch the conversion wizard in Control Expert via Tools > Convert Partially.
Result: The conversion wizard asks you to select the exported legacy source file.

4

Select the exported legacy source file.
Result: The converter analyzes the source file and displays the result in the 3 tabs of the
conversion wizard.

5

Select the parts of the application (or the complete application) to be converted in the Structure
tab.

6

Remap the I/O objects for getting them compliant with the new hardware configuration.
Concurrently you can modify the hardware configuration of the new application in Control Expert.
Note: To save a backup file of your intermediate I/O mapping you can use the Save button. With
Load you can reload your latest saved intermediate I/O mapping.

1734

33003101.29

Conversion Wizard

Step
7

Action
After finishing all your selections and manual modifications click OK.
Result: The converter applies the defined remapping to the selected parts of the source file and
imports the results into the opened Control Expert Application (e.g. an application with an Modicon
M340 PLC).

8

Continue working on the opened application, save it or export it as a ZEF or XEF file, page 1712.

Access to Conversion Wizard
Accessing the Wizard
Step
1
2

33003101.29

Action
Create a new application in Control Expert selecting a CPU with enough memory and the I/O
access capabilities needed (e.g. Modicon M340).
Launch the conversion wizard in Control Expert via Tools > Convert Partially.

1735

Conversion Wizard

Step

Action

3
A file selection dialog is displayed, offering a choice of exported legacy application files (e.g FEF
files for PL7, ASC files for Concept etc.).

4

Select a file and confirm with Open.
Result: Depending on the kind of file selected the respective converter (PL7, Concept, LL984)
becomes active and analyzes the content of the selected file.
The result of the analysis is displayed in the 3 tabs of the conversion wizard.

Exported Files

1736

Software

Extension

Exported

PL7

*.fef

complete application

Concept

*.asc

complete application

Concept

*.sec

user-defined subset of sections

Concept

*.txt

user-defined subset of variables

Concept

*.ccf

configuration export to extract communication definitions

ProWORX32

*.pwx

complete application

MODSOFT

*.cfg

complete application

Control Expert

*.xpg

tasks (without configuration)

33003101.29

Conversion Wizard

General Representation
Overview

33003101.29

1737

Conversion Wizard

Elements of the Wizard
Element

Description

tabs

The conversion wizard shows 3 tabs:
•

Structure
In this tab you can select the parts of the application to be converted.
Please refer to Structure Tab of the Conversion Wizard, page 1739.

•

IO Remapping
In this tab you can remap I/O objects before conversion.
Please refer to I/O Remapping Tab of the Conversion Wizard, page 1743.

•

CPU configuration
In this tab you can modify the amount of used memory in the CPU.
Please refer to CPU Configuration Tab of the Conversion Wizard, page 1761.

Save...

Saves all your input made in the different tabs, as selecting the parts to be converted or
remapping of I/O objects, to a backup file. Each Save... will overwrite your last backup
file.

Load...

Restores all input, made in the different tabs, from a backup file.
There is only 1 level of backup file created with your last Save....

OK

Starts conversion taking into account all the input made in the different tabs of the
wizard.

Cancel

Cancels conversion and closes the wizard.

The content of the tabs may differ depending on the source code that is converted.

Conversion and Result
Starting Conversion
Click the OK button to start converting the already prepared application.

XPG File
An XPG file containing all user corrections is saved during conversion.
•

In case of PL7 conversion an XPG file is saved to a user-related directory:
My Documents\PL7 Converter\<app name>\<app name.xpg>
This directory is different from the directory where the input file has been taken from.
This allows to read also from network directories with write-protection.

1738

33003101.29

Conversion Wizard

•

In case of Concept and LL984 conversion an XPG file is saved to the same directory as
where the source file is located.
NOTE: XPG format is used as output file format because it contains programs only, but
no configuration.

Automatic Import
The import of the converted application into the opened application is automatically
launched to free you from an otherwise additional operation step.

Report File
A report of conversion that gives the list of new mapping, warnings and what is not
converted, accompanies the XPG output file in the same user-related directory.

Application Build
To be able to build the application in Control Expert correct the I/O mapping completely and
remove all other errors displayed during analysis of the application.

Structure Tab of the Conversion Wizard
Overview
This section provides a description of the conversion wizard´s Structure tab and how to
select the parts of the application to be converted.

Introduction
Overview
The Structure tab of the conversion wizard shows the analyzed legacy application in a
browser view.
In this browser you can select all parts of an application that should be converted.

33003101.29

1739

Conversion Wizard

Selectable Parts
The following parts of an application can be selected for conversion:
•

program tasks and sections of programs in all programming languages, subset list of
sections

•

subset list of subroutines

•

subset list of animation tables

•

subset list of DDTs and DFBs

•

subset list of events

•

subset list of I/O screen families and I/O screens (operator screens)

•

variables

Depending on the legacy project, not all parts may exist.
NOTE: By default all parts of an application are selected for conversion.
I/O Screens (operator screens) can not be selected.

Variables
If you select the Variables part for conversion, all the variables that are declared data
(having a symbol or a comment) are taken into account during conversion.
Otherwise only data, called inside the selected sections, subroutines and events, are
converted.

1740

33003101.29

Conversion Wizard

Browser View

The extension sign (+) in front of a directory indicates that there are selectable
subdirectories.

Selecting Application Parts to be Converted
Overview
The Structure tab of the conversion wizard shows the analyzed legacy application in a
browser view.
In the browser view you can select the parts of an application to be converted.
You can either select single parts or all parts of a directory at once.
You can not select a directory itself.

33003101.29

1741

Conversion Wizard

Structure Tab

Elements of the Tab
Element

Description

checkbox

A checkbox with a red checkmark indicates that this part should be converted.
An empty checkbox indicates that this part should not be converted.
Click the checkbox or the icon beside to toggle from checked to unchecked and
vice versa.

Comment

1742

Displays the comment of a selected part in the browser view (read only).

33003101.29

Conversion Wizard

Context Menu
Right click on an application part in the browser view to open a context menu.
This context menu provides the Select All and the Select None items.
Element

Description

Select All

Click on any part of a directory and then click Select All to select all parts of the
respective directory.

Select None

Click on any part of a directory and then click Select None to select all parts of
the respective directory.

I/O Remapping Tab of the Conversion Wizard
Overview
This section provides a description of the conversion wizard´s I/O Remapping tab and how
to remap I/O objects before conversion.

Introduction
Overview
The I/O Remapping tab of the conversion wizard shows the I/O objects of an analyzed
legacy application in a table view.
By means of this table view you can remap I/O objects before conversion.
The I/O Remapping tab provides additional features to ease special remapping operations
(Communication -1, Exclude, Type Restricted).
The I/O Remapping tab is applicable for all applications coming from PL7, Concept or
ProWORX32.

Syntax of I/O Objects
For the detailed syntax of I/O objects and their correspondences in Control Expert please
refer to the specific documentation to be found under:

33003101.29

1743

Conversion Wizard

•

For Concept Converter, refer to chapter System (see EcoStruxure™ Control Expert,
Concept Application Converter, User Manual).

•

For PL7 Converter, refer to chapter Correspondences between PL7 and Unity Pro:
language objects (see EcoStruxure™ Control Expert, PL7 Application Converter, User
Manual).

Address Column
Directly addressed I/O variables (topological addresses) are represented in the Address
column of the conversion wizard as shown in the following example.
Please also refer to chapter Topological Addresses of PL7 Micro in the Conversion Wizard
(see EcoStruxure™ Control Expert, PL7 Application Converter, User Manual).
Embedded counter channels of a PL7 TSX Micro CPU

For detailed address description please refer to chapter Direct Addressing Data Instances
(see EcoStruxure™ Control Expert, Program Languages and Structure, Reference Manual).

Corrected Column
The addresses in the I/O Remapping tab are formally adapted to Control Expert syntax, but
have the same numerical values as before in PL7.

1744

33003101.29

Conversion Wizard

For details please refer to chapter Memory objects (variables and constants) (see
EcoStruxure™ Control Expert, PL7 Application Converter, User Manual).
In the Corrected column only direct addresses following the Control Expert syntax may
appear.
If modules do not exist in Control Expert, existing I/O objects have to be mapped manually
to other regular modules of the targeted PLC.

I/O Object Remapping
I/O Remapping is applicable to all selectable source formats and PLC families coming from
PL7, Concept or ProWORX32.

Variable Families
Because applications can have very many variables, the variables are structured into
families.
A variable family is characterized by direct addresses of the same semantically meaning, e.
g. Word addresses or addresses of boolean variables.

33003101.29

1745

Conversion Wizard

Table View
The names of all variable families are listed in the table view.

If there is no extension sign (+) in front of a variable family, no object of this family is present
in the application.

Remapping Table
Overview
The remapping table shows all variables with direct addresses used in the application
whether they are declared or not.
Even if directly addressed variables appear only in programs, they are detected and
displayed in this table.

1746

33003101.29

Conversion Wizard

Representation
I/O Remapping tab

Elements of the Remapping Table
To see all columns of the table scroll horizontally.
Element

Description

Address

Topological or direct variable address
For detailed information please refer to paragraph below.

State RAM

This column is only available for Concept, Modsoft, ProWORX32 or
ProWORX Nxt applications with State RAM assignments.
If the State RAM column is visible, the Correction column only accepts
State RAM addresses.

33003101.29

1747

Conversion Wizard

Element

Description

Correction

In this column you can enter corrections for the values of the Address
column. Use the same format as in Address column.
Example:
Address: %I\1.1\1.4.1 -Correction: %I\1.1\1.3.1

Origin

Source module of the imported legacy application

Section

A comma-separated list of section names in which the variable is used or
the description of the hardware module, if available in the application file.

Name

Symbolic name

Type

Variable type

Comment

Variable comment

Apply

Starts the defined remapping for the currently selected variables.

Communication -1

Please refer toExclude, Communication -1, Type Restriction, page 1757.

Exclude
Type Restricted

Address
For data that have hierarchical elements, like channels for hardware modules in TSX
Premium and TSX Micro, there is an extension sign (+) to expand the list. For example, an
overview of the channels of the hardware modules is displayed.
The Address column shows the hierarchy of the topological addresses in tree form. The
rows are sorted according to the module addresses (e.g. %CH0.1*), which are shown as:
%CH{\<Bus alias>.<Connection point>\}<Rack>.<Module>.*
The module addresses are derived from the hardware modules present in the configuration
part of the application file.
The addresses are composed with a wildcard character ".*". The wildcard character stands
for all channels of the hardware module (e.g. %CH0.1*).
In the next level (e.g. %CH0.6.1.*), that can be expanded by clicking the extension sign (+)
in front of a module row, the channels of the module are listed.
This is done by additionally showing the channel number, followed by a wildcard character
".*". The wildcard character stands here for the various data of the channel, which can have
more than 1 level.

1748

33003101.29

Conversion Wizard

Below the Channels item, there are the items for Input and Memory that are both
subdivided into Words and Bits. These 4 groups directly represent the State RAM of the
PLC. They only show those variables that are used in the entire program. Unused I/O
variables are not displayed here.
The 2 Memory groups contain clusters of memory items with consecutive addresses. In
these groups it is allowed to rearrange consecutive areas. This is not allowed in the 2 Input
groups.

Correction
You can define new start addresses for the memory items in the Memory Words and
Memory Bits groups. The new addresses are displayed in the Correction column of the I/O
Remapping tab. For further information on the remapping process, refer to the chapter
Clustering and Remapping of Memory Variables, page 1752.

Section
The Section column shows a comma-separated list of section names in which the variable
is used or the description of the hardware module, if available in the application file.

Remapping Channels, Groups of Channels or Specific I/
O Types
Overview
There are several kinds of objects that are managed in hardware modules, for example %
IW, %QW, %MW, %I, %Q, etc.
By means of the conversion wizard you are able to
•

move all objects from one slot to another slot.
This is equivalent to search any kind of objects with e.g. addresses \4.0\2.* and
replace in all kind of objects with \5.2\3.*.

•

move a subset of channels from one location to another one.

33003101.29

1749

Conversion Wizard

Procedure
Step

Action

1
Select the rows of the data to be remapped either at the channels level or in levels below.

2
Right click anywhere in the selected area to open the context menu.

3

Select Define Target from the context menu.
The Define Target dialog opens.

1750

33003101.29

Conversion Wizard

Step

Action

4

Enter the address that should be assigned to the first selected row in the remapping table.

5

Click OK to confirm.
Result:
The selected rows are remapped incrementally starting from the new address entered for the first selected
row. Even addresses in levels below are remapped.
The new addresses are displayed in the Corrected column. See example below.

Example
Embedded counter channels of a PL7 TSX Micro CPU moved to a counting module of a Modicon
M340

Validity Check
There is no validity check of the new mapping with the opened application during editing.
The check of consistency is done after converting the application, during the analysis of the
application in Control Expert.

33003101.29

1751

Conversion Wizard

Clustering and Remapping of Memory Variables
Overview
Not only topological addressed I/O objects, but also directly addressed memory is structured
similarly into clusters.
A cluster is a sequence of memory cells, in which immediate neighbor cells with an address
difference of 1 are collected.

Representation
The graphic below shows a cluster example with %MW1001.

1752

33003101.29

Conversion Wizard

Remapping
Remapping can be applied to channels and such clusters.
Subsequent sets of clusters, subsequent sets of elements on lower levels, single clusters or
single elements can be selected and remapped by invoking the command from the context
menu. The new address will be displayed in the Correction column.
Alignment of variables with type DINT, UDINT and REAL is automatically performed, if a
Modicon M340 configuration has been initially defined.

Memory Area Tabs of the Conversion Wizard
Overview
The memory area tabs (%M (0x) to %MW (4x)) are only available for Concept, Modsoft,
ProWORX32 or ProWORX Nxt applications with State RAM assignments. They show the
variable allocation in the State RAM of the source application.

33003101.29

1753

Conversion Wizard

Memory Area Tabs (%M (0x) to %MW (4x))

The memory area tabs (%M (0x) to %MW (4x)) indicate the variable allocation of the State
RAM in the source application.
The elements of the dialog are color-coded as follows:

1754

Element

Color

module allocated variables

blue

language allocated variables

red

33003101.29

Conversion Wizard

In this dialog, module allocated variables are dominant. This means that only module
allocation is indicated in the dialog, even if the variable is language accessed.
Select a cell in the table to indicate the topological address of the variable in the upper right
corner of the dialog.
To display different memory areas, select the respective memory area tab (%M (0x), %I
(1x), %IW (3x), %MW (4x)).

Concurrent Editing
Overview
The Conversion Wizard is a modeless window, i.e. you can work either in the Conversion
Wizard or for example in the Control Expert hardware configuration window.
Therefore you can adapt the remapping and modify the hardware configuration concurrently.
•

You can adapt the default mapping done by the converter according to the real
hardware.

•

You can concurrently modify the configuration of the new Control Expert hardware.

•

You can adapt the hardware configuration to the legacy application, while remapping I/
O objects according to the modularity of the modules that may be different to legacy
hardware.

Initial Situation
A new Modicon M340 configuration appears in the Control Expert configuration editor.
The application of which parts have to be added is opened in the Conversion Wizard.
The I/O channels used in the application appear in the I/O Remapping tab.

33003101.29

1755

Conversion Wizard

Representation

Interactive I/O Remapping
Step

1756

Action

1

Select a channel group representing a module, e.g. CH1.1.*

2

Enter the corresponding target module into the configuration editor.

33003101.29

Conversion Wizard

Step

Action

3

Open the target address dialog for the chosen channel group.

4

Enter the new channel assignment.

NOTE: It is required to enter a module to which a correction order refers into
configuration before giving the referring correction command.
The Conversion Wizard checks the Control Expert configuration for the presence of the
module - if it is not there, the correction is not executed, leaving the target field blank.
If the module is present in the configuration, the Conversion Wizard reads out its State
RAM assignments done by the Control Expert configuration and replaces the assignments
in the State RAM column by the new addresses.
Internally it keeps the old addresses and forms correction commands to the Control Expertinternal correction processor, which replaces all occurrences of the old addresses with the
new addresses, when acknowledgement is given with the OK button.
Corrections for all modules can be collected before acknowledging, giving the ability to
correct also previous corrections.

No Automatic Notification
Even though you can adapt the remapping and modify the hardware configuration
concurrently, there is no automatic notification between hardware configuration and
Conversion Wizard about changes on either side.
NOTE: Following the conversion of the project, some adjustments may be needed
depending on the differences of behavior between the original hardware module and the
selected module in the Control Expert platform.

Exclude, Communication -1, Type Restriction
Overview
The IO Remapping tab provides additional features to ease special remapping operations
(Communication -1, Exclude, Type Restricted).
These operations can be executed by checking the appropriate checkboxes below the
remapping table.

33003101.29

1757

Conversion Wizard

Representation

Communication -1
Premium or Modicon M340 memory is indexed starting with 0, whereas Compact or
Quantum memory indexing starts with 1.
If an application for the Compact or Quantum family is converted partially into a Premium or
Modicon M340 family application, and if this PLC must communicate through the Modbus
protocol with another PLC, it will be necessary to adapt the addresses during the conversion
to recover consistent exchanges with other PLCs.
The communication software introduces this offset.
To subtract a 1 of all selected addresses, which must be determined to be Modbus
communication related, activate the Communication -1 checkbox.
1758

33003101.29

Conversion Wizard

Exclude
To exclude I/O objects from conversion proceed as described below.
Step

Action

1

Select the I/O objects in the remapping table you want to exclude from conversion.

2

Activate the Exclude checkbox.

3

Click the Apply button.
Result:
An X character is displayed in the Corrected column of the I/O objects excluded from
conversion.

Type Restricted
In some cases not all information of a channel has to be remapped commonly.
To remap variables that match to one type within a selection only, activate the Type
Restricted checkbox. See example below.
Type restriction applies to all kind of directly addressed variables.
%M internal variables
Variable

Type

%M

bit

%MW

word

%MD (for Premium only)

double word

%MF (for Premium only)

real (floating point)

%K constants
Variable

Type

%KW

word constant

%KD (for Premium only)

double word constant

%KF (for Premium only)

real (floating point) constant

%I inputs

33003101.29

1759

Conversion Wizard

Variable

Type

%I

BOOL or EBOOL type bit

%IW

INT type word

%ID (for Premium only)

DINT type double word

%IF (for Premium only)

REAL type real (floating point)

%Q outputs
Variable

Type

%Q

EBOOL type bit

%QW

INT type word

%QD (for Premium only)

DINT type double word

%QF (for Premium only)

REAL type real (floating point)

Type Restricted Example
For example the Type Restricted feature allows to remap all %MW variables at once to a
module in the target family.
Step

Action

1
Select the variables to be remapped.

2

1760

Activate the Type Restricted checkbox.

33003101.29

Conversion Wizard

Step

Action

3
Select Define Target from the context menu and enter the new address for the first variable to be
remapped.

4
All addresses, which have the same type (e.g. %MW) as the first one selected, are remapped.

CPU Configuration Tab of the Conversion Wizard
Overview
This section provides a description of the conversion wizard´s CPU Configuration tab and
how modify the amount of used memory in the CPU.

33003101.29

1761

Conversion Wizard

Introduction
Overview
The CPU Configuration tab of the conversion wizard allows to modify the amount of used
memory in the CPU.
The merge of corrected values and original values is put directly to the opened application.
If there is a corrected value, it is used; otherwise the original value is taken.
The limits are check after converting the application, during the analysis of the application in
Control Expert only.
The CPU Configuration tab is available for all PLC families with the exception that the input
for Constant Words is not available for the Quantum family.

CPU Configuration Tab
To modify the values type the new values directly into the respective rows of the Corrected
column.

1762

33003101.29

33003101.29

1763

Appendices
What’s in This Part
Hyperlinks in Control Expert ................................................. 1765
User Interface...................................................................... 1816
Keyboard Shortcuts ............................................................. 1848

Subject of this Part
This part presents the hyperlink functions, the ergonomics, and the shortcuts of Control
Expert.

1764

33003101.29

Hyperlinks in Control Expert

Hyperlinks in Control Expert
What’s in This Chapter
General............................................................................... 1765
Principles ............................................................................ 1768
Hyperlinks in the project browser........................................... 1777
Hyperlink in the data editor ................................................... 1781
Hyperlinks in the DFB type attributes ..................................... 1787
Hyperlinks in animation tables............................................... 1795
Hyperlinks in runtime screens ............................................... 1799
Hyperlinks in the documentation folder .................................. 1805
Hyperlinks and drag-and-drop............................................... 1810

Subject of this Chapter
This chapter describes how to use hyperlinks (hypertext) in Control Expert.

General
Object of this sub-section
This sub-section provides general information about hyperlinks.

Introduction to Hyperlinks
General
You can use the hyperlink function available in the Control Expert software to create links
between your project and external documents.
Hyperlinks are shortcuts to such documents as:
•

installation and wiring diagrams,

•

help screens,

•

miscellaneous notes,

•

images,

33003101.29

1765

Hyperlinks in Control Expert

•

web pages,

•

etc.

For example, in an operator screen, you can associate an alarm that is displayed on a
variable controller to a hyperlink that opens a document explaining the alarm's
characteristics.

Hyperlinks and Project Browser
You can create hyperlinks in the project browser. They will be managed like shortcut sheets
in a directory.
Example:

NOTE: To drop a hyperlink in a blank user directory, you must press the ‘shift’ key during
drag-and-drop.

Hyperlinks and Comments
You can also create hyperlinks from a comment field. A hyperlink in a comment is used to
extend the comment to other data outside the controller project which can take on all forms
to represent the information.
In the Control Expert functions below, you can create a hyperlink in a comment belonging to:

1766

•

data editor variables,

•

the animation tables,

•

the operator screens,
33003101.29

Hyperlinks in Control Expert

•

documentation.

Example:

Representation and opening of a hyperlink
Representation
A hyperlink is represented by an underlined text in blue. When you move the mouse cursor
over the hyperlink, it changes into a hand.
33003101.29

1767

Hyperlinks in Control Expert

Opening a link
Right-click on the underlined part to open the linked document.

Principles
Object of this sub-section
This sub-section presents the main operate-modes and characteristics of hyperlinks.

Definitions
Target document
You CANopen the target document by clicking on the hyperlink. There are no restrictions on
the type of document that can be opened. The system simply has to know the document's
suffix. In other words the application at the origin of the creation of the document or which
can view must exists and be available on the computer.

1768

33003101.29

Hyperlinks in Control Expert

Hyperlink target
The hyperlink target is the tool (software) that is used to open the document. For example, if
the document has a .doc extension, the hyperlink target is Microsoft Word.
The table below presents the different hyperlink targets depending on the file extensions.
This list is not exhaustive.
File extensions

Hyperlink target

.doc

Microsoft Word

.xls

Microsoft Excel

.txt

NotePad

.htm

Microsoft Internet Explorer

.html

Netscape

.asp

WEB browser

.shtml
.bmp

Paint

.jpg

Paint shop

.gif
.png

Microsoft Photo Editor

Overview of operate-modes
Operate-modes
There are two operate-modes for creating and accessing a hyperlink:
•

1-step, page 1769mode,

•

2-step, page 1771mode.

Each of these modes is applied to specific functions of the Control Expert application.

1-step mode
Principle
The 1-step mode is the mode that is available for most Control Expert functions.
33003101.29

1769

Hyperlinks in Control Expert

It consists of associating a hyperlink with a comment. The principle of the 1-step mode is
that the target document can be accessed directly with a single click from the comment.
Simply click on the underlined comment to open the linked document.

Available functions
You can create a hyperlink in comments and objects that belong to the following functions:
•

•

In the project browser:
◦

directories and sub-directories of the browser,

◦

hyperlink directory.

In the data editor on:
◦

•

◦

function block (DFB/FB) instance comment,

◦

derived variable (DDT) comment.

In animation tables on:
◦

•

1770

elementary variable (EDT) comment,

variable (EDT/DDT/FB) comment.

In operator screens on:
◦

text graphical object,

◦

animated text objects with a message.

33003101.29

Hyperlinks in Control Expert

2-step mode
Principle
This mode is described as 2-step because you cannot access the target document directly.
An intermediary window opens (comment editor) before you can access the hyperlink.
NOTE: In 2-step mode, you can create several hyperlinks in the comment editor. You
can therefore have different target documents with one hyperlink source

Accessing the 2-step mode
The table below describes how to access the 2-step mode:
Step

Action

1

Use the project browser to select the General Information sub-directory of the Documentation
directory.

2

Select Open in the contextual menu.
Result: The General Information, page 1772 window appears.

3

33003101.29

Click on the underlined comment in blue to open the linked document.

1771

Hyperlinks in Control Expert

Available functions
You can create a hyperlink with the 2-step mode in comments and objects that belong to the
following functions:
•

In the project folder:
◦

•

general information about the folder.

In DFB type attributes.

Description of the Hyperlink Comment Window
Illustration
In 2-step mode, the General Information or DFB type description window is used to enter
the comment on which the hyperlink will be applied.

Illustration
The functions of the icons and elements that make up the window are described in the
paragraphs below.

1772

33003101.29

Hyperlinks in Control Expert

Toolbar
The toolbar is made up of different icons.

The table below presents the various functions of the icons.
Icon

Shortcut

Description

Ctrl + N

Creates a new comment by deleting the comment that has already been written.

Ctrl + O

Opens the dialog box for opening a .htm file to retrieve a hyperlink text saved on
the hard disk in a HTML page outside the controller project.
Note: You can in this way use a hyperlink that has already been created.

Ctrl + S

Saves the comment and the hyperlink(s) to the hard disk in a HTML page
outside the controller project.
Note: You can in this way save a hyperlink to use again later on. This function is
optional. When you save the controller project, the hyperlink comments are also
saved in the .STU project. You therefore do not need to save a specific hyperlink
comment in an .html page, except if you wish to use it again later on.
The hyperlink comments are also saved in the STA archive files.

Ctrl + X

Cuts the selected text.

Ctrl + C

Copies the selected text.

Ctrl + V

Pastes the cut or copied text.

Ctrl + Z

Undoes the last action.

Repeats the action made before it was canceled.

Ctrl + K

33003101.29

Opens the Insert hyperlink dialog box.

1773

Hyperlinks in Control Expert

Icon

Shortcut

Description
Aligns the text of the status bar to the left.

Aligns the text of the status bar to the right.
Note: When you move the mouse over a hyperlink without clicking on it, the full
path name of the document associated with the hyperlink is displayed in the
status bar. However, if the path name is too long, the status bar will not be large
enough to read the name of the document. The right alignment function can be
useful if you want to view the name of the document associated with a hyperlink.
Cancels and closes the window.

Status Bar
The status bar is made up of different elements.

The table below presents the various functions of these elements.
Element

Description
Automatic line skip with a long comment.
Check to validate this function.
Allows the comment to be entered. If you don't check this box, you will not be able to write
or modify the comment.
Check to validate this function.
Confirm the editing of the comment.

Cancel.

1774

33003101.29

Hyperlinks in Control Expert

Element

Description

Explains the description of checked boxes.
Shows the position of the cursor in the comment entry field (row - column).

Properties
Storage
Comments with hyperlinks, but not the linked documents, are stored in the controller. The
linked documents may be stored on the hard disk of the programming station, on the
Internet, on an operator terminal or other medium.

Operating modes
In the variable editor and folder, you can access the hyperlink in online and offline modes
using the PLC.
You can modify a link while connected to the controller.
In the operator screens, you can create or edit the hyperlink in offline mode and run it in
online mode.

Display
When you open the target document, the application at the origin of the creation of the
document or that is used to view the document becomes active. The Control Expert window
is however not active. The Control Expert application continues to run as a background task.
Your actions on the keyboard will be directed to the document that you have just opened and
not to the Control Expert application.
To make the Control Expert window active again, click on the window or on the icon in the
taskbar.

33003101.29

1775

Hyperlinks in Control Expert

Drag / Drop
You can Drag & Drop, page 1810 icons between the file explorer and the hyperlink insertion
windows. You can, for example, insert the full path of the target document.

List of barred characters
Principle
When you enter a comment for a hyperlink in the General Information or DFB type
description,

window, the characters that are allowed are 8-bit characters of the ANSI alphabet.
You can write them in the language of your choice within the limits of the alphabet allowed.

Barred characters
16-bit UNICODE characters outside the ANSI range are not allowed.

1776

33003101.29

Hyperlinks in Control Expert

Hyperlinks in the project browser
Object of this sub-section
This sub-section presents the operate-mode for creating, selecting and deleting a hyperlink
in the project browser.

Creating a hyperlink in the project browser
At a Glance
You can create hyperlinks in all the directories and sub-directories of the project browser.
For example, you can create a hyperlink in the Program directory. You can also create
another hyperlink in the Sections sub-directory of the MAST task directory.

Procedure
The table below describes the procedure for creating a hyperlink in the project browser
using an existing directory.
Step

Action

1

Select the desired directory in the Project browser:

2

Right-click the selected directory.
Result: The contextual menu appears.

3

Click on Add Hyperlink in the contextual menu.
Result: The Hyperlink Properties dialog box appears.

33003101.29

1777

Hyperlinks in Control Expert

Step

Action

4

Enter the name of the hyperlink in the User Name field.

5

In the Target Path field:

•

use the
button to choose the disk and/or the directory to select the target document
(example: C:\Program Files\Office2000\Office\Example) or

•

enter the Internet address (example: https://www.se.com).

6

If you want to add a comment, select the Comment tab and enter your text in the entry field.

7

Click OK to confirm your choice.

Editing the properties of a hyperlink in the project
browser
Procedure
The table below describes the procedure for editing the properties of a hyperlink in the
project browser.
Step

Action

1

Select the hyperlink to be edited in the Project browser.

2

Right-click the selected hyperlink.
Result: The contextual menu appears.

1778

33003101.29

Hyperlinks in Control Expert

Step

3

Action

Click on Properties in the contextual menu.
Result: The Hyperlink Properties dialog box appears.

33003101.29

4

Modify the name of the hyperlink in the User Name field.

5

In the Target Path field:

•

use the
button to choose the disk and/or the directory to select the target document
(example: c:\Program Files\Schneider Electric\log\example.doc) or

•

Change the Internet address (example: https://www.se.com).

6

If you want to add a comment, select the Comment tab and enter your text in the entry field.

7

Click OK to confirm the changes or Cancel to cancel.

1779

Hyperlinks in Control Expert

Opening a hyperlink from the project browser
Procedure
The table below describes the procedure for opening a hyperlink from the project browser.
Step

Action

1

Select the hyperlink in the Project browser:

2

Double click on the hyperlink represented by
an icon with the name given to it when it was

Right-click the selected hyperlink.
Result: The contextual menu appears.

created. example:

3
4

Select Open in the contextual menu.
Result: The external document is launched.

Deleting a hyperlink in the project browser
Procedure
The table below describes the procedure for deleting a hyperlink in the project browser.

1780

33003101.29

Hyperlinks in Control Expert

Step

Action

1

Select the hyperlink to be deleted in the Project browser.

2

Right-click the selected hyperlink.
Result: The contextual menu appears.

3

Click Delete in the contextual menu.
Result: The hyperlink disappears.

Hyperlink in the data editor
Object of this sub-section
This sub-section presents the operate-mode for creating, selecting, editing and deleting a
hyperlink in the data editor.

Creating a hyperlink in the data editor
Procedure
The table below describes the procedure for creating a hyperlink in the data editor with a 1step mode.

33003101.29

1781

Hyperlinks in Control Expert

Step

Action

1

Open the data editor.

2

Select the comment where you wish to create a hyperlink in the Comment column of the Variables tab.

3

Right-click the selected comment.
Result: The contextual menu appears.

4

Click on Hyperlink in the contextual menu.
Result: The Edit Hyperlink dialog box appears.

1782

33003101.29

Hyperlinks in Control Expert

Step
5

Action
The selected comment appears in the Text to display field.
In the Enter name of file or Web page field:

6

•

click
\Example) or

•

enter the Internet address (example: https://www.se.com).

to select the target document (example: C:\Program Files\Office2000\Office

Click OK to confirm your choice.

Editing a hyperlink in the data editor
Procedure
The table below describes the procedure for modifying the properties of a hyperlink in the
data editor.
Step

Action

1

Open the data editor.

2

Select the hyperlink comment to be edited in the Comment column of the Variables tab.

3

Right-click the selected comment.
Result: The contextual menu appears.

33003101.29

1783

Hyperlinks in Control Expert

Step

4

Action

Click on Hyperlink in the contextual menu.
Result: The Edit Hyperlink dialog box appears.

1784

33003101.29

Hyperlinks in Control Expert

Step
5

Action
The selected comment appears in the Text to display field.
In the Type the file or Web page name field:

6

•

click
\Example) or

•

change the Internet address (example: https://www.se.com).

to select the target document (example: C:\Program Files\Office2000\Office

Click OK to confirm the changes or Cancel to cancel.

Selecting a hyperlink in the data editor
Procedure
The table below describes the procedure for opening a hyperlink in the data editor.
Step

33003101.29

Action

1

Open the data editor.

2

In the Comment column of the Variables tab, click on the required hyperlink (text in blue/mouse
cursor changes to a hand).

1785

Hyperlinks in Control Expert

Deleting a hyperlink in the data editor
Procedure
The table below describes the procedure for deleting a hyperlink in the data editor.
Step

Action

1

Open the data editor.

2

Select the comment to be deleted in the Comment column of the Variables tab.

3

Right-click the selected comment.
Result: The contextual menu appears.

4

Click on Hyperlink in the contextual menu.
Result: The Edit Hyperlink dialog box appears.

1786

33003101.29

Hyperlinks in Control Expert

Step

Action

5

Click Delete: the text in the Type the file or Web page name field is deleted.

6

Click OK to confirm your choice. The hyperlink is deleted.

Hyperlinks in the DFB type attributes
Object of this sub-section
This sub-section presents the operate-mode for creating, editing and deleting a hyperlink in
the DFB type attributes.

Creating a Hyperlink from DFB Type Attributes
Procedure
The table below describes the procedure for creating a hyperlink from the attributes, page
1261 of a DFB type with a 2-step mode. For example, you can associate an explanatory text
with the definition of the DFB type.
Step

Action

1

Go to the DFB Types, page 1246 tab of the data editor.

2

Right-click the DFB type that you want to use to create a hyperlink.
Result: the contextual menu appears.

3

Choose the Data Properties command.
Result: the corresponding dialog box appears on the screen.

33003101.29

1787

Hyperlinks in Control Expert

Step

4

Action

Click on the Descriptive form tab, then on the Edit button.
Result: the Descriptive form window appears.

Details of window, page 1772
5

Enter a comment in the entry field.

6

Select one or more words (contiguous) from the comment you have entered and click on the
icon.

1788

33003101.29

Hyperlinks in Control Expert

Step

Action
Result: the Insert hyperlink window appears.

Note: You can create several hyperlinks in this way by selecting different words.
7

The text selected in step 6 appears in the Text to display field.
In the Type the filename or Web page name field:

8

•

click
to select the target document (example: C:\Program Files
\Office2000\Office\Example) or

•

enter the Internet address (example: https://www.se.com).

Click OK to confirm your choice.

Modifying a Hyperlink from DFB Type Attributes
Procedure
The table below describes the procedure for editing the properties of a hyperlink in the
attributes of a DFB type.
Step

Action

1

Go to the DFB Types, page 1246 tab of the data editor.

2

Right-click the DFB type whose hyperlink you wish to edit.
Result: the contextual menu appears.

3

Choose the Data Properties command.
Result: the corresponding dialog box appears on the screen.

33003101.29

1789

Hyperlinks in Control Expert

Step

4

Action

Select the Descriptive form tab, and click on the Edit button.
Result: the Descriptive form window appears.

5

Right click in the entry field, positioning the mouse on the hyperlink to edit.
Result: the contextual menu appears.

6

Click on Edit hyperlink in the contextual menu.
Result: the Edit hyperlink window appears.

1790

33003101.29

Hyperlinks in Control Expert

Step

7

Action

The name of the hyperlink appears in the Text to display field.
In the Type the filename or Web page name field:

8

•

click Browse to select the target document (example: C:\Program Files\Office2000\Office
\Example) or

•

change the Internet address (example: https://www.se.com).

Click OK to confirm your choice.

Selecting a Hyperlink from DFB Type Attributes
Procedure
The table below describes the procedure for opening a hyperlink from DFB type attributes.
Step

Action

1

Go to the DFB Types, page 1246 tab of the data editor.

2

Right-click the DFB type whose hyperlink you wish to select.
Result: the contextual menu appears.

3

Choose the Data Properties command.
Result: the corresponding dialog box appears on the screen.

33003101.29

1791

Hyperlinks in Control Expert

Step

4

Action

From the Descriptive form tab, click on the Edit button.
Result: the Descriptive form window appears.

5

1792

In the Descriptive form window, click on the required hyperlink (text underlined in blue/mouse
cursor changes to a hand).

33003101.29

Hyperlinks in Control Expert

Deleting a Hyperlink from DFB Type Attributes
Procedure
The table below describes the procedure for deleting a hyperlink in the attributes of a DFB
type.
Step

Action

1

Go to the DFB Types, page 1246 tab of the data editor.

2

Right-click the DFB type whose hyperlink you wish to delete.
Result: the contextual menu appears.

3

Choose the Data Properties command.
Result: the corresponding dialog box appears on the screen.

4

From the Descriptive form tab, click on the Edit button.
Result: the Descriptive form window appears.

33003101.29

1793

Hyperlinks in Control Expert

Step

Action

Details of window, page 1772
5

Right click in the entry field, positioning the mouse on the hyperlink to be deleted.
Result: the contextual menu appears.

6

Click on Remove hyperlink in the contextual menu.
Result: the Remove hyperlink window appears.

1794

33003101.29

Hyperlinks in Control Expert

Step

Action

7

You do not have access to the Text to display or Confirm the deletion of this hyperlink entry
fields.

8

Click OK to confirm your choice or click Cancel to cancel.

Hyperlinks in animation tables
Object of this sub-section
This sub-section presents the operate-modes for accessing a hyperlink in the animation
tables.

Creating a hyperlink in an animation table
Procedure
The following table describes the procedure for creating a hyperlink in a comment for a
variable in an animation table.
Step

Action

1

Opening an animation table.

2

Select the variable where the hyperlink is to be created.

3

Select Data Properties from the contextual menu.
Result: The Data Properties dialog box appears.

33003101.29

1795

Hyperlinks in Control Expert

Step

Action

4

Enter your comment in the comment line in the value column.

5

Select the comment.

6

Select Hyperlink in the contextual menu.
Result: The Edit Hyperlink window appears.

7

The selected comment appears in the Text to display field.
In the Enter name of file or Web page field:

8

1796

•

click
to select the target document (example: C:\Program Files
\Office2000\Office\Example) or

•

enter the Internet address (example: https://www.se.com).

Click OK to confirm your choice.

33003101.29

Hyperlinks in Control Expert

Editing a hyperlink from an animation table
Procedure
The table below describes the procedure for editing the properties of a hyperlink in an
animation table.
Step

Action

1

Opening an animation table.

2

Select the variable where the hyperlink is located in the comment.

3

Select Data Properties from the contextual menu.
Result: The corresponding dialog box appears on the screen.

4

Select the comment.

5

Select Edit Hyperlink in the contextual menu.
Result: The Edit Hyperlink window appears.

33003101.29

1797

Hyperlinks in Control Expert

Step
6

Action
The name of the hyperlink appears in the Text to display field.
In the Type the file or Web page name field:

7

•

click Browse to select the target document (example: C:\Program Files\Office2000\Office
\Example) or

•

change the Internet address (example: https://www.se.com).

Click OK to confirm your choice.

Selecting a hyperlink from an animation table
Principle
In an animation table, you can open a hyperlink associated with a variable comment.

Procedure
The table below describes the procedure for opening a hyperlink in animation tables.
Step

1798

Action

1

Open an animation table.

2

In the Comment column, double-click on the hyperlink for the selected variable.

33003101.29

Hyperlinks in Control Expert

Deleting a hyperlink from an animation table
Procedure
The following table describes the procedure for deleting a hyperlink in a comment for a
variable in an animation table.
NOTE: This procedure is only possible if the hyperlink was created, page 1795 from the
Data Properties window.
Step

Action

1

After creating, page 1795 a hyperlink in a comment for a variable,
the Data Properties window remains open.

2

Select the comment from which the hyperlink is to be deleted.

3

Select Delete Hyperlink in the contextual menu.

Hyperlinks in runtime screens
Object of this sub-section
This sub-section presents the operate-mode for creating, editing and deleting a hyperlink in
runtime screens.

33003101.29

1799

Hyperlinks in Control Expert

Creating a hyperlink from operator screens
Procedure
The table below describes the procedure for creating a hyperlink in operator screens.
Step

Action

1

Open an operator screen.

2

Select a Text object or create one.

3

Select Properties in the contextual menu.
Result: The following window appears.

4
Click on the icon

of the Text tab.

Result: The Insert Hyperlink window appears.

1800

33003101.29

Hyperlinks in Control Expert

Step

5

Action

The text specified in the Text tab appears in the Text to display field.
In the Type the file or Web page name field:
•

select the target document (C:\Program Files\Office2000\Office\Example) by using the

•

enter the Internet address (example: https://www.se.com).

button or

6

Click OK to confirm your choice.

Editing a hyperlink in the operator screens
Procedure
The table below describes the procedure for editing the properties of a hyperlink in an
operator screen object.
Step

Action

1

Open the operator screen.

2

Select the Text object to be edited.

3

Select Properties in the contextual menu.
Result: The following window appears.

33003101.29

1801

Hyperlinks in Control Expert

Step

Action

4
Click on the icon

of the Text tab.

Result: The Insert Hyperlink window is displayed.

5

The text of the Text tab appears in the Text to display field.
In the Type the filename or web page name field:

6

1802

•

use the
button to choose the disk and/or the directory to modify the
target document (example: C:\Program Files\Office2000\Office\Example) or

•

change the Internet address (example: https://www.se.com).

Click OK to confirm the changes or Cancel to cancel.

33003101.29

Hyperlinks in Control Expert

Selecting a hyperlink in an operator screen
Procedure
The table below describes the procedure for opening a hyperlink in an operator screen.
Step

Action

1

Open an operator screen.

2

Click on the underlined text and the mouse cursor is changed into a thumbnail.

Result: The document associated with the hyperlink is opened.

Deleting a hyperlink in an operator screen
Procedure
The table below describes the procedure for deleting a hyperlink in an operator screen.
Step

Action

1

Open the operator screen.

2

Select the Text object or hyperlink to be deleted.

3

Select Properties in the contextual menu.
Result: The following window appears.

33003101.29

1803

Hyperlinks in Control Expert

Step

Action

4
Click on the icon

of the Text tab.

Result: The Insert Hyperlink dialog box appears.

1804

5

Click Clear: the text in the Type the file or Web page name field is cleared.

6

Click OK to confirm your choice. The hyperlink is deleted.

33003101.29

Hyperlinks in Control Expert

Hyperlinks in the documentation folder
Object of this sub-section
This sub-section presents the operate-mode for creating, editing and deleting a hyperlink in
the documentation folder of a Control Expert project.

Creating a hyperlink in the general information of the
project folder
Principle
The hyperlink functionality is also used to make links to documents for printing in the
documentation folder of a Control Expert project. For example, they can be used to present
the architecture of a project.
You can in this way create a hyperlink from General Information sections of the
documentation folder. These are image documents (.bmp) and you can print them in the
General Information section of the documentation folder.

Procedure
The table below describes the procedure for creating a hyperlink in the documentation folder
with a 2-step mode.
Step

Action

1

Use the project browser to select the General Information sub-directory of the Documentation
directory.

2

Select Open in the contextual menu.
Result: The General Information window appears.

33003101.29

1805

Hyperlinks in Control Expert

Step

Action

Details of window, page 1772
3

Enter a comment in the entry field.

4

Select one or more words (contiguous) from the comment you have entered and click on the icon
.
Result: The Insert Hyperlink window is displayed.

Note: You can create several hyperlinks in this way by selecting different words.

1806

33003101.29

Hyperlinks in Control Expert

Step
5

Action
The text selected in step 4 appears in the Text to display field.

In the Type the filename or web page name field, use the
button to choose
the disk and/or the directory to select the target document (example: C:\Images\structure1.bmp).
6

Click OK to confirm your choice.

Editing a hyperlink in the documentation folder
Procedure
The table below describes the procedure for editing the properties of a hyperlink in the
general information section of the documentation folder.
Step

Action

1

Use the project browser to select the General Information sub-directory of the Documentation
directory.

2

Select Open in the contextual menu.
Result: The General Information window appears.

Details of window, page 1772

33003101.29

1807

Hyperlinks in Control Expert

Step
3

Action
Right click in the entry field, positioning the mouse on the hyperlink to edit
Result: The contextual menu appears.

4

Click on Edit Hyperlink in the contextual menu.
Result: The Edit Hyperlink window appears.

5

The name of the hyperlink appears in the Text to display field.

In the Type the file or Web page name field, use the
target document (example: C:\Images\structure1.bmp).
6

1808

button to select the

Click OK to confirm your choice.

33003101.29

Hyperlinks in Control Expert

Deleting a hyperlink in the documentation folder
Procedure
The table below describes the procedure for deleting a hyperlink in the general information
section of the documentation folder.
Step

Action

1

Use the project browser to select the General Information sub-directory of the Documentation
directory.

2

Select Open in the contextual menu.
Result: The General Information window appears.

Details of window, page 1772
3

Right click in the entry field, positioning the mouse on the hyperlink to be deleted
Result: The contextual menu appears.

33003101.29

1809

Hyperlinks in Control Expert

Step

4

Action

Click on Delete Hyperlink in the contextual menu.
Result: The Delete Hyperlink window appears.

5

You do not have access to the Text to display or Confirm hyperlink deletion entry fields.

6

Click OK to confirm your choice or click Cancel to cancel.

Hyperlinks and drag-and-drop
Object of this sub-section
This sub-section presents the drag-and-drop function with hyperlinks.
1810

33003101.29

Hyperlinks in Control Expert

Drag/drop
Principle
You can use the drag/drop function to create a hyperlink. This function can be used to:
•

drag and drop the path name of the target document between the explorer and the
Hyperlink Properties, Edit Hyperlink or Insert Hyperlink dialog boxes,

•

drag and drop a word or expression between a text document and the comment in the
General Information window.
NOTE: only paths for .bmp fillies can be used for drag and drop.

Procedure
The table below shows the procedure for dragging/dropping between the explorer and the
Hyperlink Properties, Insert Hyperlink or Edit Hyperlink dialog boxes.
Step

Action

1

Locate the target document in the explorer.

2

In Control Expert, open either the Hyperlink Properties, Edit Hyperlink or Insert Hyperlink
dialog box.

33003101.29

1811

Hyperlinks in Control Expert

Step

Action

3

Size and move the Control Expert and explorer windows so they are displayed side by side on the
screen without overlapping.

4

Drag and drop the file representing the target document between the explorer and the Type the file
or Web page name field of the dialog box (image.bmp in our example).
Result: The entire path of the target document appears in the Type the file or Web page name
field.

Procedure
The table below shows the procedure for dragging and dropping between a text file and the
General Information dialog box.

1812

33003101.29

Hyperlinks in Control Expert

Step

Action

1

In Control Expert, open the General Information window from the Documentation directory.

2

Open the text file.

3

Size the Control Expert and explorer windows to display them side by side on the screen.

33003101.29

1813

Hyperlinks in Control Expert

Step

Action

4

Select the text to be moved in the text file.

5

Drag and drop a word or expression between the General Information window and a wordprocessing application.
Result: The text selected appears in the Hyperlink field.

Note: If you press and hold down the Ctrl key, a "+" sign will appear on the mouse cursor. When
you drop the expression or word ("Hyperlink" in this case), it will be copied and not moved from the
word processor to the comment editor.

1814

33003101.29

33003101.29

1815

User Interface

User Interface
What’s in This Chapter
Window............................................................................... 1816
Anchored window ................................................................ 1818
Menus................................................................................. 1821
Menu commands ................................................................. 1823
Toolbar................................................................................ 1826
Output Windows .................................................................. 1832
Status bar ........................................................................... 1834
Directory Structures ............................................................. 1837
Using the Mouse.................................................................. 1838
Using the Keyboard ............................................................. 1839
Data selection boxes............................................................ 1841
Dialog boxes ....................................................................... 1842

Overview
This chapter describes the Control Expert user interface. It provides an overview of the
elements used and how they are used.

Window
Introduction
In Windows there are two types of windows:
•

Application windows

•

Documentation windows

Windows consist of:

1816

•

a title bar to move the window and to change its size

•

Buttons to display the window as a symbol, to minimize, maximize and close.

•

the actual contents of the window

33003101.29

User Interface

Types of windows:

Application windows
When you start Control Expert, an application window will open on your desktop. You can
place the application window at any location on your desktop. Or you can minimize it so that
it appears in your taskbar.

33003101.29

1817

User Interface

In this application window you can open or create a project. In the title bar of the application
window the name of the project appears.

Documentation windows
When you open or create a project you can open various documentation windows. For
example, documentation windows are sections, where you create your application or the
documentation window for the Data Editor.
The information contained in documentation windows is separated into different areas. The
different areas in a dialog box can be selected using the F6 key.
If the amount of information contained in a documentation window is too complex to be
displayed in one documentation window, the documentation window is split into several
tabs. The different tabs can be selected using the Ctrl+Tab key combination.
Several documentation windows can be open at the same time, but only one documentation
window can be active. An active documentation window is marked by the color of the title
bar. Depending on the documentation window the menu commands in the pulldown menu,
page 1821 and the toolbar, page 1826 change.
If several windows are open at the same time you can switch between them using the key
combination Ctrl+F6.
An exception to this are anchored windows, page 1818

Anchored window
Introduction
Anchored windows have basically the same function as standard windows with the
difference that they can be anchored in certain positions. Anchored windows can also be
freely positioned on the screen (also outside of the application window).

Build
Anchored windows consist of:

1818

•

a title bar to move the window and to change its size

•

a button to prevent anchoring ( )

33003101.29

User Interface

•

a button to close the window ( x )

•

the actual contents of the window

Function
Anchored windows have the following extra functions in comparison to standard windows:
•

They can be anchored to the edge of the application window.

•

They can be positioned outside of the application window.

•

The menu commands in the Window (like e.g. Arrange) do not affect the anchored
window.

33003101.29

1819

User Interface

Example of use
An example of an anchored window is the project browser:

Anchoring windows
Process the following steps to anchor a window:

1820

33003101.29

User Interface

Step

Action

1

Click the title bar of the anchored window and keep the mouse button pressed.

2

Drag the window close to an application window edge.
Result: The window frame displays the future position of the window.

3

Release the mouse button.
Result: The window is anchored to the selected edge.
On the new position, the window is
•

anchored
when the new position of the window is on the border or outside of the application window.

•

not anchored
when the new position of the window is inside the application window
or
when the new position of the window is on the border or outside of the application window,
but the Ctrl key was held when releasing the mouse button.

Menus
Introduction
There are 3 types of menus:
1. Main or pulldown menus
2. Submenus
3. Shortcut or popup menus

Main or pulldown menus
The titles of the individual menus are displayed in the menu bar. The individual menu
commands, page 1823 are listed in the pulldown menus.
A pulldown menu is opened by left-clicking on the title of the menu or by pressing Alt
+selected letter (underlined letter, page 1824). To go directly to a menu command, drag the
mouse pointer down the menu and then release the mouse button. The menu can be closed
by clicking on the title of the menu or anywhere outside of the menu or by pressing Esc.

33003101.29

1821

User Interface

Menu bar with pulldown menu:

Submenus
The title of a submenu is a menu command, page 1823 of the menu above it. The individual
menu commands for the submenu are listed in a pulldown menu. Menu commands which
contain a submenu can be recognized by an arrow icon.
You can open a submenu by clicking on the menu title (left mouse button) or by placing the
mouse pointer on the menu title for a short time. The menu can be closed by clicking on the
title of the menu or anywhere outside of the menu or by pressing Esc.
Menu with submenu:

1822

33003101.29

User Interface

Shortcut or popup menus
Shortcut menus are menus which contain menu commands, page 1823 specially for the
selected object.
You can open a shortcut menu by clicking on the object (right mouse button) or selecting the
object and confirming with Shift + F10 or press the key. The menu can be closed by
clicking anywhere outside of the menu or by pressing Esc.
Shortcut menus can also be called if several objects are selected. In this case, the menu
only contains the menu commands which are valid for all objects.
Object with shortcut menu:

Menu commands
Introduction
Menu commands are used to execute commands or to call dialog boxes.

33003101.29

1823

User Interface

Example of a menu with menu commands:

Keyboard shortcuts or mnemonics
Keyboard shortcuts (underlined letters) in menu commands allow you to select menu
commands using the keyboard. A main menu (menu title) and subsequently a menu
command can be selected by holding down Alt and simultaneously entering the underlined
letter in the menu title and then that of the menu command.
For example, in the File you want to use the menu command Save... you must press Alt+D
to open the menu and then Alt+S to execute the menu command.

Grayed out menu command
If a menu command is not available it is grayed out. One or more other commands must be
executed before the desired menu command can be executed.

Periods () after the menu command
On execution of this menu command a dialog box is opened with options, which must be
selected before execution.
1824

33003101.29

User Interface

Checkmark (√) in front of the menu command
The menu command is enabled. If the menu command is selected, the checkmark
disappears and the menu command is disabled. The checkmark is mostly used to identify
enabled modes (e.g. normal display, dial in mode etc.).

Shortcut keys
Shortcut keys (e.g. F8) or key combinations (e.g. Ctrl+R) after the menu command is a
shortcut way for executing the menu command. You can select the menu command using
this shortcut key or key combination without having to open the menu. For example, Ctrl+S
to execute the menu command Save.

Starting external applications
Process the following steps to launch external applications from Control Expert:
Step

Action

1

Open, page 601Tools > Adjust the Tools tab.

2

Click the Add button.

3

In the Menu Text field, enter the name of the menu item to be created (e.g. Motor Variables).

4

In the Command field, enter the path to the program to be launched (e.g. Microsoft Excel).

5

In the Arguments field, enter the name of the file to be opened (e.g. Motor_Variables.xls).

33003101.29

1825

User Interface

Step
6

Action
In the Output Directory field, enter the path to the file to be opened.
Display of the Tools tab:

7

Confirm the entries with OK.
Result: In the main menu Tools a menu command to launch the selected application will be
generated (in this example Motor Variables).
Example:

Toolbar
Introduction
Toolbars allow you to quickly locate and execute frequently used functions.
1826

33003101.29

User Interface

Instead of opening a menu and then selecting the menu command, toolbars allow you to
simply click the respective symbol to execute the desired command.
The software provides you with various standard toolbars. In addition, you can also create
your own toolbar.

Build
Toolbars consist of a row of buttons and combo boxes that call the corresponding functions.
There are several toolbars and they are displayed in a common toolbar.
The individual toolbars are separated using a separator.
For all items in a toolbar a tooltip can be displayed.
Example of a common toolbar:

Available toolbars
Standard toolbars are divided into two groups:
•

Main menu toolbars
These toolbars contain the general, i.e. non-context sensitive symbols.
All available main menu toolbars are displayed when starting the software.

•

Context sensitive toolbars
These toolbars contain the context sensitive symbols.
The context sensitive toolbars are automatically shown in the active editor.

Depending on the screen resolution it is possible that not all toolbars are visible in the
application window.
In this case you have the option to hide the non-required toolbars, or to reposition the
toolbars.

33003101.29

1827

User Interface

Main menu toolbars
The following main menu toolbars are available by default:
Name

Contained functions

File

New project, Open, Save, Print

Edit

Copy, Delete, Paste, Undo, Redo, Validate, Minimize, Maximize, Full screen, Go
to

Services

Analyse project, Generate project, Re generate entire project, Project browser,
Start search, Type library manager

Api

Transfer Project to PLC, Transfer Project from PLC, Connect, Disconnect,
Start, Stop, Start/Stop Animation, Standard mode, Simulation mode

Window

Cascade, Tile Horizontally, Tile Vertically

Help

Help, What's This

Debug

Set Breakpoint, Clear Breakpoint, Start, Step Over, Step Into, Step Out, Show
Current Step, Display call stack

Watchpoint

Set Watchpoint, Clear Watchpoint, Show Watchpoint, Synchronize Animation
Table, Refresh counter
Note: This toolbar is only displayed when a programming language editor is active.

Project Browser

Structural view, Functional view, Vertical views, Horizontal views, Zoom Out

Showing and hiding
You have three options to hide a toolbar (to close it):
1. Right-click in the common toolbar and deselect the 'undesired' toolbar from the shortcut
menu.
2. Open the Customize dialog box using Tools > Customize and deselect the 'undesired'
toolbar.
3. For non-anchored toolbars with the close symbol ( x ).
You have two options to show a toolbar (to open it):
1. Right-click in the common toolbar and select the 'desired' toolbar from the shortcut
menu.
2. Open the Customize dialog box using Tools > Customize and select the 'desired'
toolbar.

1828

33003101.29

User Interface

Possible positions
Toolbars can be anchored in the common toolbar (standard) or in different positions inside
the application window. Toolbars can also be freely positioned on the screen (also outside of
the application window).
Example of different toolbar positions:

Changing the position of a toolbar
Process the following steps to change the position of a toolbar:

33003101.29

1829

User Interface

Step

Action

1

Click the toolbar separator and hold the mouse button down.

2

Drag the toolbar to the target position inside or outside the common toolbar.
Result: The window frame displays the intended position of the toolbar.

3

Release the mouse button.
Result: The toolbar is moved to the target position.
On the new position, the toolbar is
•

anchored, page 1818,

•

not anchored, page 1818,

when the new position of the toolbar is on the border or outside of the application window
when the new position of the toolbar is inside the application window
or
when the new position of the toolbar is on the border or outside of the application window,
but the Ctrl key was held when releasing the mouse button

Modifying the contents of a toolbar
Process the following steps to modify the contents of a toolbar:
Step

Action

1

Open the Customize dialog box, see also Call the Dialog Box:, page 601.

2

Click the symbol to be moved in the source toolbar and hold the mouse button down.

3

Drag the symbol to the target position within the destination toolbar.
Result: A frame displays the intended position in the toolbar.

4

Release the mouse button.
Result: The symbol is removed from the source toolbar and inserted into the destination toolbar.

5

Click OK to confirm the modification(s).
Note: If symbols are moved from context sensitive toolbars into the main menu toolbar, the
symbols are inactive as long as the respective editor is inactive.

Restoring toolbars
Process the following steps to restore the original state of a toolbar:
1830

33003101.29

User Interface

Step

Action

1

Open the Customize dialog box, see also Call the Dialog Box:, page 601.

2

In the Toolbars list box, select the toolbar to be restored.

3

Click the Reset command button.
Result: The original state of the toolbar is restored.

Creating your own toolbars
Process the following steps to create your own toolbars:
Step
1

Action
Note: New symbols cannot be created. Only existing symbols can be removed from toolbars and
inserted into new toolbars.
Open the Customize dialog box, see also Call the Dialog Box:, page 601.

2

Click New....
Result: A dialog for defining the toolbar name is opened.

3

Enter a name and confirm with OK.
Result: An empty toolbar is created and the name of the toolbar appears in the toolbar list.

4

Click the symbol to be moved in the source toolbar and hold the mouse button down.

5

Drag the symbol to the target position within the new toolbar.
Result: A frame displays the intended position in the toolbar.

6

Release the mouse button.
Result: The symbol is removed from the source toolbar and inserted into the destination toolbar.

7

Click OK to confirm the modification(s).
Note: If symbols are moved from context sensitive toolbars into the main menu toolbar, the
symbols are inactive as long as the respective editor is inactive.

8

33003101.29

Drag the new toolbar to the target position, see also Changing the position of a toolbar, page
1829.

1831

User Interface

Output Windows
Introduction
The output window displays information about the different processes (generate, import/
export, user error, search/replace).
The output window is an anchored window, page 1818.
The output window is displayed at the bottom of the EcoStruxure Control Expert window by
default.
If the output window is closed, it can be opened using:
•

the View > Output Window menu command
or

•

the Alt+0 key combination.

Build
The output window consists of various output sheets. Each sheet corresponds to a tab.
Representation of an output window:

The output sheets display the results of an executed action or error messages.
Double-clicking an error message will open the respective editor and mark the erroneous
entry.
New error entries are displayed in red, already checked errors are displayed in blue.

1832

33003101.29

User Interface

Available output sheets:
Output sheet

Function

Analyze and generate

Displays analyze and generate errors.
Double-clicking an error entry directly accesses the erroneous programming
language section, the erroneous configuration or the erroneous data.

Import/Export

Displays import and export errors
Double-clicking an error entry directly accesses the error in the source file.

User error

Displays the user error.

Search/Replace

Displays the result of the search and/or replace operation.
Double-clicking an entry directly accesses the searched for entry in the
programming language section, in the configuration or in the data.

Comparison

Displays the comparison information.

Every output sheet has a shortcut menu (right-click).

Copy
Copies the selected text to the clipboard.

Delete
Deletes the entire contents of the output sheet.

Go to Previous Error
Jumps to the previous line and calls the erroneous programming language section, the
erroneous configuration or the erroneous data.
This function can also be accessed pressing the Ctrl+F10 key combination.

33003101.29

1833

User Interface

Go to Next Error
Jumps to the next line and calls the erroneous programming language section, the
erroneous configuration or the erroneous data.
This function can also be accessed pressing the F10 key.

Go to Error
Calls the erroneous programming language section, the erroneous configuration or the
erroneous data as indicated in the current line.

Print
Prints the contents of the output sheet.

Status bar
Introduction
The status bar displays information about the project on the computer, information about the
controller, and information about the software status.

Status Bar Description with Examples
These are examples of status bars in various configurations:
Offline status bar:

Online status bar:

1834

33003101.29

User Interface

Online M580 Safety status bar:

Online M580 Hot Standby status bar:

Status bar fields description:
Label

Description

Values

1

Information area for displaying menu information, FFB instances
information (type and name), variables information (type, name and if
available: address, comment and Alias of).

Example: Ready

2

Displays the current HMI access rights. An application can have one of the following modes:
•

Human Machine Interface Read/Write mode

HMI R/W mode

This is the default mode when opening an application.
•

Human Machine Interface Read only mode.

HMI R/O mode

This mode is active in the following cases:
◦

Applications are opened in Read Only mode by selecting the
option Open the project in read-only mode in the open file
window.

◦

Opening an application previously opened in write mode with a
third-party software (using Pserver). A pop-up window alerts
the user at the opening.

This mode does not allow to save the application.
When using third-party application with Pserver, Control Expert
can be launched without the Control Expert graphical interface
(called Human Machine Interface). In this case, a dialog box
prompts the user if it should switch on the current PServer
Instance.
3

Link status.

OFFLINE, DIFFERENT,
EQUAL

4

An * is displayed when the initial value in the project is different/modified
from the initial value on the controller.

–, *

To remove the * it is advisable to Update Local Init Values with PLC
Init Values, or to Transfer Project from PLC and save (if parameters
have been modified in the adjust screens of specific modules).
5

Controller state

RUN, STOP, NO CONF, ...

6

ETSI information (Empty Terminal Support)

Example: UPLOAD INFO
OK

33003101.29

1835

User Interface

Label

Description

Values

7

Type of connection and address of the connected controller.

Example: TCPIP:127.0.0.1

8

For M580 safety-related platforms only: operating mode status.

MAINTENANCE, SAFETY

More details on M580 safety-related platform operating modes are
provided in Modicon M580, Safety Manual.
9

For M580 platform only: Hot Standby status and number of changes.

Example: A - RUN_
PRIMARY / B - STOP /
DIFFERENT (1/2)

10

Line and column information (only available in the programming
language editor).

Example: ln 13, Col 15

11

Syslog server availability (when configured):

12

•

Syslog server available.

•

Syslog server cannot be reached.

–
SYSLOG

Memory status:
•

Function Pack for Memory is not needed.

•

Function Pack for Memory command is required.

MEM (green)
MEM (red)

13

Generate status.

BUILT, NOT BUILT

14

In the connected equal mode, a red F indicates that the bits or words are
forced in the controller. Click this field to display the animation table that
contains the list of forced variables (bits/words).

–, F

15

Event information.

16

•

If a controller detects an error, click this field for details.

•

Icon displayed when the controller detects an error.

For M580 and M340 platform only, memory backup status:
•

The controller RAM application equals flash memory and/or SD
card content.

•

M580 platform only: flash memory backup in progress.

–

NOTE: Do not click this icon when displayed. If clicked, a
popup proposes to back up the application: do not accept the
backup proposal because a backup is already in progress.

1836

•

SD card memory backup in progress.

•

No SD card in the controller or invalid SD card.

33003101.29

User Interface

Label

Description

Values

17

Indicates whether the insert or overwrite mode is active.

INS, OVR

18

Indicates whether the caps lock button is active or not.

–, CAPS

– Empty field.

Directory Structures
Introduction
Directory structures are used to display and edit hierarchical lists with several columns.
Directory structures are combinations of directory trees and lists.

Example of use
In the Data Editor, directory structures are used to display the hierarchy between variable
instances, variable types, structure elements, etc.

33003101.29

1837

User Interface

Meaning of the text colors
The text colors have the following meaning:
Text color

Meaning

black

Information is correct and can be edited

gray

Information is correct and write protected

red

Information is incorrect

Modes
There are two different modes for directory structures:
•

Select mode
One or more lines are selected or a cell is selected.
In this mode, you can move between all lines and cells.

•

Edit mode
The current cell is opened for editing.
Texts can be edited.

Switching from the selection mode to the edit mode is done by pressing the Enter key or by
entering a character, see the Open editing session by holding down the character key
check box in the Data and Languages, page 590 dialog box.
Switching from edit mode to selection mode is done by pressing the Enter key or by
pressing an error key.

Using the Mouse
Mouse Functions
The following mouse functions are available:

1838

33003101.29

User Interface

Mouse function
Click on links

In select mode
•

Click +/- button:

In edit mode
•

Open/close the substructure.
•

•

•

Click on cell:
Saves the information entered (if
valid) and selects the lines in the
cell clicked.

Click on check box:
Activate/deactivate the check box

•

Saves the information entered (if
valid) and opens/closes the
substructure.

Click on cell:
Selects the lines in the cell clicked
and the cell becomes the current
cell.

Click +/- button:

•

Click on icon:

Click on check box:
Saves the information entered (if
valid) and activates/deactivates the
check box

•

Click on icon:
Saves the information entered (if
valid).

Double-click on links

•

Double-click on names:

•

Selects the lines in the cell clicked
and opens the cell in edit mode.
•

•

Saves the information entered (if
valid) and selects the lines in the
cell clicked und opens the cell in
edit mode.

Double-click on the vertical line in
the column header:
Column width is adjusted to the
current contents.

•

Double-click on the vertical line in
the column header:
Saves the information entered (if
valid) and the column width is
adjusted to the current contents.

Double-click on the column header
cell:
Lists are sorted according to
column contents

Double-click on names:

•

Double-click on the column header
cell:
Saves the information entered (if
valid) and lists will be sorted
according to the column contents.

SHIFT+Click on links

Selects consecutive elements.

Saves the information entered (if valid)
and selects the lines in the cell clicked.

The first and last element selected and
all elements in between are marked.
Right click

Opens the shortcut menu (if available) for
the object currently being clicked.

Saves the information entered (if valid)
and selects the lines in the cell clicked.

Using the Keyboard
Key functions
The following key functions are available:
33003101.29

1839

User Interface

1840

Key function

In select mode

In edit mode

Enter

Opens the current cell in edit mode

Saves the information entered (if valid).

Esc

-

Ends edit mode without saving.

Up arrow

Deselects the current cell and selects the
previous cell (upward).

Saves the information entered (if valid),
deselects the current cells and selects
the previous cell (upwards).

Cursor down

Deselects the current cell and selects the
next cell (downwards).

Saves the information entered (if valid),
deselects the current cells and selects
the previous cell (downwards).

Left arrow

Deselects the current cell and selects the
previous cell (left).

Saves the information entered (if valid),
deselects the current cells and selects
the previous cell (to the left).

Right arrow

Deselects the current cell and selects the
next cell (right).

Saves the information entered (if valid),
deselects the current cells and selects
the next cell (to the right).

Shift+Up arrow

Selects multiple lines in upward direction.

-

Shift+Down arrow

Selects multiple lines in downward
direction.

-

+

Open the substructure.

-

-

Close the substructure.

-

Character

Goes to the next lines in which the
contents begin with that character.
Exceptions: +, - and space.

-

F2

Opens the current cell in edit mode

-

Insert

Adds an empty line before the selected
line.

-

Home

The first cell in the selected line becomes
the current cell.

Sets the insertion point at the beginning
of the current line.

Ctrl+Home

Selects the first line in the table and the
first cell becomes the current cell.

Sets the insertion point at the beginning
of the first line.

End

The last cell in the selected line becomes
the current cell.

Sets the insertion point at the end of the
current line.

Ctrl+End

Selects the last line in the table and the
first cell becomes the current cell.

Sets the insertion point at the end of the
last line.

33003101.29

User Interface

Data selection boxes
Introduction
Data selection boxes are used to select compatible, already defined data from a list or to
select from a list of previous entries.
In this case, "data" means instances and types of variables and instances and types of
functions and function blocks.

Build
Data selection boxes consist of:
•

a combined text selection and text entry field

•

a button to open the selection list ( )

•

a button to open the data selection dialog box ( ... )

•

a button to close the data selection dialog box and delete the ( ) data

•

a button to close the data selection dialog box and transfer the ( ) data

Examples of use
In the language editors, data selection boxes are used to select variables with the correct
data type.

Data entry
There are three options for data entry:

33003101.29

1841

User Interface

1. Enter the name if known or enter the first letter(s) in the text box.
The system works with a context dependent background list which automatically
completes the characters entered with the first compatible name.
2. Selecting the name in the list box.
When entering the first letters of the name being searched in the text box, the list box
receives an alphabetic list of names that correspond to this entry.
Without entering the first letters, the list box contains a list of previous entries.
3. Open the data selection dialog box using the ( ... ).

Accepting data
With the Enter key or the button, the entry is acknowledged and accepted after having
been confirmed successfully.

Cancel
The entry can be canceled using the Esc key or the

button.

Dialog boxes
Introduction
Dialog boxes are displayed if additional information is required from you in order to perform
a particular task. Information that you may require is also communicated in this way.
Most dialog boxes contain options which can be selected, text boxes in which text can be
entered, and buttons which can be pressed.
Grayed out options are currently not available. One or more other commands must be
executed, or options selected or deselected, before the desired option can be activated.
The information contained in dialog boxes is separated into different areas. The different
area in a dialog box can be selected using the F6 key.

1842

33003101.29

User Interface

Basic elements of a window:

33003101.29

1843

User Interface

Tab
If the amount of information contained in a dialog box is too complex to be displayed in one
dialog box, the dialog box is split into several tabs.
The different tabs in a dialog box can be selected using the Ctrl+Tab key combination.

button
buttons are used to initiate actions immediately, e.g. executing or aborting a command.
buttons are e.g. OK, Cancel and Apply.
buttons followed by three dots (...), open another dialog box. A button with a "greater than"
sign (>>) extends the active dialog box.
The default setting is identified by a darker border. This default button can also be selected
by pressing Enter.
If the name of the button contains an underlined letter, the button can be activated from any
position in the dialog box by holding down the Alt key and entering the underlined letter.
To close a dialog box without executing a command, select the Cancel button.

Text box
Information (text) is entered in a text box.
If you go to an empty text box the cursor appears in the far left of the box. The entered text
begins at the cursor position. If text is already present within the respective text box, the text
will be selected and replaced by the new text automatically. The text can, however, also be
deleted by pressing the Del or backspace key.
If the name of the text box contains an underlined letter, the text box can be activated from
any position in the dialog box by holding down the Alt key and entering the underlined letter.

List box
The available options to select are given in list form in a list box. If more options are
available than fit into the list, then the scrollbar or arrow keys can be used to move around
the list.
Normally only a single entry can be chosen form the list. There are, however, some cases in
which several entries can be chosen, e.g. when opening sections.
1844

33003101.29

User Interface

If the name of the list box contains an underlined letter, the list box can be activated from
any position in the dialog box by holding down the Alt key and entering the underlined letter.

Single line list boxes
A single line list box initially appears as a rectangular box, in which the current selection (the
default value) is selected. If the arrow in the right of the box is selected, a list of the available
options to select opens. If more options are available than fit into the list, then the scrollbar
or arrow keys can be used to move around the list.
If the name of the list box contains an underlined letter, the list box can be activated from
any position in the dialog box by holding down the Alt key and entering the underlined letter.

Data selection boxes
See section Data selection boxes, page 1841

Directory structures
See section Directory Structures, page 1837

Option buttons
Option buttons represent mutually exclusive options. In each case only one option can be
chosen.
The selected option button is identified by a black dot.
If the option name contains an underlined letter, the option button can be activated from any
position in the dialog box by holding down the Alt key and entering the underlined letter.

Check boxes
A checkbox next to an option means that the option can be activated or deactivated. Any
number of checkbox options can be activated.
Activated options are identified by an X or a check mark ( √ ).
33003101.29

1845

User Interface

If the name of the option contains an underlined letter, the checkbox can be activated from
any position in the dialog box by holding down the Alt key and entering the underlined letter.

1846

33003101.29

33003101.29

1847

Keyboard Shortcuts

Keyboard Shortcuts
What’s in This Chapter
General Keyboard Shortcuts................................................. 1848
Configuring the Project ......................................................... 1851
Creating the Project ............................................................. 1852
Operating the Project ........................................................... 1865
Documenting the Project ...................................................... 1868

Overview
This chapter describes the keyboard shortcuts of the Control Expert program.

General Keyboard Shortcuts
Object of this section
This section provides general information about commonly used keyboard shortcuts. It also
provides information about a widely-used browser, namely the Project Browser.

Bus Editor Keyboard Shortcuts
Introduction
Numerous actions or commands can be performed with the mouse as well as the keyboard.
The shortcuts that you can use in the Bus Editor are described in the table below.
Furthermore, most of the general keyboard shortcuts are available in the General Keyboard
shortcuts, page 1849 map.

Keyboard Shortcuts
This table describes the Bus Editor keyboard shortcuts.

1848

33003101.29

Keyboard Shortcuts

Action

Menu

Keyboard Shortcut

Open the New Device windows

Edit

Ctrl+Enter

Open the PLC Configuration windows

Edit

Ctrl+Alt+Enter

Control Expert Main Screen and Project Browser
Keyboard Shortcuts
Introduction
Numerous actions or commands can be performed with the mouse as well as the keyboard.
The shortcuts that you can use in the Control Expert main screen and in the Project Browser
when a project is opened are described in the table below.

Keyboard Shortcuts
This table describes the Control Expert main screen and the Project Browser keyboard
shortcuts when a project is opened:
Action

Menu

Keyboard Shortcut

Create a project

File

Ctrl+N

Open an existing project

File

Ctrl+O

Save an existing project

File

Ctrl+S

Print part of an existing project

File

Ctrl+P

Display properties

Edit

Alt+Enter

Display a full screen

View

Ctrl+F8

Undo the preceeding action

Edit

Ctrl+Z

Redo the preceeding action

Edit

Ctrl+Y

Cut an item

Edit

Ctrl+X

Copy an item

Edit

Ctrl+C

Select all an item

Edit

Ctrl+A

Paste an item

Edit

Ctrl+V

Delete an item

Edit

Del

Show or hide the ouput windows

View

Alt+0

33003101.29

1849

Keyboard Shortcuts

Action

Menu

Keyboard Shortcut

Animate the project

Services

Ctrl+J

Initialize Search

Services

Ctrl+U

Create an animation table

Services

Ctrl+T

Display the Project Browser

Tools

Alt+1

Display the Hardware Catalog

Tools

Alt+2

Display the Types Library Browser

Tools

Alt+3

Display the Operator Screen Library

Tools

Alt+4

Search for Cross-References

Tools

Alt+5

Display the Diagnostic Viewer

Tools

Alt+6

Display the PLC Screen

Tools

Alt+7

Display the Variable Window

Tools

Alt+8

Open the Data Editor

Tools

Alt+9

Insert

Edit

Ins

Display the Data Properties

Edit

Ctrl+Enter

Analyze a Type

Build

Ctrl+Shift+B

Control the Changes

Build

Ctrl+B

Connect or disconnect a PLC

PLC

Ctrl+K

Transfer a project to PLC

PLC

Ctrl+L

Transfer a project from a PLC

PLC

Ctrl+Shift+L

Put a Quantum Safety PLC in maintenance or safety mode

PLC

Ctrl+Shift+M

Run or stop a PLC

PLC

Ctrl+R

What’s this

Help

Shift+F1

NOTE: When a project is closed, the Tools and PLC tab shortcuts in the PLC menu are
not available but it is still possible to use the Ctrl+K shortcut. The shortcuts from the File,
View and Help tab shortcuts are available.
NOTE: Commands without shortcuts are not mentionned in this table.

1850

33003101.29

Keyboard Shortcuts

Configuring the Project
Object of this section
This section provides general information about the keyboard shortcuts used to configure a
project.

PLC Configuration Screen Keyboard Shortcuts
Introduction
Numerous actions or commands can be performed with the mouse as well as the keyboard.
The shortcuts that you can use in the PLC Configuration Screen are described in the table
below. Furthermore, most of the general keyboard shortcuts are available in the General
Keyboard shortcuts, page 1849 map.

Keyboard Shortcuts
This table describes the PLC Configuration Screen keyboard shortcuts.
Action

Menu

Keyboard Shortcut

Validate the action

Edit

Ctrl+W

Copy an input from the list

Edit

Ctrl+C

Paste an input in the list

Edit

Ctrl+V

Delete an AS_I Slave

Edit

Del

Cut an AS_I Slave

Edit

Ctrl+X

Copy an AS_I Slave

Edit

Ctrl+C

Paste an AS_I Slave

Edit

Ctrl+V

Delete a Series 7 module

Edit

Del

Cut a Series 7 module

Edit

Ctrl+X

Copy a Series 7 module

Edit

Ctrl+C

Paste a Series 7 module

Edit

Ctrl+V

NOTE: The Delete, cut, copy paste AS_I Slave shortcuts are only available with
Premium Communication TSX SAY 100x modules.
33003101.29

1851

Keyboard Shortcuts

NOTE: The Delete, cut, copy paste Series 7 modules shortcuts are only available with
Premium Communication TSX ESY 007 modules. Furthermore, these shortcuts are
available if the user has specific access rights. Otherwise, the access is denied.

Creating the Project
Object of this section
This section provides information about the keyboard shortcuts used to create a project.

ST/IL Editors Keyboard Shortcuts
Introduction
Numerous actions or commands can be performed with the mouse as well as the keyboard.
The shortcuts that you can use in the ST/IL Editors are described in the table below.
NOTE: Most of the general keyboard shortcuts are described in the discussion of
general keyboard shortcuts, page 1849.

Keyboard Shortcuts
These are the keyboard shortcuts for the ST/IL Editors:
Action

Menu

Keyboard Shortcut

Force the EBOOL variable to 0.

Services

Alt + F9

Force the EBOOL variable to 1.

Services

Ctrl + F9

Unforce the EBOOL variable.

Services

Shift + F9

Select data from a list.

Edit

Ctrl+D

Select the Function Input Assistant.

Edit

Ctrl+I

Create an IF statement.

Edit/New

F4

Create a FOR statement.

Edit/New

F5

Create a WHILE statement.

Edit/New

F6

Create a REPEAT statement.

Edit/New

Shift+F6

Create a CASE statement.

Edit/New

Shift+F4

1852

33003101.29

Keyboard Shortcuts

Action

Menu

Keyboard Shortcut

Edit/New

Shift+Enter

Edit the selected text in upper case.

Edit

Shift+Alt+U

Edit the selected text in lowercase.

Edit

ALt+U

Find the selected text.

Edit

Ctrl+F

Find the next selected occurrence.

Edit

F3

Find the previous selected occurrence.

Edit

Shift+F3

Replace the selected occurrence.

Edit

Ctrl+H

Go to part of the selected project.

Edit

Ctrl+G

Add a bookmark.

Edit/Bookmark

Ctrl+F2

Go to next bookmark.

Edit/Bookmark

F2

Go to previous bookmark.

Edit/Bookmark

Shift+F2

Delete all bookmarks.

Edit/Bookmark

Ctrl+Shift+F2

Display the general attributes of the selected item.

Edit

Ctrl+Enter

Modify the properties of the selected item.

Edit

Alt+Enter

Add a comment.

Edit/New

F8

Open the Inspect window.

Edit/New

F9

Zoom in.

View/Zoom

Create a variable

• Ctrl+Plus (+)
• Ctrl+Rotate the mouse
wheel

Zoom out.

View/Zoom

• Ctrl+Minus (-)
• Ctrl+Rotate the mouse
wheel

Show/Hide the Inspect window.

View

Shift+F8

Go to the previous section.

View

Ctrl+Alt+Pg Up

Go to the next section.

View

Ctrl+Alt+Pg Dn

Refine an object.

Services

Ctrl+Q

Set breakpoint.

Debug

Ctrl+F11

Clear breakpoint.

Debug

Ctrl+Shift+F11

Go to the selected breakpoint.

Debug

Ctrl+F5

Step over the next action.

Debug

F11

Step into the action.

Debug

F12

33003101.29

1853

Keyboard Shortcuts

Action

Menu

Keyboard Shortcut

Step out the action.

Debug

Shift+F12

Set watchpoint.

Debug

Alt+F11

Clear watchpoint.

Debug

Alt+Shift+F11

NOTE: The IF, FOR, WHILE, REPEAT, and CASE statement shortcuts are available
only with the ST editor.

1854

33003101.29

Keyboard Shortcuts

FBD Editor Keyboard Shortcuts
Introduction
Numerous actions or commands can be performed with the mouse as well as the keyboard.
The shortcuts that you can use in the FBD Editor are described in the table below.
NOTE: Most of the general keyboard shortcuts are described in the discussion of
general keyboard shortcuts, page 1849.

Keyboard Shortcuts
These are the keyboard shortcuts for the FBD Editor:
Action

Menu

Keyboard Shortcut

Force the EBOOL variable to 0.

Services

Alt + F9

Force the EBOOL variable to 1.

Services

Ctrl + F9

Unforce the EBOOL variable.

Services

Shift + F9

Select the Function Input Assistant

Edit

Ctrl+I

Create a variable.

Edit

Shift+Enter

Select data from a list

Edit

Ctrl+D

Link an item.

Edit > New

F6

Add a comment.

Edit > New

F8

Open the Inspect window.

Edit > New

F9

Edit

Esc

Add a bookmark.

Edit > Bookmark

Ctrl+F2

Go to next bookmark.

Edit > Bookmark

F2

Go to previous bookmark.

Edit > Bookmark

Shift+F2

Delete all bookmarks.

Edit > Bookmark

Ctrl+Shift+F2

View > Zoom

Ctrl +*

Select Mode.

Zoom to fit.

(* = multiplication sign of
numeric pad)
Zoom in.

View > Zoom

• Ctrl+Plus (+)
• Ctrl+Rotate the mouse
wheel

33003101.29

1855

Keyboard Shortcuts

Action

Menu

Keyboard Shortcut

Zoom out.

View > Zoom

• Ctrl+Minus (-)
• Ctrl+Rotate the mouse
wheel

Show or hide the Inspect window.

View

Shift+F8

Go to the previous section.

View

Ctrl+Alt+Pg Up

Go to the next section.

View

Ctrl+Alt+Pg Dn

Refine an object.

Services

Ctrl+Q

Set breakpoint.

Debug

Ctrl+F11

Clear breakpoint.

Debug

Ctrl+Shift+F11

Go to the selected breakpoint.

Debug

Ctrl+F5

Step over the next action.

Debug

F11

Step into the action.

Debug

F12

Step out of the action.

Debug

Shift+F12

Set watchpoint.

Debug

Alt+F11

Clear watchpoint.

Debug

Alt+Shift+F11

Properties.

Edit

Alt+Enter

Data Properties.

Edit > New

Ctrl+Enter

Data Selection.

Edit > New

Ctrl+D

FFB Input Assistant.

Edit > New

Ctrl+I

NOTE: Most of the Edit tab shortcuts are available by selecting Shift+F10.

1856

33003101.29

Keyboard Shortcuts

SFC Editor Keyboard Shortcuts
Introduction
Numerous actions or commands can be performed with the mouse as well as the keyboard.
The shortcuts that you can use in the SFC Editor are described in the table below.
NOTE: Most of the general keyboard shortcuts are described in the discussion of
general keyboard shortcuts, page 1849.

Keyboard Shortcuts
These are the keyboard shortcuts for the SFC Editor:
Action

Menu

Keyboard Shortcut

Force the EBOOL variable to 0.

Services

Alt + F9

Force the EBOOL variable to 1.

Services

Ctrl + F9

Unforce the EBOOL variable.

Services

Shift + F9

Add a step.

Edit > New

F3

Add a macro step.

Edit > New

Ctrl+F3

Add a transition.

Edit > New

Shift+F3

Add an alternative branch.

Edit > New

F4

Add an alternative joint.

Edit > New

Shift+F4

Add a parallel branch.

Edit > New

F5

Add a parallel joint.

Edit > New

Shift+F5

Add a link.

Edit > New

F6

Add a comment.

Edit > New

F8

Edit

Esc

Add a bookmark.

Edit > Bookmark

Ctrl+F2

Go to next bookmark.

Edit > Bookmark

F2

Go to previous bookmark.

Edit > Bookmark

Shift+F2

Delete all bookmarks.

Edit > Bookmark

Ctrl+Shift+F2

View/Zoom

Ctrl +*

Select Mode.

Zoom to fit.

(* = multiplication sign of
numeric pad)

33003101.29

1857

Keyboard Shortcuts

Action

Menu

Zoom in.

view > Zoom

Keyboard Shortcut
• Ctrl+Plus (+)
• Ctrl+Rotate the mouse
wheel

view > Zoom

Zoom out.

• Ctrl+Minus (-)
• Ctrl+Rotate the mouse
wheel

Expand/come back to the project display.

View

Ctrl+E

Go to the previous section.

View

Ctrl+Alt+Pg Up

Go to the next section.

View

Ctrl+Alt+Pg Dn

Initialize Animation Table.

Services

Ctrl+T

Initialize Search.

Services

Ctrl+U

Data Properties.

Edit > New

Ctrl+Enter

Edit

Alt+Enter

Properties.

NOTE: Most of the Edit table shortcuts are available by selecting Shift+F10.

1858

33003101.29

Keyboard Shortcuts

LD Editor Keyboard Shortcuts
Introduction
Numerous actions or commands can be performed with the mouse as well as the keyboard.
The shortcuts that you can use in the LD Editor are described in the table below.
NOTE: Most of the general keyboard shortcuts are described in the discussion of
general keyboard shortcuts, page 1849.

Keyboard Shortcuts
These are the keyboard shortcuts for the LD Editor:
Action

Menus

Keyboard Shortcut

Force the EBOOL variable to 0.

Services

Alt + F9

Force the EBOOL variable to 1.

Services

Ctrl + F9

Unforce the EBOOL variable.

Services

Shift + F9

•

Edit > New

F3

•

Objects

•

Edit > New

•

Objects

•

Edit > New

•

Objects

•

Edit > New

•

Objects

•

Edit > New

•

Objects

Add a normally open contact.

Add a closed contact.

Add a positive transition-sensing contact.

Add a negative transition-sensing contact.

Add a coil.

Add a negated coil.

Add a set coil.

Add a reset coil.

Add a call coil.

33003101.29

•

Edit > New

•

Objects

•

Edit > New

•

Objects

•

Edit > New

•

Objects

•

Edit > New

•

Objects

Shift+F3

Ctrl+F3

Ctrl+Shift+F3

F5

Shift+F5

Alt+F5

Shift+Alt+F5

F4

1859

Keyboard Shortcuts

Action
Add a boolean connection.

Add a vertical connection.

Add a boolean link.

Add a link.

Add an operate block.

Add a compare block.

Add a comment.

Select mode.

Menus

Keyboard Shortcut

•

Edit > New

F7

•

Objects

•

Edit > New

•

Objects

•

Edit > New

•

Objects

•

Edit > New

•

Objects

•

Edit > New

•

Objects

•

Edit > New

•

Objects

•

Edit > New

•

Objects

•

Edit

•

Objects

Shift+F7

Alt+F6

F6

Alt+F7

Ctrl+F7

F8

Esc

Add a bookmark.

Edit > Bookmark

Ctrl+F2

Go to next bookmark.

Edit > Bookmark

F2

Go to previous bookmark.

Edit > Bookmark

Shift+F2

Delete all bookmarks.

Edit > Bookmark

Ctrl+Shift+F2

Modify the properties of the selected item.

Edit

Alt+Enter

Show or hide the status bar.

View

Alt+0

View > Zoom

Ctrl +*

Zoom to fit.

(* = multiplication sign of
numeric pad)
Zoom in.

View > Zoom

• Ctrl+Plus (+)
• Ctrl+Rotate the mouse
wheel

Zoom out.

View > Zoom

• Ctrl+Minus (-)
• Ctrl+Rotate the mouse
wheel

1860

Show or hide the Inspect window.

View

Shift+F8

Display the mixed mode.

View

Ctrl+E

33003101.29

Keyboard Shortcuts

Action

Menus

Keyboard Shortcut

Go to the previous section.

View

Ctrl+Alt+Pg Up

Go to the next section.

View

Ctrl+Alt+Pg Dn

Set breakpoint.

Debug

Ctrl+F11

Clear breakpoint.

Debug

Ctrl+Shift+F11

Go to the selected breakpoint.

Debug

Ctrl+F5

Step over the next action.

Debug

F11

Step into the action.

Debug

F12

Step out the action.

Debug

Shift+F12

Set watchpoint.

Debug

Alt+F11

Clear watchpoint.

Debug

Alt+Shift+F11

Inspect Window.

•

Edit

•

Objects

F9

Data Selection.

Edit

Ctrl+D

FFB Input Assistant.

Edit

Ctrl+I

Properties.

Edit

Alt+Enter

Data Properties.

Edit > New

Ctrl+Enter

Refine.

Services

Ctrl+Q

NOTE: Most of the Edit tab shortcuts are available by selecting Shift+F10.

33003101.29

1861

Keyboard Shortcuts

Data Editor Keyboard Shortcuts
Introduction
Numerous actions or commands can be performed with the mouse as well as the keyboard.
The shortcuts that you can use in the Data Editor are described in the table below.
NOTE: Most of the general keyboard shortcuts are described in the discussion of
general keyboard shortcuts, page 1849.

Keyboard Shortcuts
These are the keyboard shortcuts for the Data Editor:
Action

Menu

Keyboard Shortcut

Force the EBOOL variable to 0.

Services

Alt + F9

Force the EBOOL variable to 1.

Services

Ctrl + F9

Unforce the EBOOL variable.

Services

Shift + F9

View

Shift+F8

Hide the Inspect window.

NOTE: These shortcuts are not available from the menu bar:

1862

•

Select F2 to edit data.

•

Select Ctrl+ Home to access the first cell in row.

•

Select Ctrl+ End to access the last cell in row.

•

Select + on a node to expand it.

•

Select - on a node to contract it.

33003101.29

Keyboard Shortcuts

Type Library Browser Keyboard Shortcuts
Introduction
Numerous actions or commands can be performed with the mouse as well as the keyboard.
The shortcuts that you can use in the Type Library Browser are described in the table below.
Furthermore, most of the general keyboard shortcuts are available in the General Keyboard
shortcuts, page 1849 map.

Keyboard Shortcuts
This table describes the Type Library Browser keyboard shortcuts.
Action

Menu

Keyboard Shortcut

Refine an object

Services

Ctrl+Q

Initialize search

Services

Ctrl+U

33003101.29

1863

Keyboard Shortcuts

Type Library Manager Keyboard Shortcuts
Introduction
Some actions or commands can be performed with the keyboard. The shortcuts that you
can use in the Type Library Manager are described in the table below. Furthermore, most of
the general keyboard shortcuts are available in the General Keyboard shortcuts, page 1849
map.

Keyboard Shortcuts
This table describes the Type Library Manager keyboard shortcuts.

1864

Action

Keyboard Shortcut

Access the first cell in row

Home

Access the last cell in row

End

Access the next cell up

Up

Access the next cell down

Down

Access next cell left

Left

Access next cell right

Right

Expand a node

+

Contract a node

-

Exit the project

Alt+F4/Esc

Delete data

Delete

Selected Several EFB

Shift+Left

33003101.29

Keyboard Shortcuts

Operating the Project
Object of this section
This section provides information about the keyboard shortcuts used to operate a project.

Search Replace Tool Screen Keyboard Shortcuts
Introduction
Numerous actions or commands can be performed with the mouse as well as the keyboard.
The shortcuts that you can use in the Search Replace Tool Screen are described in the table
below. Furthermore, most of the general keyboard shortcuts are available in the General
Keyboard shortcuts, page 1849 map.

Keyboard Shortcuts
This table describes the Search Replace Tool Screen keyboard shortcuts.
Action

Menu

Keyboard Shortcut

Find Next item

Edit

F3

Find Previous item

Edit

Shift+F3

Replace an item

Edit

Ctrl+H

NOTE: Most of the Edit tab shortcuts are available by selecting Shift+F10.

Diagnostic Viewer Screen Keyboard Shortcuts
Introduction
Numerous actions or commands can be performed with the mouse as well as the keyboard.
All the shortcuts that you can use in the Diagnostic Viewer Screen are described in the
General Keyboard Shortcut General Keyboard shortcuts, page 1849 map.

33003101.29

1865

Keyboard Shortcuts

PLC Screen Keyboard Shortcuts
Introduction
Numerous actions or commands can be performed with the mouse as well as the keyboard.
All the the shortcuts that you can use in the PLC Screen are described in theGeneral
Keyboard Shortcuts General Keyboard shortcuts, page 1849 map.

Animation Screen Keyboard Shortcuts
Introduction
Numerous actions or commands can be performed with the mouse as well as the keyboard.
The shortcuts that you can use in the Animation Screen are described in the table below.
Furthermore, most of the general keyboard shortcuts are available in the General Keyboard
shortcuts, page 1849 map.

Keyboard Shortcuts
This table describes the Animation Screen keyboard shortcuts.
Action

Menu

Keyboard
Shortcut

Display format in decimal

View/Display Format

F3

Display format in hexadecimal

View/Display Format

Ctrl+F3

Display format in binary

View/Display Format

Shift+F3

Display format in ASCII

View/Display Format

Alt+F3

Enable Variable Modification

Services

F7

Enable Variable Forcing

Services

F6

Set value to 0

Services

Shift+F5

Set value to 1

Services

F5

Force to 0

Services

Shift+F4

Force to 1

Services

F4

Unforce

Services

Shift+F6

Multiple Mode

Services

Ctrl+F7

Execute Multiple Values

Services

Alt+F7

1866

33003101.29

Keyboard Shortcuts

Action

Menu

Keyboard
Shortcut

Reset Multiple Values

Services

Shift+F7

Safety/Maintenance

PLC

Ctrl+Shift+M

NOTE: Most of the Edit tab shortcuts are available by selecting Shift+F10.
NOTE: This shortcut "Ctrl+Shift+M" is only available with XLS

Operator Screen Keyboard Shortcuts
Introduction
Numerous actions or commands can be performed with the mouse as well as the keyboard.
The shortcuts that you can use in the Operator Screen are described in the table below.
Furthermore, most of the general keyboard shortcuts are available in the General Keyboard
shortcuts, page 1849 map.

Keyboard Shortcuts
This table describes the Operator Screen keyboard shortcuts.
Action

Menu

Keyboard Shortcut

Validate

Edit

Ctrl +W

Select all

Edit

Ctrl+A

Enable variation modification

Services

F7

Go to the previous animated object

Services

F4

Go to the next animated object

Services

F5

33003101.29

1867

Keyboard Shortcuts

NOTE: Some shortcuts are not available from the menu bar. Please note the following
shortcuts.
•

Select Space to select next item

•

Select Shift+ Space to select the previous item

•

Select Alt+ Backspace to cancel thelast action

•

Select Tab to focus on the next control object in online mode

•

Select Shift+ Tab to focus on the previous control object in online mode

•

Select Enter to display the properties of a selected object

•

Select an Arrow to make a one pixel move in the arrow direction

•

Select Shift+ Arrow to make a 10 pixel move in the arrow direction

•

Select Page Up/Down to move the vertical scrollbar up or down

•

Select Ctrl + Left/Right to move the horizontal scrollbar left or right

Documenting the Project
Object of this section
This section provides information about the keyboard shortcuts used to document a project.

Documentation Screen Keyboard Shortcuts
Introduction
Numerous actions or commands can be performed with the mouse as well as the keyboard.
The shortcuts that you can use in the Documentation Screen are described in the table
below. Furthermore, most of the general keyboard shortcuts are available in the General
Keyboard shortcuts, page 1849 map.

Keyboard Shortcuts
This table describes the Documentation Screen keyboard shortcuts.
Action

Menu

Keyboard Shortcut

Validate the action

Edit

Ctrl+W

1868

33003101.29

Keyboard Shortcuts

NOTE: Some shortcuts are not available from the menu bar. Please note the following
shortcuts.
•

Select F5 to refresh a project

•

Select Ctrl+Plus (+) to zoom in a project

•

Select Ctrl+Plus (-) to zoom out of a project

•

Select Ctrl+E to zoom to fit

33003101.29

1869

Glossary
A
ANY:
There is a hierarchy between the different types of data. In the DFB, it is sometimes
possible to declare which variables can contain several types of values. Here, we use
ANY_xxx types.
The following diagram shows the hierarchically-ordered structure:

33003101.29

1871

B
BCD:
The Binary Coded Decimal (BCD) format is used to represent decimal numbers between 0
and 9 using a group of four bits (half-byte).
In this format, the four bits used to code the decimal numbers have a range of unused
combinations.
Example of BCD coding:
•

the number 2450

•

is coded: 0010 0100 0101 0000

BOOL:
BOOL is the abbreviation for Boolean type. This is the elementary data item in computing. A
BOOL type variable has a value of either: 0 (FALSE) or 1 (TRUE).
A BOOL type word extract bit, for example: %MW10.4.

C
CPU:
Is the abbreviation for Control Processing Unit.
This is the microprocessor. It is made up of the control unit combined with the arithmetic
unit. The aim of the control unit is to extract the instruction to be executed and the data
needed to execute this instruction from the central memory, to establish electrical
connections in the arithmetic unit and logic, and to run the processing of this data in this
unit. We can sometimes find ROM or RAM memories included in the same chip, or even I/
O interfaces or buffers.

D
DDT:
DDT is the abbreviation for Derived Data Type.
A derived data type is a set of elements of the same type (ARRAY) or of various types
(structure)

1872

33003101.29

DFB:
DFB is the abbreviation for Derived Function Block.
DFB types are function blocks that can be programmed by the user ST, IL, LD or FBD.
By using DFB types in an application, it is possible to:
•

simplify the design and input of the program,

•

increase the legibility of the program,

•

facilitate the debugging of the program,

•

reduce the volume of the generated code.

DINT:
DINT is the abbreviation for Double Integer format (coded on 32 bits).
The lower and upper limits are as follows: -(2 to the power of 31) to (2 to the power of 31) 1.
Example:
-2147483648, 2147483647, 16#FFFFFFFF.

E
EBOOL:
EBOOL is the abbreviation for Extended Boolean type. A EBOOL type variable brings a
value (0 (FALSE) or 1 (TRUE) but also rising or falling edges and forcing capabilities.
An EBOOL type variable takes up one byte of memory.
The byte split up into:
•

one bit for the value,

•

one bit for the history bit (each time the state’s object changes, the value is copied
inside the history bit),

•

one bit for the forcing bit (equals to 0 if the object isn’t forced, equal to 1 if the bit is
forced.

The default type value of each bit is 0 (FALSE).

33003101.29

1873

EDT:
EDT is the abbreviation for Elementary Data Type.
These types are as follows:
•

BOOL,

•

EBOOL,

•

WORD,

•

DWORD,

•

INT,

•

DINT,

•

UINT,

•

UDINT,

•

REAL,

•

DATE,

•

TOD,

•

DT.

EFB:
Is the abbreviation for Elementary Function Block.
This is a block which is used in a program, and which performs a predefined software
function.
EFBs have internal statuses and parameters. Even where the inputs are identical, the
output values may be different. For example, a counter has an output which indicates that
the preselection value has been reached. This output is set to 1 when the active value is
equal to the preselection value.

F
FTP:
FTP is the abbreviation for File Transfer Protocol. FTP is the web’s file transfer protocol.

H
HTTP:
HTTP is the abbreviation for HyperText Transfer Protocol. HTTP is the protocol for the
formatting and transmission of files on the web. HTTP runs on top of TCP/IP (internet)
protocols.
1874

33003101.29

I
I/O object:
An I/O object is an implicit or explicit language object for an expert function module or an I/
O device on a fieldbus. They are of the following types: %Ch, %I, %IW, %ID, %IF, %Q, %
QW, % QD, QF, %KW, %KD, %KF, %MW, %MD, and %MF.
The object’s topological address depends on the module's position on the rack or the
device's position on the bus.
For Premium/Atrium controllers, double-type instances of located data (%MD<i>, %KD<i>)
or floating (%MF<i>, %KF<i>) are located by an integer type (%MW<i>, %KW<i>). Only I/O
objects make it possible to locate type instances (%MD<i>, %KD<i>, %QD, %ID, %MF<i>, %
KF<i>, %QF, %IF) by using their topological address (for example %MD0.6.0.11, %
MF0.6.0.31).
For Modicon M340 controllers, double-type instances of located data (%MD<i>, %KD<i>) or
floating (%MF<i>, %KF<i>) are not available.
INT:
INT is the abbreviation for single integer format (coded on 16 bits).
The lower and upper limits are as follows: -(2 to the power of 31) to (2 to the power of 31) 1.
Example:
-32768, 32767, 2#1111110001001001, 16#9FA4.
IODDT:
IODDT is the abbreviation for Input/Output Derived Data Type.
The term IODDT designates a structured data type representing a module or a channel of a
controller module. Each application expert module possesses its own IODDTs.

M
multi task:
Application comprising several tasks (MAST, FAST, Auxiliary, event processing).
The order of priority for the execution of tasks is defined by the operating system of the
controller.
multiple token:
Operating mode of an SFC. In multitoken mode, the SFC may possess several active steps
at the same time.
33003101.29

1875

N
naming convention (identifier):
An identifier is a sequence of letters, numbers and underlines beginning with a letter or
underline (for example, the name of a function block type, an instance, a variable, or a
section). If you select the Extended option in the Tools > Project Settings... > Variables
dialog, letters from national character sets (for example, ö, ü, é, õ) can be used.
Underscores are significant in identifiers. That is, A_BCD and AB_CD are interpreted as
different identifiers. An underscore at the end of an identifier is not valid.
Identifiers cannot contain spaces. They are not case-sensitive.
According to IEC 61131-3 leading digits are not allowed in identifiers. Nevertheless, you
can use them if you select (check) the Allow leading digits box in the Tools > Project
Settings... > Variables dialog box.
According to IEC 61131-3 multiple leading underlines and consecutives underlines are not
allowed in identifiers. Nevertheless, you can use them if you select the Extended option in
the Tools > Project Settings... > Variables > Character set dialog.
Identifiers cannot be keywords.

P
procedure:
Procedures are functions view technically. The only difference to elementary functions is
that procedures can take up more than one output and they support data type VAR_IN_
OUT. To the eye, procedures are no different than elementary functions.
Procedures are a supplement to IEC 61131-3.
Program Unit:
A Program Unit is a part of program with it’s own set of local and public variables. Program
Units allow easy duplication and clear organization of program with local and public
variables. Program Units are compliant with Program Organization Units (POUs) program
as defined in IEC1131-3 standard.

S
section:
Program module belonging to a task which can be written in the language chosen by the
programmer (FBD, LD, ST, IL, or SFC).
A task can be composed of several sections, the order of execution of the sections
corresponding to the order in which they are created, and being modifiable.

1876

33003101.29

single token:
Operating mode of an SFC chart for which only a single step can be active at any one time.
subroutine:
Program module belonging to a task (MAST, FAST, AUX) which can be written in the
language chosen by the programmer (FBD, LD, ST, or IL).
A subroutine may only be called by a section or by another subroutine belonging to the task
in which it is declared.

T
TIME:
The type TIME expresses a duration in milliseconds. Coded in 32 bits, this type makes it
possible to obtain periods from 0 to (2 to the power of 32)-1 milliseconds.

U
UDINT:
UDINT is the abbreviation for Unsigned Double Integer format (coded on 32 bits) unsigned.
The lower and upper limits are as follows: 0 to (2 to the power of 32) - 1.
Example:
0, 4294967295, 2#11111111111111111111111111111111, 8#37777777777,
16#FFFFFFFF.
UINT:
UINT is the abbreviation for Unsigned integer format (coded on 16 bits). The lower and
upper limits are as follows: 0 to (2 to the power of 16) - 1.
Example:
0, 65535, 2#1111111111111111, 8#177777, 16#FFFF.

33003101.29

1877

Index
A
adding
user directory ....................................... 176
adjusting
variables ............................................ 1457
animation
animation tables ................................. 1464
inspect window ................................... 1462
PLC screen ........................................ 1444
program ............................................. 1388
variables window ................................ 1459
animation tables
hyperlinks........................................... 1795
application ............................................... 197
protecting ............................................. 179
assistant
calling FFB functions........................... 1191
import/export ...................................... 1718
type library manager ............................. 325

B
backup project
Modicon M340...................................... 122
Premium .............................................. 125
bookmarks
graphical languages.............................. 606
browser
DTM .................................................... 283
Browser Contextual Menus ....................... 293
Field Bus Discovery .............................. 298
browser directories................................... 203
budget
IO ...................................................... 1333

C
coils
LL984 editor ........................................1112
comparing
project.................................................. 104
configuration editor................................. 1280
1878

configuring
project................................................ 1280
configuring networks ................................ 447
configuring X-way .................................... 455
connecting to controller...............................91
setting address .......................................93
connecting to controllers
communication parameters ................... 102
types of connection .................................98
contacts
LL984 editor ...............................1112, 1131
Container
FDT ..................................................... 267
conversion wizard
access ............................................... 1735
conversion ......................................... 1738
CPU configuration tab ......................... 1761
general procedure............................... 1733
general representation ........................ 1737
introduction ........................................ 1733
I/O remapping tab ............................... 1743
launch................................................ 1735
results................................................ 1738
structure tab ....................................... 1739
creating
derived data types ................................ 354
EDT/DDT/IODDT/Device DDT
instances............................................ 388
EFB/DFB instances............................... 378
creating a program
LL984 editor ........................................1112
current library........................................... 318

D
data editor ............................................... 346
hyperlinks........................................... 1781
management ........................................ 423
data storage ............................................ 197
protecting ............................................. 195
DDT (derived data type)............................ 354
instances ............................................. 388
debugging
program ............................................. 1381
derived data types (DDT) .......................... 354
instances ............................................. 388
derived function blocks (DFB) ................. 1246
33003101.29

DFB
hyperlinks........................................... 1787
DFB (derived function block) ................... 1246
DFB Type .............................................. 1246
diagnostics ............................................ 1506
diagnostics viewer.................................. 1513
documentation ....................................... 1650
hyperlinks........................................... 1805
DTM
add ...................................................... 275
Browser ............................................... 283
DTM audit tool ......................................... 157
DTM hardware catalog ............................. 271
DTM Hardware Catalog ............................ 270
DTM properties ........................................ 307
DTM services........................................... 294

E
EDS file
add ...................................................... 275
remove ................................................ 278
EDT (elementary data type) ...................... 388
EFB (elementary function block)
instances ............................................. 378
elementary data types (EDT)..................... 388
elementary function blocks (EFB)
instances ............................................. 378
encryption
file ....................................................... 179
equation network blocks
LL984 editor ...............................1112, 1155
Excel
export ................................................ 1698
import ................................................ 1701
export.................................................... 1677
Excel ................................................. 1698
exporting
exporting with file encryption active ...... 1678

other functions...................................... 606
search/replace function ....................... 1231
selecting data ..................................... 1173
using type library browser.................... 1223
FDT container
introduction .......................................... 267
user rights ............................................ 268
FDT Container ......................................... 267
FFB library version
properties............................................. 177
Field Bus Discovery.................................. 298
file
encryption ............................................ 179
file encryption
partial program export ......................... 1678
filtering
data ..................................................... 432
firmware .................................................. 197
protecting ............................................. 190
forget
password ............................................. 197
FTP......................................................... 155
function blocks
LL984 editor ...............................1112, 1146
functional modules ................................... 237

G
go to
project browser..................................... 173
graphical languages
bookmarks ........................................... 606

H
Hardware Catalog
DTM .................................................... 270
hyperlinks .............................................. 1765

F

I

FBD
reference data type ............................... 731
FBD editor ............................................... 642
creating a program................................ 642
editing FFBs ......................................... 660

import.................................................... 1677
Excel ................................................. 1701
import XEF file
Libset version ..................................... 1714
import ZEF file

33003101.29

1879

Libset version ..................................... 1714
information
Libset............................................314, 318
instruction editor
LL984 editor ....................................... 1492
I/O objects management......................... 1199
IL
reference data type ............................. 1071
IL editor ................................................. 1043
other functions.................................... 1008
search/replace function ....................... 1231
selecting data ..................................... 1173
using type library browser.................... 1223
INIT......................................................... 122
IO
budget ............................................... 1333
IODDT .................................................... 388

K
keyboard
shortcut.............................................. 1839

L
LD
reference data type ............................... 874
LD editor ................................................. 737
creating a program................................ 737
other functions...................................... 606
search/replace function ....................... 1231
using type library browser.................... 1223
libraries
Libset................................................... 312
library content .......................................... 318
library management
variables and FFB types ........................ 312
library manager........................................ 316
areas ................................................... 317
Libset
installation tool...................................... 312
Libset (set of libraries) .............................. 312
Libset information..............................314, 318
Libset version
import XEF file.................................... 1714
import ZEF file .................................... 1714
modifying ............................................. 313
1880

options...................................................76
properties............................................. 177
upgrade/downgrade .............................. 314
links
LL984 editor ...............................1112, 1150
LL984 editor
assigning variables .....................1112, 1162
coils...........................................1112, 1138
contacts .....................................1112, 1131
creating a program...............................1112
equation network blocks ..............1112, 1155
function blocks............................1112, 1146
instruction editor ................................. 1492
links...........................................1112, 1150
network display...........................1112, 1121
search/replace function ....................... 1231
subroutines ................................1112, 1165
loss
password ............................................. 197

M
maintain output links on disabled EF
project settings ..................................... 574
memory
pack function ........................................ 151
memory card ........................................... 155
memory card access
Modicon M340...................................... 153
memory consumption ............................... 139
modifying the Libset version...................... 313

N
network display
LL984 editor ...............................1112, 1121

O
offline mode...............................................74
online mode...............................................83
online modifications....................................85
open project dialog .....................................76
operator screen...................................... 1545
hyperlinks........................................... 1799
options .................................................... 542
33003101.29

Libset version .........................................76
output windows ...................................... 1832

P
password
forget ................................................... 197
loss...................................................... 197
section ................................................. 186
Program Unit ........................................... 474
creation................................................ 474
protecting ............................................. 192
project browser ........................................ 161
hyperlinks........................................... 1777
project settings
maintain output links on disabled EF ...... 574
properties
FFB library version................................ 177
Libset version ....................................... 177
protecting
application............................................ 179
data storage ......................................... 195
firmware............................................... 190
Program Unit ........................................ 192
section ................................................. 192
purge of data ........................................... 438

R
Ready ..................................................... 289
RUN........................................................ 122

S
safety-related area
password ............................................. 186
search/replace function .......................... 1231
section
protecting ............................................. 192
sections................................................... 499
security editor ............................................71
selecting
data ................................................... 1173
settings
Control Expert ...................................... 587
project.................................................. 542
33003101.29

toolbar/menu ........................................ 601
SFC editor ............................................... 882
creating a program................................ 882
other functions...................................... 606
search/replace function ....................... 1231
selecting data ..................................... 1173
using type library browser.................... 1223
ST
reference data type ..............................1110
ST editor................................................ 1074
other functions.................................... 1008
search/replace function ....................... 1231
selecting data ..................................... 1173
using type library browser.................... 1223
status bar .............................................. 1834
STOP...................................................... 122
structural view.......................................... 203
structure (DDT) ........................................ 354
instances ............................................. 388
subroutines
LL984 editor ...............................1112, 1165
summary
configuration ........................................ 270
connections.......................................... 270

T
tasks ....................................................... 471
time out
FTP ..................................................... 155
transferring
data ..................................................... 127
projects ................................................ 117
type library
update ................................................. 334
type library browser ................................ 1223
type library manager..........................312, 316
areas ................................................... 317
description ........................................... 319

U
updating
initial values ......................................... 139
upgrade/downgrade the Libset version ...... 314
upload information.................................... 120
1881

V
variables (EDT)........................................ 388
variables assignment
LL984 editor ...............................1112, 1162

Z
zoom..............................................612, 1015
project browser..................................... 166

1882

33003101.29

Schneider Electric
35 rue Joseph Monier
92500 Rueil Malmaison
France
+ 33 (0) 1 41 29 70 00
www.se.com
As standards, specifications, and design change from time to time, please ask for
confirmation of the information given in this publication.

© 2025 Schneider Electric. All rights reserved.
33003101.29

